datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1047247200000,2003,3,2002,6,23,7,0.48,0.0647,0.416,23430,141.4,141.4,139.5,3,3,3,794.2,776.3,805.9,687.2,669.3,107,107,107,0,0,0,0.135,0.133,0.138,687.2,669.3,698.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.345,0.335,0.352,0.26,0.248,0.268,0.011,0.011,0.012,0.857,0.827,0.877,0.037,0.036,0.038,22.07,22,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.44,46.41,48.1,46.49,45.48,47.14,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.8
1047852000000,2003,3,2002,6,24,7,0.491,0.0647,0.426,23906.7,142.8,142.8,142.3,3,3,3,811.3,807.6,814.5,704.3,700.6,107,107,107,0,0,0,0.132,0.131,0.132,704.3,700.6,707.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.355,0.353,0.357,0.271,0.269,0.274,0.012,0.012,0.012,0.886,0.88,0.892,0.039,0.038,0.039,21.97,21.95,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.4,48.2,48.58,47.43,47.23,47.61,0,0,0,0,0,0,0.791,0,0.065,0.13,0.87,0.13,48.7
1048456800000,2003,3,2002,6,25,7,0.483,0.0647,0.418,23559.1,142,142,140.2,3,3,3,798.8,789.9,809.3,691.8,682.9,107,107,107,0,0,0,0.134,0.132,0.135,691.8,682.9,702.3,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.348,0.343,0.354,0.263,0.257,0.27,0.011,0.011,0.012,0.865,0.85,0.883,0.038,0.037,0.039,22.04,21.98,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.7,47.2,48.29,46.74,46.25,47.33,0,0,0,0,0,0,0.779,0,0.065,0.13,0.87,0.13,48.8
1049061600000,2003,3,2002,6,26,7,0.474,0.074,0.4,22622.9,138.5,138.5,134.7,3,3,3,783.8,777.5,788.4,661.4,652.5,122.4,107,125,0,0,0,0.156,0.136,0.161,661.4,652.5,681.4,990,990,990,967,967,967.1,23,22.9,23,0.335,0.33,0.342,0.243,0.237,0.256,0.011,0.01,0.011,0.818,0.803,0.848,0.036,0.035,0.037,22.15,22.1,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.8,45.26,47.11,44.89,44.35,46.17,0,0,0,0,0,0,0.748,0,0.074,0.16,0.84,0.16,47.7
1049666400000,2003,4,2002,7,27,7,0.48,0.0756,0.405,22828.9,142.1,142.1,135.9,3,3,3,794.1,776.3,830.9,669.1,651.3,125,125,125,0,0,0,0.157,0.15,0.161,669.1,651.3,705.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.34,0.33,0.361,0.248,0.236,0.273,0.011,0.01,0.012,0.831,0.801,0.893,0.036,0.035,0.039,22.09,21.88,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.22,45.18,48.32,45.3,44.28,47.35,0,0,0,0,0,0,0.755,0,0.075,0.16,0.84,0.16,47.6
1050271200000,2003,4,2002,7,28,7,0.602,0.0756,0.526,27902.2,192.4,192.4,166.1,4,3,3.7142857142857144,994.8,856.3,1171,869.8,731.3,125,125,125,0,0,0,0.127,0.107,0.146,869.8,731.3,1046,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.51,0.377,0.704,0.371,0.289,0.527,0.017,0.013,0.024,1.14,0.939,1.52,0.052,0.041,0.07,21.02,20.04,21.74,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.29,40.25,51.39,44.96,39.31,48.2,0,0,0,0,0,0,0.923,0,0.076,0.13,0.87,0.13,46.3
1050876000000,2003,4,2002,7,29,7,0.827,0.0756,0.665,32208.4,192.8,192.8,191.7,4,4,4,1367,1236,1441,1242,1111,125,125,125,142.3,11,216,0.0917,0.0868,0.101,1100,1100,1100,990,990,990,969.1,968.6,969.3,20.9,20.7,21.4,0.843,0.786,0.874,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.73,1.82,0.086,0.081,0.088,19.15,18.88,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.5,50.49,47.93,47.53,48.2,0,0,0,0,0,0,1.07,0,0.162,0.091,0.8,0.2,38.9
1051480800000,2003,4,2002,7,30,7,0.861,0.0988,0.665,32071.4,192.3,192.3,190.9,4,4,4,1423,1388,1444,1260,1196,163.3,125,192,159.7,96,219,0.115,0.0866,0.138,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.858,0.838,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.96,18.87,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.47,49.05,47.73,47.5,48.07,0,0,0,0,0,0,1.06,0,0.196,0.11,0.77,0.23,37.2
1052085600000,2003,5,2002,8,31,7,0.758,0.116,0.634,31742.9,192.8,192.8,188.9,4,4,4,1253,1157,1355,1061,965.1,192,192,192,13.29,0,63,0.154,0.142,0.166,1048,965.1,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.727,0.6,0.823,0.541,0.406,0.648,0.025,0.019,0.031,1.56,1.27,1.77,0.073,0.059,0.084,19.75,19.21,20.33,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.38,45.96,49.75,47.24,45.04,48.2,0,0,0,0,0,0,1.05,0,0.124,0.15,0.84,0.16,41.9
1052690400000,2003,5,2002,8,32,7,0.634,0.116,0.518,27275.3,175.8,175.8,162.4,4,3,3.857142857142857,1048,977.1,1127,855.9,785.1,192,192,192,0,0,0,0.184,0.17,0.196,855.9,785.1,934.9,990,990,990,968,967.8,968.3,22,21.7,22.2,0.5,0.435,0.572,0.353,0.319,0.391,0.016,0.014,0.018,1.1,1,1.22,0.05,0.045,0.056,20.86,20.48,21.15,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.6,39.81,51.91,42.31,38.84,48.2,0,0,0,0,0,0,0.902,0,0.116,0.18,0.82,0.18,43
1053295200000,2003,5,2002,8,33,7,0.547,0.0967,0.45,24238.8,144.6,144.6,144.3,3,3,3,904.3,858.3,955.6,744.4,711.3,159.9,147,192,0,0,0,0.176,0.16,0.205,744.4,711.3,771.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.364,0.415,0.297,0.276,0.312,0.013,0.012,0.014,0.967,0.903,1.01,0.043,0.04,0.045,21.52,21.27,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.08,48.42,51.64,48.09,47.45,48.2,0,0,0,0,0,0,0.802,0,0.097,0.18,0.82,0.18,44.3
1053900000000,2003,5,2002,8,34,7,0.488,0.0865,0.402,22621.9,140.1,140.1,134.7,3,3,3,807.6,775.1,844.3,664.6,637.1,143,119,147,0,0,0,0.177,0.154,0.187,664.6,637.1,697.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.322,0.356,0.245,0.227,0.267,0.011,0.0099,0.012,0.824,0.778,0.879,0.036,0.034,0.039,22.05,21.84,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.8,44.16,47.64,44.88,43.27,46.69,0,0,0,0,0,0,0.748,0,0.086,0.18,0.82,0.18,46.4
1054504800000,2003,6,2002,9,35,7,0.444,0.072,0.372,21238.8,132.7,132.7,126.4,3,3,3,733.6,699.8,768.7,614.6,580.8,119,119,119,0,0,0,0.162,0.155,0.17,614.6,580.8,649.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.288,0.327,0.212,0.189,0.235,0.0091,0.0081,0.01,0.738,0.681,0.797,0.032,0.029,0.035,22.43,22.23,22.62,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.02,40.93,45.15,42.14,40.03,44.24,0,0,0,0,0,0,0.702,0,0.072,0.16,0.84,0.16,47.8
1055109600000,2003,6,2002,9,36,7,0.398,0.072,0.326,18772,117.9,117.9,111.7,3,3,3,658.7,629.6,689.2,539.7,510.6,119,119,119,0,0,0,0.181,0.173,0.189,539.7,510.6,570.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.264,0.248,0.282,0.161,0.142,0.182,0.0069,0.006,0.0078,0.611,0.562,0.663,0.026,0.024,0.028,22.85,22.68,23.02,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.919,0.93,38.29,36.4,40.25,37.25,35.3,39.31,0,0,0,0,0,0,0.621,0,0.072,0.18,0.82,0.18,47.2
1055714400000,2003,6,2002,9,37,7,0.36,0.0792,0.28,16132.7,104.1,104.1,96.03,3,2,2.2857142857142856,594.6,569.7,620,463.6,408.7,131,119,161,0,0,0,0.221,0.192,0.283,463.6,408.7,501,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.202,0.242,0.118,0.0919,0.136,0.005,0.0039,0.0057,0.566,0.513,0.63,0.024,0.022,0.027,23.16,23.06,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,45.09,35.16,52.32,43.1,34.1,48.2,0,0,0,0,0,0,0.533,0,0.08,0.22,0.78,0.22,44.8
1056319200000,2003,6,2002,9,38,7,0.327,0.0974,0.229,13681.7,85.96,85.96,81.44,2,2,2,540.3,519.1,561.8,379.3,358.1,161,161,161,0,0,0,0.298,0.287,0.31,379.3,358.1,400.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.185,0.2,0.078,0.068,0.0882,0.0033,0.0028,0.0037,0.469,0.437,0.501,0.02,0.018,0.021,23.5,23.37,23.63,0.952,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.62,39.4,43.86,40.72,38.4,42.98,0,0,0,0,0,0,0.452,0,0.098,0.3,0.7,0.3,41.8
1056924000000,2003,6,2002,9,39,7,0.298,0.0839,0.214,12821.3,80.11,80.11,76.32,2,2,2,493.1,474,513.4,354.4,339,138.7,135,161,0,0,0,0.281,0.267,0.314,354.4,339,371,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.176,0.187,0.0663,0.059,0.0741,0.0027,0.0024,0.0031,0.43,0.406,0.454,0.018,0.017,0.019,23.75,23.66,23.86,0.949,0.947,0.951,0.974,0.971,0.978,0.925,0.919,0.93,39.17,37.55,40.95,38.16,36.45,40.06,0,0,0,0,0,0,0.424,0,0.084,0.28,0.72,0.28,43
1057528800000,2003,7,2002,10,40,7,0.273,0.0816,0.191,11437.4,71.54,71.54,68.08,2,2,2,451.2,435.4,467.7,316.2,300.4,135,135,135,0,0,0,0.299,0.289,0.31,316.2,300.4,332.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0482,0.0408,0.056,0.002,0.0017,0.0023,0.372,0.348,0.397,0.015,0.014,0.016,24,23.9,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.09,33.39,36.87,34.04,32.39,35.77,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
1058133600000,2003,7,2002,10,41,7,0.251,0.0816,0.17,10160.4,63.66,63.66,60.48,2,2,2,415.4,401.2,430.2,280.4,266.2,135,135,135,0,0,0,0.325,0.314,0.336,280.4,266.2,295.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.0314,0.0247,0.0383,0.0013,0.001,0.0016,0.318,0.297,0.341,0.013,0.012,0.014,24.21,24.12,24.3,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,31.17,29.6,32.81,30.24,28.71,31.83,0,0,0,0,0,0,0.336,0,0.081,0.33,0.68,0.32,40.5
1058738400000,2003,7,2002,10,42,7,0.233,0.0816,0.151,9073.45,56.67,56.67,54.01,2,2,2,385.4,373.1,397.7,250.4,238.1,135,135,135,0,0,0,0.35,0.339,0.362,250.4,238.1,262.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0185,0.016,0.023,0.00075,0.00065,0.00093,0.275,0.26,0.292,0.011,0.01,0.012,24.4,24.32,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.84,26.45,29.21,27,25.66,28.33,0,0,0,0,0,0,0.3,0,0.082,0.35,0.65,0.35,38.9
1059343200000,2003,7,2002,10,43,7,0.216,0.0765,0.14,8336.69,51.9,51.9,49.62,2,1,1.5714285714285714,357.7,344.9,369,231.3,223.3,126.4,115,135,0,0,0,0.353,0.324,0.377,231.3,223.3,239.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.135,0.139,0.0154,0.0147,0.0161,0.00062,0.00059,0.00065,0.316,0.248,0.407,0.013,0.01,0.016,24.5,24.37,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.939,37.22,25.63,52.75,35.14,24.86,48.2,0,0,0,0,0,0,0.276,0,0.076,0.35,0.65,0.35,38.6
1059948000000,2003,8,2002,11,44,7,0.198,0.0696,0.129,7962.88,48.2,48.2,47.4,1,1,1,327.9,315.6,340.3,212.9,200.7,115,115,115,0,0,0,0.351,0.338,0.364,212.9,200.7,225.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.133,0.0138,0.0128,0.0149,0.00055,0.00051,0.0006,0.372,0.351,0.395,0.015,0.014,0.016,24.59,24.5,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.12,46.36,51.91,47.4,45.43,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.2
1060552800000,2003,8,2002,11,45,7,0.183,0.0696,0.113,7112.08,44.62,44.62,42.33,1,1,1,302.1,293,312.1,187.1,178,115,115,115,0,0,0,0.381,0.368,0.393,187.1,178,197.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.123,0.0117,0.0109,0.0125,0.00046,0.00043,0.0005,0.326,0.31,0.344,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.21,41.06,45.53,42.33,40.17,44.62,0,0,0,0,0,0,0.235,0,0.07,0.38,0.62,0.38,38.9
1061157600000,2003,8,2002,11,46,7,0.17,0.0696,0.1,6252.45,39.42,39.42,37.22,1,1,1,281,272.4,289.9,166,157.4,115,115,115,0,0,0,0.409,0.397,0.422,166,157.4,174.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00986,0.00913,0.0106,0.00039,0.00036,0.00042,0.289,0.273,0.305,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.942,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.26,36.26,40.36,37.22,35.17,39.42,0,0,0,0,0,0,0.207,0,0.07,0.41,0.59,0.41,36.8
1061762400000,2003,8,2002,11,47,7,0.159,0.0696,0.0893,5531.21,34.61,34.61,32.92,1,1,1,262.6,255.2,270,147.6,140.2,115,115,115,0,0,0,0.438,0.426,0.451,147.6,140.2,155,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.0083,0.00767,0.00892,0.00033,0.0003,0.00035,0.256,0.242,0.269,0.01,0.0096,0.011,24.99,24.95,25.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.94,32.19,35.68,32.92,31.23,34.61,0,0,0,0,0,0,0.183,0,0.0697,0.44,0.56,0.44,34.8
1062367200000,2003,9,2002,12,48,7,0.146,0.055,0.0913,5686.92,36.3,36.3,33.85,1,1,1,242,232.5,252.8,151,141.5,91,91,91,0,0,0,0.376,0.36,0.391,151,141.5,161.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00859,0.00778,0.0095,0.00034,0.00031,0.00038,0.259,0.242,0.279,0.01,0.0095,0.011,25.09,25.01,25.16,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.9,32.67,37.4,33.85,31.69,36.3,0,0,0,0,0,0,0.188,0,0.0547,0.38,0.63,0.37,39
1062972000000,2003,9,2002,12,49,7,0.134,0.055,0.0788,4892.51,31,31,29.12,1,1,1,221.3,213.7,229.5,130.3,122.7,91,91,91,0,0,0,0.411,0.396,0.426,130.3,122.7,138.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0944,0.0999,0.00682,0.00618,0.00752,0.00027,0.00024,0.0003,0.222,0.209,0.237,0.0087,0.0082,0.0093,25.25,25.19,25.31,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.02,28.22,31.96,29.12,27.37,31,0,0,0,0,0,0,0.162,0,0.0552,0.41,0.59,0.41,36.5
1063576800000,2003,9,2002,12,50,7,0.124,0.0534,0.0708,3791.97,28.66,28.66,22.57,1,1,1,205.4,199.7,211.2,117.1,110.6,88.29,72,91,0,0,0,0.43,0.361,0.451,117.1,110.6,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0901,0.0947,0.0057,0.00515,0.00661,0.00022,0.0002,0.00026,0.198,0.187,0.216,0.0078,0.0073,0.0084,25.37,25.33,25.4,0.792,0,0.929,0.831,0,0.97,0.768,0,0.902,23.27,0,29.55,22.57,0,28.66,0,1,0,0,0.143,0,0.125,0.143,0.0532,0.43,0.57,0.43,30.6
1064181600000,2003,9,2002,12,51,7,0.116,0.0435,0.0726,4504.5,28.21,28.21,26.81,1,1,1,192.1,186.3,197.8,120.1,114.3,72,72,72,0,0,0,0.375,0.364,0.386,120.1,114.3,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.09,0.094,0.00595,0.00547,0.00644,0.00023,0.00021,0.00025,0.203,0.192,0.213,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.64,26.2,29.08,26.81,25.42,28.21,0,0,0,0,0,0,0.149,0,0.0434,0.37,0.63,0.37,38.8
1064786400000,2003,9,2002,12,52,7,0.109,0.0349,0.0745,4627.42,28.96,28.96,27.54,1,1,1,180.9,178.4,184.4,123.2,110.5,57.71,52,72,0,0,0,0.319,0.287,0.395,123.2,110.5,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0886,0.0917,0.00622,0.00514,0.00673,0.00024,0.0002,0.00026,0.206,0.185,0.215,0.008,0.0073,0.0084,25.36,25.35,25.38,0.927,0.918,0.93,0.97,0.97,0.97,0.899,0.891,0.902,28.4,25.25,29.85,27.54,24.49,28.96,0,0,0,0,0,0,0.153,0,0.0345,0.32,0.68,0.32,42.5
1065391200000,2003,10,2003,1,1,7,0.105,0.0351,0.07,4330.2,27.85,27.85,25.77,1,1,1,173.8,171,176.5,115.8,98,58,52,73,0,0,0,0.334,0.295,0.427,115.8,98,124.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0835,0.09,0.00559,0.00408,0.00633,0.00022,0.00016,0.00025,0.192,0.162,0.207,0.0075,0.0064,0.0081,25.36,25.35,25.38,0.923,0.913,0.928,0.969,0.968,0.97,0.895,0.883,0.9,26.59,22.27,28.71,25.77,21.55,27.85,0,0,0,0,0,0,0.143,0,0.035,0.33,0.67,0.33,41.2
1065996000000,2003,10,2003,1,2,7,0.102,0.0442,0.0581,3554.76,21.78,21.78,21.16,1,1,1,169.1,166.6,172.1,96.05,93.63,73,73,73,0,0,0,0.432,0.424,0.438,96.05,93.63,99.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.082,0.0839,0.00391,0.00371,0.00417,0.00015,0.00015,0.00016,0.159,0.155,0.164,0.0062,0.0061,0.0064,25.38,25.38,25.38,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.887,21.88,21.4,22.49,21.16,20.67,21.78,0,0,0,0,0,0,0.118,0,0.0439,0.43,0.57,0.43,34.9
1066600800000,2003,10,2003,1,3,7,0.104,0.0442,0.0602,3677,22.35,22.35,21.89,1,1,1,172.5,168.8,174.6,99.53,95.82,73,73,73,0,0,0,0.423,0.418,0.432,99.53,95.82,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0828,0.0848,0.00421,0.00389,0.00438,0.00016,0.00015,0.00017,0.165,0.159,0.169,0.0065,0.0062,0.0066,25.38,25.38,25.38,0.912,0.911,0.916,0.969,0.967,0.97,0.884,0.882,0.885,22.6,21.83,23.05,21.89,21.11,22.35,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.4
1067205600000,2003,10,2003,1,4,7,0.0983,0.0402,0.0581,3571.51,24.42,24.42,21.26,1,1,1,162.5,160.1,166.9,96.06,87.34,66.43,50,73,0,0,0,0.408,0.312,0.455,96.06,87.34,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0798,0.0847,0.00392,0.00317,0.00513,0.00015,0.00012,0.0002,0.158,0.143,0.181,0.0062,0.0056,0.0071,25.37,25.34,25.38,0.921,0.918,0.925,0.966,0.963,0.97,0.89,0.887,0.891,22,20.12,25.18,21.26,19.38,24.42,0,0,0,0,0,0,0.118,0,0.0402,0.41,0.59,0.41,36.3
1067810400000,2003,11,2003,2,5,7,0.0997,0.0302,0.0694,4283.22,26.14,26.14,25.5,1,1,1,164.8,160.6,167.4,114.8,110.6,50,50,50,0,0,0,0.304,0.299,0.311,114.8,110.6,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0848,0.0872,0.00551,0.00515,0.00573,0.00022,0.0002,0.00022,0.189,0.182,0.194,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.895,26.28,25.24,26.95,25.5,24.49,26.14,0,0,0,0,0,0,0.142,0,0.0303,0.3,0.7,0.3,43
1068415200000,2003,11,2003,2,6,7,0.104,0.0302,0.0734,4549.07,28.39,28.39,27.08,1,1,1,171.3,164.4,176.8,121.3,114.4,50,50,50,0,0,0,0.292,0.283,0.304,121.3,114.4,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0862,0.0905,0.00606,0.00548,0.00652,0.00024,0.00021,0.00026,0.201,0.189,0.211,0.0079,0.0074,0.0082,25.34,25.34,25.34,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.92,26.2,29.27,27.08,25.41,28.39,0,0,0,0,0,0,0.15,0,0.0306,0.29,0.71,0.29,43.7
1069020000000,2003,11,2003,2,7,7,0.109,0.0302,0.0788,4912.97,30.4,30.4,29.24,1,1,1,180.3,176.5,185.2,130.3,126.5,50,50,50,0,0,0,0.277,0.27,0.283,130.3,126.5,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0904,0.0935,0.00683,0.0065,0.00724,0.00027,0.00025,0.00028,0.217,0.21,0.226,0.0085,0.0082,0.0088,25.34,25.34,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.15,29.2,31.34,29.24,28.33,30.4,0,0,0,0,0,0,0.162,0,0.0302,0.28,0.72,0.28,45.1
1069624800000,2003,11,2003,2,8,7,0.117,0.0302,0.0865,5418.06,32.82,32.82,32.25,1,1,1,193,189.3,195.3,143,139.3,50,50,50,0,0,0,0.259,0.256,0.264,143,139.3,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0949,0.0971,0.0079,0.00759,0.0081,0.00031,0.0003,0.00032,0.24,0.233,0.244,0.0094,0.0091,0.0095,25.35,25.35,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.908,33.25,32.35,33.84,32.25,31.38,32.82,0,0,0,0,0,0,0.179,0,0.0305,0.26,0.74,0.26,46.3
1070229600000,2003,12,2003,3,9,7,0.118,0.0357,0.0821,5133.88,31.67,31.67,30.56,1,1,1,194.8,189.6,199.4,135.8,130.6,59,59,59,0,0,0,0.303,0.296,0.311,135.8,130.6,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0933,0.0967,0.00729,0.00685,0.00769,0.00028,0.00027,0.0003,0.228,0.219,0.237,0.0089,0.0086,0.0092,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.5,30.23,32.65,30.56,29.32,31.67,0,0,0,0,0,0,0.17,0,0.0359,0.3,0.7,0.3,43.5
1070834400000,2003,12,2003,3,10,7,0.122,0.0357,0.0858,5374.91,34.12,34.12,31.99,1,1,1,200.9,191,210.1,141.9,132,59,59,59,0,0,0,0.294,0.281,0.309,141.9,132,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0938,0.101,0.00781,0.00697,0.00859,0.00031,0.00027,0.00034,0.239,0.221,0.256,0.0094,0.0087,0.01,25.34,25.28,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.98,30.56,35.18,31.99,29.65,34.12,0,0,0,0,0,0,0.178,0,0.0362,0.29,0.7,0.3,44.1
1071439200000,2003,12,2003,3,11,7,0.131,0.0357,0.0949,5953.32,35.92,35.92,35.44,1,1,1,215.9,213.1,218,156.9,154.1,59,59,59,0,0,0,0.273,0.271,0.277,156.9,154.1,159,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.00909,0.00885,0.00927,0.00036,0.00035,0.00036,0.266,0.261,0.27,0.01,0.01,0.011,25.24,25.22,25.26,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.53,35.88,37.03,35.44,34.81,35.92,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.4
1072044000000,2003,12,2003,3,12,7,0.136,0.0357,0.1,6321.4,38.55,38.55,37.63,1,1,1,225,218.9,228.7,166,159.9,59,59,59,0,0,0,0.262,0.258,0.27,166,159.9,169.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.104,0.107,0.00986,0.00934,0.0102,0.00039,0.00037,0.0004,0.282,0.271,0.289,0.011,0.011,0.011,25.17,25.14,25.22,0.944,0.942,0.945,0.973,0.97,0.975,0.918,0.914,0.921,38.66,37.23,39.53,37.63,36.11,38.55,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1072648800000,2003,12,2003,3,13,7,0.14,0.0405,0.0997,6261.57,38.34,38.34,37.27,1,1,1,231.8,226,237.4,164.8,158.4,67,59,73,0,0,0,0.288,0.259,0.315,164.8,158.4,168.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00976,0.00922,0.0101,0.00038,0.00036,0.0004,0.281,0.27,0.287,0.011,0.011,0.011,25.13,25.09,25.16,0.943,0.941,0.945,0.973,0.97,0.975,0.918,0.913,0.921,38.32,36.78,39.34,37.27,35.67,38.34,0,0,0,0,0,0,0.207,0,0.0403,0.29,0.71,0.29,44.7
1073253600000,2004,1,2003,4,14,7,0.15,0.0442,0.106,6686.33,43.72,43.72,39.8,1,1,1,248.4,235.8,264.8,175.4,162.8,73,73,73,0,0,0,0.294,0.276,0.31,175.4,162.8,191.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.117,0.0107,0.00959,0.0121,0.00042,0.00038,0.00048,0.301,0.278,0.33,0.012,0.011,0.013,25.02,24.91,25.11,0.947,0.943,0.952,0.976,0.971,0.98,0.925,0.916,0.933,40.75,37.8,44.61,39.8,36.71,43.72,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1073858400000,2004,1,2003,4,15,7,0.177,0.0442,0.133,8151.74,51.71,51.71,48.52,2,1,1.2857142857142858,292.8,273.3,309.9,219.8,200.3,73,73,73,0,0,0,0.25,0.236,0.267,219.8,200.3,236.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.12,0.133,0.0144,0.0128,0.0159,0.00057,0.00051,0.00063,0.335,0.243,0.39,0.013,0.0097,0.016,24.79,24.72,24.86,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.13,25.87,52.41,41.24,25.09,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.1
1074463200000,2004,1,2003,4,16,7,0.209,0.0442,0.165,9997.47,64.76,64.76,59.51,2,2,2,345.5,319.5,369.8,272.5,246.5,73,73,73,0,0,0,0.212,0.197,0.228,272.5,246.5,296.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.136,0.154,0.0278,0.0167,0.0391,0.0011,0.00067,0.0016,0.299,0.262,0.336,0.012,0.01,0.014,24.57,24.42,24.74,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.911,30.67,27.75,33.38,29.75,26.92,32.38,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.8
1075068000000,2004,1,2003,4,17,7,0.248,0.0452,0.203,12275.4,78.96,78.96,73.07,2,2,2,409.9,377.2,447.2,335.2,304.2,74.71,73,85,0,0,0,0.183,0.169,0.194,335.2,304.2,362.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.178,0.0572,0.0426,0.0699,0.0023,0.0017,0.0029,0.393,0.347,0.435,0.016,0.014,0.018,24.17,23.95,24.37,0.946,0.941,0.95,0.973,0.97,0.977,0.92,0.913,0.928,37.56,34.2,40.41,36.53,33.17,39.48,0,0,0,0,0,0,0.406,0,0.045,0.18,0.82,0.18,49.5
1075672800000,2004,2,2003,5,18,7,0.302,0.0514,0.251,15062.3,96.4,96.4,89.66,2,2,2,499.3,461.1,541,414.3,376.1,85,85,85,0,0,0,0.171,0.157,0.184,414.3,376.1,456,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.183,0.211,0.0945,0.0765,0.114,0.0039,0.0031,0.0048,0.513,0.456,0.575,0.021,0.019,0.024,23.64,23.39,23.87,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.87,41.9,50.09,44.83,41.07,48.2,0,0,0,0,0,0,0.498,0,0.051,0.17,0.83,0.17,49.9
1076277600000,2004,2,2003,5,19,7,0.377,0.0514,0.325,18766.9,126.5,126.5,111.7,3,2,2.857142857142857,622.5,557.6,694.9,537.5,472.6,85,85,85,0,0,0,0.137,0.122,0.152,537.5,472.6,609.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.255,0.218,0.296,0.161,0.122,0.208,0.0068,0.0051,0.0089,0.616,0.523,0.722,0.026,0.022,0.031,23,22.6,23.29,0.951,0.945,0.956,0.975,0.97,0.98,0.928,0.917,0.937,40.87,35.33,51.62,39.53,34.27,48.2,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,49.8
1076882400000,2004,2,2003,5,20,7,0.466,0.0549,0.411,23285.2,143.2,143.2,138.6,3,3,3,770.5,718.7,814.5,679.8,633.7,90.71,85,105,0,0,0,0.118,0.108,0.131,679.8,633.7,709.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.337,0.31,0.356,0.255,0.224,0.275,0.011,0.0097,0.012,0.841,0.762,0.893,0.037,0.033,0.039,22.18,21.95,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.14,44.48,48.72,46.2,43.59,47.74,0,0,0,0,0,0,0.77,0,0.055,0.12,0.88,0.12,50
1077487200000,2004,2,2003,5,21,7,0.532,0.0635,0.469,25334.4,162.6,162.6,150.8,4,3,3.4285714285714284,880,830.9,936.8,775,725.9,105,105,105,0,0,0,0.119,0.112,0.126,775,725.9,831.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.408,0.366,0.459,0.313,0.286,0.342,0.014,0.013,0.015,0.972,0.921,1.02,0.043,0.04,0.046,21.61,21.33,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.46,39.86,52.09,44.59,38.89,48.2,0,0,0,0,0,0,0.838,0,0.063,0.12,0.88,0.12,47.6
1078092000000,2004,3,2003,6,22,7,0.645,0.078,0.567,29752.6,192.8,192.8,177.1,4,4,4,1067,962.7,1199,938,833.7,129,129,129,0,0,0,0.122,0.108,0.134,938,833.7,1070,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.575,0.469,0.737,0.415,0.343,0.581,0.019,0.015,0.027,1.25,1.04,1.61,0.057,0.047,0.075,20.65,19.86,21.21,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.27,41.37,49.75,44.27,40.5,48.2,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,46.1
1078696800000,2004,3,2003,6,23,7,0.853,0.0967,0.665,32009,192.8,192.8,190.5,4,4,4,1410,1260,1536,1250,1131,159.9,129,183,150,31,253,0.113,0.0931,0.129,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.853,0.794,0.903,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.85,0.087,0.082,0.091,19,18.55,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.83,47.62,50.27,47.63,46.67,48.2,0,0,0,0,0,0,1.06,0,0.188,0.11,0.78,0.22,37.5
1079301600000,2004,3,2003,6,24,7,1.05,0.111,0.665,30226.9,185.2,185.2,179.9,4,4,4,1732,1578,1915,1549,1395,183,183,183,448.7,295,632,0.106,0.0955,0.116,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.098,17.9,17.3,18.41,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.9,44.27,47.25,44.98,43.39,46.31,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
1079906400000,2004,3,2003,6,25,7,1.38,0.111,0.665,27417.7,170.6,170.6,163.2,4,4,4,2285,2004,2546,2102,1821,183,183,183,1002,721,1263,0.0806,0.0719,0.0913,1100,1100,1100,990,990,990,971.8,971.1,972.4,18.2,17.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.34,15.71,17.02,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.929,41.69,39.98,43.51,40.8,39.02,42.64,0,0,0,0,0,0,0.907,0,0.715,0.08,0.48,0.52,19.9
1080511200000,2004,3,2003,6,26,7,1.77,0.122,0.665,24460.5,153.4,153.4,145.6,4,4,4,2928,2643,3172,2726,2460,202.4,183,217,1626,1360,1855,0.0691,0.0643,0.0736,1100,1100,1100,990,990,990,973.3,972.7,973.9,16.7,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.2,15.47,0.94,0.936,0.943,0.971,0.97,0.975,0.913,0.908,0.919,37.47,35.85,39.35,36.4,34.78,38.35,0,0,0,0,0,0,0.809,0,1.105,0.069,0.38,0.62,13.8
1081116000000,2004,4,2003,7,27,7,2,0.138,0.665,22866.1,137.9,137.9,136.1,4,4,4,3305,3226,3342,3077,3009,228.1,217,295,1977,1909,2021,0.069,0.065,0.0883,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.84,14.09,0.935,0.934,0.936,0.97,0.97,0.97,0.906,0.906,0.907,35.08,34.86,35.54,34.03,33.82,34.47,0,0,0,0,0,0,0.756,0,1.335,0.069,0.33,0.67,11.4
1081720800000,2004,4,2003,7,28,7,2,0.178,0.665,22873,137.4,137.4,136.1,4,4,4,3303,3247,3338,3008,2952,295,295,295,1908,1852,1943,0.0893,0.0884,0.0909,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.85,14.04,0.935,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.09,34.89,35.42,34.04,33.84,34.36,0,0,0,0,0,0,0.756,0,1.335,0.089,0.33,0.67,11.4
1082325600000,2004,4,2003,7,29,7,1.88,0.178,0.665,23668.8,144,144,140.9,4,4,4,3103,2980,3218,2808,2685,295,295,295,1708,1585,1823,0.0951,0.0917,0.099,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.1,14.66,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.31,35.59,37.12,35.22,34.52,36.01,0,0,0,0,0,0,0.783,0,1.215,0.095,0.35,0.65,12.6
1082930400000,2004,4,2003,7,30,7,1.69,0.175,0.665,25071.8,153.4,153.4,149.2,4,4,4,2793,2643,2936,2504,2367,289.6,276,295,1404,1267,1541,0.104,0.1,0.107,1100,1100,1100,990,990,990,973,972.7,973.4,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.77,15.47,0.941,0.94,0.943,0.973,0.97,0.975,0.915,0.912,0.919,38.36,37.42,39.35,37.31,36.31,38.35,0,0,0,0,0,0,0.829,0,1.025,0.1,0.39,0.61,14.8
1083535200000,2004,5,2003,8,31,7,1.48,0.167,0.665,26704.9,163,163,159,4,4,4,2443,2295,2592,2167,2019,276,276,276,1067,919,1216,0.113,0.106,0.12,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.6,16.31,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.927,40.66,39.68,41.62,39.74,38.7,40.76,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
1084140000000,2004,5,2003,8,32,7,1.25,0.167,0.665,28407.8,174,174,169.1,4,4,4,2068,1901,2247,1792,1625,276,276,276,692.1,525,871,0.134,0.123,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.7,18.8,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.43,17.34,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.14,41.93,44.4,42.27,41.09,43.51,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
1084744800000,2004,5,2003,8,33,7,1.04,0.167,0.665,30307.4,184.9,184.9,180.4,4,4,4,1717,1587,1849,1441,1311,276,276,276,341.1,211,473,0.161,0.149,0.174,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.94,17.51,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.02,44.85,47.16,45.1,43.96,46.22,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1085349600000,2004,5,2003,8,34,7,0.872,0.167,0.66,31769.4,192.6,192.6,189.1,4,4,4,1443,1316,1552,1167,1040,276,276,276,75.57,0,176,0.192,0.178,0.21,1091,1040,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.836,0.729,0.895,0.628,0.512,0.648,0.03,0.024,0.032,1.76,1.53,1.84,0.085,0.072,0.091,18.94,18.51,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.24,47.51,49.13,47.28,46.56,48.15,0,0,0,0,0,0,1.05,0,0.212,0.19,0.76,0.24,36.4
1085954400000,2004,5,2003,8,35,7,0.69,0.107,0.582,30201.1,192.2,192.2,179.8,4,4,4,1140,1034,1265,962.9,873.5,177.4,161,276,0,0,0,0.155,0.132,0.218,962.9,873.5,1055,990,990,990,968.3,968,968.7,21.7,21.3,22,0.61,0.513,0.727,0.422,0.362,0.547,0.02,0.016,0.026,1.3,1.11,1.56,0.06,0.051,0.073,20.36,19.86,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.86,42.69,49.04,44.94,41.84,48.06,0,0,0,0,0,0,0.999,0,0.108,0.16,0.84,0.16,43.8
1086559200000,2004,6,2003,9,36,7,0.568,0.0974,0.471,25272.1,162.9,162.9,150.4,4,3,3.4285714285714284,939.2,881.1,1007,778.2,720.1,161,161,161,0,0,0,0.172,0.16,0.183,778.2,720.1,845.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.426,0.373,0.488,0.314,0.282,0.348,0.014,0.012,0.016,0.993,0.921,1.06,0.044,0.041,0.048,21.35,21.02,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.06,39.64,51.72,44.48,38.66,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.5
1087164000000,2004,6,2003,9,37,7,0.5,0.0974,0.403,22568.2,141,141,134.3,3,3,3,826.6,789.9,866.5,665.6,628.9,161,161,161,0,0,0,0.195,0.186,0.204,665.6,628.9,705.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.341,0.32,0.364,0.246,0.221,0.272,0.011,0.0096,0.012,0.829,0.767,0.896,0.036,0.033,0.04,21.96,21.74,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.69,43.55,47.96,44.78,42.68,47.01,0,0,0,0,0,0,0.746,0,0.097,0.19,0.81,0.19,45.1
1087768800000,2004,6,2003,9,38,7,0.452,0.0974,0.355,20191.1,126.3,126.3,120.2,3,3,3,747.9,712.7,780,586.9,551.7,161,161,161,0,0,0,0.215,0.206,0.226,586.9,551.7,619,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.276,0.315,0.193,0.17,0.215,0.0084,0.0073,0.0093,0.696,0.637,0.75,0.03,0.027,0.033,22.41,22.23,22.61,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,40.98,38.77,42.96,40.06,37.74,42.1,0,0,0,0,0,0,0.668,0,0.097,0.22,0.79,0.21,44.7
1088373600000,2004,6,2003,9,39,7,0.404,0.106,0.298,17050.7,110.9,110.9,101.5,3,2,2.4285714285714284,668.5,636.9,700.9,493.2,450.9,175.3,161,186,0,0,0,0.263,0.23,0.292,493.2,450.9,539.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.245,0.222,0.27,0.134,0.112,0.162,0.0057,0.0047,0.0069,0.603,0.58,0.635,0.026,0.025,0.027,22.82,22.68,22.97,0.954,0.948,0.958,0.976,0.97,0.98,0.931,0.92,0.939,44.61,36.61,51.56,42.99,35.51,48.2,0,0,0,0,0,0,0.564,0,0.106,0.26,0.74,0.26,42.2
1088978400000,2004,7,2003,10,40,7,0.363,0.112,0.251,14828.9,93.63,93.63,88.27,2,2,2,600.7,574.9,627.9,414.7,388.9,186,186,186,0,0,0,0.31,0.296,0.324,414.7,388.9,441.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0947,0.0825,0.108,0.004,0.0035,0.0046,0.524,0.485,0.565,0.022,0.02,0.024,23.18,23.02,23.33,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.03,42.41,47.77,44.13,41.56,46.82,0,0,0,0,0,0,0.49,0,0.112,0.31,0.69,0.31,40.9
1089583200000,2004,7,2003,10,41,7,0.329,0.112,0.216,12823.9,81.35,81.35,76.33,2,2,2,543.8,522.1,566.4,357.8,336.1,186,186,186,0,0,0,0.342,0.328,0.356,357.8,336.1,380.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.179,0.194,0.0679,0.0576,0.0785,0.0028,0.0024,0.0033,0.438,0.406,0.472,0.018,0.017,0.02,23.51,23.38,23.65,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.17,36.88,41.53,38.17,35.78,40.67,0,0,0,0,0,0,0.424,0,0.113,0.34,0.66,0.34,39
1090188000000,2004,7,2003,10,42,7,0.3,0.112,0.188,11125.7,70.14,70.14,66.22,2,2,2,496.4,478.1,515.3,310.4,292.1,186,186,186,0,0,0,0.375,0.361,0.389,310.4,292.1,329.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.163,0.176,0.0455,0.0369,0.0544,0.0019,0.0015,0.0023,0.367,0.339,0.395,0.015,0.014,0.016,23.8,23.69,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.14,32.16,36.15,33.11,31.2,35.07,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
1090792800000,2004,7,2003,10,43,7,0.276,0.11,0.166,9861.84,61.17,61.17,58.7,2,2,2,456,439.5,472.3,274.5,259.8,181.6,155,186,0,0,0,0.398,0.353,0.417,274.5,259.8,286.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.152,0.161,0.0286,0.0216,0.0341,0.0012,0.00089,0.0014,0.313,0.291,0.331,0.013,0.012,0.014,24.04,23.94,24.1,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.26,28.62,31.53,29.35,27.76,30.59,0,0,0,0,0,0,0.326,0,0.11,0.4,0.6,0.4,35.7
1091397600000,2004,8,2003,11,44,7,0.252,0.0937,0.158,9426.87,59.91,59.91,56.11,2,2,2,416.1,399.9,433.8,261.1,244.9,155,155,155,0,0,0,0.373,0.357,0.388,261.1,244.9,278.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.143,0.155,0.0225,0.0166,0.0306,0.00092,0.00067,0.0013,0.29,0.268,0.317,0.012,0.011,0.013,24.24,24.13,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.92,27.12,30.88,28.06,26.3,29.96,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,37.4
1092002400000,2004,8,2003,11,45,7,0.23,0.0937,0.136,8212.66,51.46,51.46,48.88,2,1,1.2857142857142858,380.4,367.3,394.7,225.4,212.3,155,155,155,0,0,0,0.408,0.393,0.422,225.4,212.3,239.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0149,0.0138,0.0161,0.0006,0.00056,0.00065,0.353,0.256,0.406,0.014,0.01,0.016,24.35,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.53,25.93,52.4,41.62,25.16,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1092607200000,2004,8,2003,11,46,7,0.212,0.0937,0.119,7398.34,46.72,46.72,44.04,1,1,1,351.2,339.7,363.2,196.2,184.7,155,155,155,0,0,0,0.442,0.427,0.456,196.2,184.7,208.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.346,0.326,0.368,0.014,0.013,0.015,24.5,24.42,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.94,42.31,47.68,44.04,41.46,46.72,0,0,0,0,0,0,0.245,0,0.093,0.44,0.56,0.44,34.9
1093212000000,2004,8,2003,11,47,7,0.197,0.0937,0.104,6415.09,40.63,40.63,38.19,1,1,1,326.2,317,336.2,171.2,162,155,155,155,0,0,0,0.475,0.461,0.489,171.2,162,181.2,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0103,0.00952,0.0111,0.00041,0.00038,0.00045,0.301,0.285,0.319,0.012,0.011,0.013,24.67,24.6,24.73,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.93,39.19,37.07,41.49,38.19,35.95,40.63,0,0,0,0,0,0,0.212,0,0.093,0.48,0.53,0.47,32.6
1093816800000,2004,8,2003,11,48,7,0.183,0.0778,0.105,6556.01,42.73,42.73,39.02,1,1,1,302.3,289.9,314,173.7,156,128.6,118,155,0,0,0,0.424,0.384,0.498,173.7,156,188.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0105,0.00901,0.0118,0.00042,0.00036,0.00047,0.303,0.274,0.329,0.012,0.011,0.013,24.78,24.74,24.84,0.947,0.941,0.951,0.976,0.97,0.98,0.924,0.913,0.932,39.97,35.68,43.6,39.02,34.61,42.73,0,0,0,0,0,0,0.217,0,0.078,0.43,0.57,0.43,35.8
1094421600000,2004,9,2003,12,49,7,0.166,0.0714,0.0949,5887.39,37.64,37.64,35.04,1,1,1,274.9,265.1,285.9,156.9,147.1,118,118,118,0,0,0,0.43,0.413,0.445,156.9,147.1,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00908,0.00825,0.01,0.00036,0.00033,0.0004,0.272,0.254,0.292,0.011,0.01,0.012,24.93,24.87,24.99,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.1,33.8,38.67,35.04,32.79,37.64,0,0,0,0,0,0,0.195,0,0.0711,0.43,0.57,0.43,35.5
1095026400000,2004,9,2003,12,50,7,0.153,0.0714,0.0818,5054.13,32.1,32.1,30.08,1,1,1,253.3,245.7,262.1,135.3,127.7,118,118,118,0,0,0,0.466,0.45,0.48,135.3,127.7,144.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0982,0.104,0.00725,0.0066,0.008,0.00029,0.00026,0.00032,0.233,0.22,0.249,0.0092,0.0087,0.0099,25.06,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.01,29.23,33.09,30.08,28.35,32.1,0,0,0,0,0,0,0.167,0,0.0712,0.47,0.53,0.47,33
1095631200000,2004,9,2003,12,51,7,0.143,0.0714,0.0713,4384.02,27.92,27.92,26.1,1,1,1,235.9,228.4,243.7,117.9,110.4,118,118,118,0,0,0,0.5,0.484,0.517,117.9,110.4,125.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0922,0.0976,0.00577,0.00514,0.00644,0.00023,0.0002,0.00025,0.202,0.189,0.216,0.008,0.0074,0.0085,25.18,25.12,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.9,25.12,28.78,26.1,24.36,27.92,0,0,0,0,0,0,0.145,0,0.0717,0.5,0.5,0.5,30.7
1096236000000,2004,9,2003,12,52,7,0.135,0.0659,0.069,4243.31,27.79,27.79,25.26,1,1,1,223,217.8,227.1,114,105,109,97,118,0,0,0,0.488,0.438,0.529,114,105,124.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0927,0.0902,0.0954,0.00544,0.00467,0.00634,0.00021,0.00018,0.00025,0.195,0.179,0.212,0.0076,0.007,0.0083,25.27,25.25,25.29,0.921,0.915,0.928,0.97,0.97,0.97,0.893,0.887,0.9,26.04,23.81,28.65,25.26,23.09,27.79,0,0,0,0,0,0,0.14,0,0.066,0.49,0.51,0.49,31.4
1096840800000,2004,10,2004,1,1,7,0.128,0.0587,0.0689,4246.5,26.44,26.44,25.28,1,1,1,210.9,206.6,215.8,113.9,109.5,97,97,97,0,0,0,0.46,0.449,0.47,113.9,109.5,118.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0901,0.0934,0.00543,0.00506,0.00585,0.00021,0.0002,0.00023,0.193,0.186,0.202,0.0076,0.0073,0.0079,25.34,25.3,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.06,25.01,27.26,25.28,24.26,26.44,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
1097445600000,2004,10,2004,1,2,7,0.124,0.0587,0.0651,3445.97,24.39,24.39,20.51,1,1,1,204.7,201.9,207.1,107.7,104.9,97,97,97,0,0,0,0.474,0.468,0.48,107.7,104.9,110.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0884,0.0903,0.0049,0.00467,0.00511,0.00019,0.00018,0.0002,0.182,0.177,0.187,0.0071,0.0069,0.0073,25.39,25.37,25.41,0.785,0,0.918,0.831,0,0.97,0.762,0,0.89,21.15,0,25.14,20.51,0,24.39,0,1,0,0,0.143,0,0.114,0.143,0.0589,0.47,0.53,0.47,27.8
1098050400000,2004,10,2004,1,3,7,0.118,0.0504,0.068,2579.58,27.37,27.37,15.35,1,1,1,195.7,191.2,200.5,112.4,100.3,83.29,73,97,0,0,0,0.425,0.374,0.492,112.4,100.3,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0868,0.0921,0.00531,0.00427,0.00615,0.00021,0.00017,0.00024,0.189,0.169,0.206,0.0074,0.0066,0.008,25.4,25.38,25.43,0.529,0,0.927,0.554,0,0.97,0.513,0,0.899,15.83,0,28.22,15.35,0,27.37,0,3,0,0,0.429,0,0.0853,0.429,0.05,0.43,0.58,0.42,21.9
1098655200000,2004,10,2004,1,4,7,0.115,0.0442,0.0705,4362.98,26.44,26.44,25.97,1,1,1,189.6,187.7,191.5,116.6,114.7,73,73,73,0,0,0,0.385,0.381,0.389,116.6,114.7,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0894,0.0908,0.00566,0.0055,0.00582,0.00022,0.00021,0.00023,0.196,0.192,0.199,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.77,26.29,27.25,25.97,25.5,26.44,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
1099260000000,2004,11,2004,2,5,7,0.113,0.0405,0.0721,4470.95,26.82,26.82,26.61,1,1,1,186.3,185.5,187.1,119.3,118.5,67,67,67,0,0,0,0.36,0.358,0.361,119.3,118.5,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0897,0.0903,0.00589,0.00582,0.00596,0.00023,0.00023,0.00023,0.199,0.198,0.201,0.0078,0.0077,0.0079,25.37,25.37,25.37,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.897,27.44,27.24,27.65,26.61,26.42,26.82,0,0,0,0,0,0,0.148,0,0.0409,0.36,0.64,0.36,39.6
1099864800000,2004,11,2004,2,6,7,0.113,0.0405,0.0726,4501.22,27.02,27.02,26.79,1,1,1,187,186,188,120,119,67,67,67,0,0,0,0.358,0.356,0.36,120,119,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0899,0.0906,0.00595,0.00587,0.00603,0.00023,0.00023,0.00024,0.201,0.199,0.202,0.0078,0.0078,0.0079,25.37,25.37,25.37,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.62,27.38,27.86,26.79,26.55,27.02,0,0,0,0,0,0,0.149,0,0.0404,0.36,0.64,0.36,39.8
1100469600000,2004,11,2004,2,7,7,0.116,0.0391,0.0768,4781.52,31.58,31.58,28.46,1,1,1,191.5,186.9,194.3,126.9,119.9,64.57,50,67,0,0,0,0.337,0.263,0.359,126.9,119.9,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0902,0.0952,0.00654,0.00594,0.00766,0.00026,0.00023,0.0003,0.213,0.2,0.235,0.0083,0.0078,0.0092,25.37,25.35,25.37,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.34,27.58,32.55,28.46,26.75,31.58,0,0,0,0,0,0,0.158,0,0.0392,0.34,0.66,0.34,41.2
1101074400000,2004,11,2004,2,8,7,0.117,0.0302,0.0868,5440.18,33.48,33.48,32.38,1,1,1,193.5,188.5,198.1,143.5,138.5,50,50,50,0,0,0,0.258,0.252,0.265,143.5,138.5,148.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0946,0.098,0.00795,0.00752,0.00834,0.00031,0.00029,0.00033,0.241,0.232,0.249,0.0094,0.0091,0.0097,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.38,32.15,34.51,32.38,31.18,33.48,0,0,0,0,0,0,0.18,0,0.0302,0.26,0.74,0.26,46.5
1101679200000,2004,11,2004,2,9,7,0.118,0.0341,0.0841,5260.6,32.3,32.3,31.31,1,1,1,195.4,191,202.2,139,133.3,56.43,50,59,0,0,0,0.289,0.259,0.307,139,133.3,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0942,0.0977,0.00756,0.00708,0.00792,0.0003,0.00028,0.00031,0.234,0.224,0.241,0.0091,0.0087,0.0094,25.35,25.35,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.28,30.9,33.3,31.31,29.97,32.3,0,0,0,0,0,0,0.174,0,0.0339,0.29,0.71,0.29,44.6
1102284000000,2004,12,2004,3,10,7,0.128,0.0357,0.0924,5793.81,35.43,35.43,34.49,1,1,1,211.7,207.4,215.8,152.7,148.4,59,59,59,0,0,0,0.279,0.273,0.285,152.7,148.4,156.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0995,0.103,0.00873,0.00836,0.00908,0.00034,0.00033,0.00036,0.258,0.251,0.266,0.01,0.0098,0.01,25.27,25.24,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.55,34.53,36.52,34.49,33.5,35.43,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1102888800000,2004,12,2004,3,11,7,0.126,0.0357,0.0903,5663.58,34.19,34.19,33.71,1,1,1,208.3,205.5,210.4,149.3,146.5,59,59,59,0,0,0,0.283,0.28,0.287,149.3,146.5,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0999,0.0989,0.101,0.00844,0.0082,0.00862,0.00033,0.00032,0.00034,0.252,0.247,0.256,0.0099,0.0097,0.01,25.3,25.28,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.75,34.08,35.24,33.71,33.06,34.19,0,0,0,0,0,0,0.187,0,0.0357,0.28,0.72,0.28,44.9
1103493600000,2004,12,2004,3,12,7,0.129,0.0357,0.093,5835.43,36.18,36.18,34.73,1,1,1,212.8,206.3,219.1,153.8,147.3,59,59,59,0,0,0,0.277,0.269,0.286,153.8,147.3,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0992,0.104,0.00882,0.00827,0.00936,0.00035,0.00032,0.00037,0.26,0.249,0.272,0.01,0.0097,0.011,25.26,25.21,25.31,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.81,34.27,37.29,34.73,33.25,36.18,0,0,0,0,0,0,0.193,0,0.036,0.28,0.72,0.28,45.2
1104098400000,2004,12,2004,3,13,7,0.139,0.0381,0.101,6384.6,39.57,39.57,38,1,1,1,230.7,221.3,238.8,167.7,161.7,63,59,73,0,0,0,0.273,0.253,0.311,167.7,161.7,173.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.01,0.0095,0.0105,0.00039,0.00037,0.00041,0.286,0.276,0.296,0.011,0.011,0.012,25.13,25.08,25.2,0.944,0.943,0.946,0.974,0.971,0.977,0.92,0.915,0.925,39.02,37.54,40.49,38,36.44,39.57,0,0,0,0,0,0,0.211,0,0.038,0.27,0.73,0.27,45.9
1104703200000,2005,1,2004,4,14,7,0.149,0.0442,0.105,6587.63,40.92,40.92,39.21,1,1,1,245.9,241.8,252.8,172.9,168.8,73,73,73,0,0,0,0.297,0.289,0.302,172.9,168.8,179.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.112,0.0104,0.0101,0.011,0.00041,0.0004,0.00044,0.296,0.289,0.309,0.012,0.011,0.012,25.03,24.98,25.06,0.946,0.945,0.948,0.976,0.974,0.98,0.924,0.921,0.929,40.16,39.2,41.76,39.21,38.19,40.92,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.2
1105308000000,2005,1,2004,4,15,7,0.162,0.0442,0.118,7428.69,48.2,48.2,44.22,1,1,1,267.5,254.1,288,194.5,181.1,73,73,73,0,0,0,0.273,0.253,0.287,194.5,181.1,215,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.125,0.0123,0.0111,0.014,0.00049,0.00044,0.00056,0.335,0.311,0.372,0.013,0.012,0.015,24.89,24.78,24.97,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.24,42.09,50.03,44.22,41.24,48.2,0,0,0,0,0,0,0.246,0,0.044,0.27,0.73,0.27,45.9
1105912800000,2005,1,2004,4,16,7,0.192,0.0442,0.147,8929.16,57.54,57.54,53.15,2,1,1.8571428571428572,316.7,296,336.4,243.7,223,73,73,73,0,0,0,0.231,0.217,0.247,243.7,223,263.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.142,0.0175,0.0147,0.0233,0.0007,0.00059,0.00094,0.281,0.244,0.386,0.011,0.0097,0.015,24.73,24.63,24.84,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.25,25.96,51.85,30.02,25.18,48.2,0,0,0,0,0,0,0.295,0,0.045,0.23,0.77,0.23,46.5
1106517600000,2005,1,2004,4,17,7,0.213,0.0442,0.169,10227.1,62.81,62.81,60.88,2,2,2,351.8,342.2,360.8,278.8,269.2,73,73,73,0,0,0,0.207,0.202,0.213,278.8,269.2,287.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.144,0.151,0.0306,0.0261,0.0348,0.0012,0.001,0.0014,0.309,0.294,0.322,0.012,0.012,0.013,24.53,24.47,24.59,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,31.38,30.3,32.38,30.44,29.39,31.41,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
1107122400000,2005,1,2004,4,18,7,0.231,0.0504,0.181,10940.4,67.4,67.4,65.12,2,2,2,382.4,367.1,394.9,299.1,288.4,83.29,73,85,0,0,0,0.218,0.199,0.228,299.1,288.4,309.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.152,0.159,0.0402,0.0351,0.0453,0.0016,0.0014,0.0018,0.34,0.324,0.356,0.014,0.013,0.014,24.35,24.27,24.43,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.57,32.36,34.74,32.56,31.39,33.7,0,0,0,0,0,0,0.362,0,0.05,0.22,0.78,0.22,47.4
1107727200000,2005,2,2004,5,19,7,0.252,0.0514,0.2,12096.7,76.97,76.97,72,2,2,2,416.3,398.5,438.4,331.3,313.5,85,85,85,0,0,0,0.204,0.194,0.213,331.3,313.5,353.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.161,0.175,0.0554,0.047,0.0658,0.0023,0.0019,0.0027,0.388,0.362,0.422,0.016,0.015,0.017,24.14,24.01,24.25,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.914,0.925,37.07,35.13,39.47,36,34.08,38.48,0,0,0,0,0,0,0.4,0,0.052,0.2,0.79,0.21,48
1108332000000,2005,2,2004,5,20,7,0.289,0.0514,0.237,14358.9,90.11,90.11,85.47,2,2,2,477.5,448,499.9,392.5,363,85,85,85,0,0,0,0.178,0.17,0.19,392.5,363,414.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.178,0.196,0.0843,0.0703,0.0949,0.0035,0.0029,0.0039,0.48,0.436,0.514,0.02,0.018,0.021,23.77,23.64,23.95,0.954,0.95,0.956,0.98,0.977,0.98,0.934,0.928,0.937,43.63,40.5,45.98,42.73,39.57,45.06,0,0,0,0,0,0,0.475,0,0.052,0.18,0.82,0.18,49.7
1108936800000,2005,2,2004,5,21,7,0.312,0.0514,0.26,15665.8,94.1,94.1,93.25,2,2,2,515.6,505.1,519.9,430.6,420.1,85,85,85,0,0,0,0.165,0.163,0.168,430.6,420.1,434.9,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.202,0.198,0.203,0.102,0.0973,0.104,0.0042,0.004,0.0043,0.537,0.522,0.544,0.022,0.022,0.023,23.54,23.52,23.61,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.58,46.51,48.01,46.62,45.58,47.05,0,0,0,0,0,0,0.518,0,0.052,0.16,0.83,0.17,50.2
1109541600000,2005,2,2004,5,22,7,0.31,0.0628,0.247,14858.6,94.15,94.15,88.44,2,2,2,512.2,503.2,520.2,408.3,396.2,103.9,85,107,0,0,0,0.203,0.163,0.213,408.3,396.2,435.2,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.197,0.193,0.204,0.0917,0.086,0.104,0.0038,0.0036,0.0043,0.507,0.489,0.544,0.021,0.02,0.023,23.59,23.51,23.65,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.12,43.85,48.04,44.22,42.97,47.08,0,0,0,0,0,0,0.491,0,0.063,0.2,0.8,0.2,47.9
1110146400000,2005,3,2004,6,23,7,0.306,0.0647,0.242,14550.4,86.9,86.9,86.61,2,2,2,506.4,504.1,507.9,399.4,397.1,107,107,107,0,0,0,0.211,0.211,0.212,399.4,397.1,400.9,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.194,0.193,0.195,0.0875,0.0864,0.0882,0.0036,0.0036,0.0037,0.494,0.49,0.496,0.02,0.02,0.021,23.63,23.62,23.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.19,43.94,44.34,43.3,43.06,43.45,0,0,0,0,0,0,0.481,0,0.064,0.21,0.79,0.21,47.6
