datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1110751200000,2005,3,2004,6,24,7,0.305,0.0647,0.24,14451.5,86.85,86.85,86.02,2,2,2,503.6,497.2,507.6,396.6,390.2,107,107,107,0,0,0,0.213,0.211,0.215,396.6,390.2,400.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.191,0.195,0.0862,0.0832,0.0881,0.0036,0.0034,0.0037,0.49,0.48,0.496,0.02,0.02,0.021,23.64,23.62,23.68,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.89,43.22,44.31,43.01,42.35,43.42,0,0,0,0,0,0,0.478,0,0.065,0.21,0.79,0.21,47.4
1111356000000,2005,3,2004,6,25,7,0.305,0.0647,0.24,14450.4,88.77,88.77,86.01,2,2,2,503.6,495,517.2,396.6,388,107,107,107,0,0,0,0.213,0.207,0.216,396.6,388,410.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.19,0.198,0.0862,0.0822,0.0926,0.0036,0.0034,0.0038,0.49,0.477,0.51,0.02,0.02,0.021,23.64,23.56,23.7,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.88,42.99,45.29,43.01,42.13,44.38,0,0,0,0,0,0,0.478,0,0.065,0.21,0.79,0.21,47.4
1111960800000,2005,3,2004,6,26,7,0.33,0.0694,0.261,15595.8,96.18,96.18,92.83,2,2,2,546.1,521.8,574.3,431.4,414.8,114.7,107,125,0,0,0,0.21,0.196,0.226,431.4,414.8,449.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.207,0.2,0.215,0.103,0.0948,0.111,0.0043,0.0039,0.0047,0.543,0.517,0.572,0.023,0.021,0.024,23.4,23.24,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.36,45.76,49.07,46.42,44.85,48.09,0,0,0,0,0,0,0.516,0,0.069,0.21,0.79,0.21,47.3
1112565600000,2005,4,2004,7,27,7,0.373,0.0756,0.297,17016,107.8,107.8,101.3,3,2,2.5714285714285716,616.4,587.2,646.2,491.4,462.2,125,125,125,0,0,0,0.203,0.193,0.213,491.4,462.2,521.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.222,0.256,0.132,0.117,0.149,0.0056,0.0049,0.0063,0.58,0.534,0.628,0.025,0.023,0.027,23.06,22.93,23.16,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.52,35.12,52.06,40.65,34.07,48.2,0,0,0,0,0,0,0.563,0,0.076,0.2,0.8,0.2,45.6
1113170400000,2005,4,2004,7,28,7,0.418,0.0756,0.342,19626.4,123.7,123.7,116.8,3,3,3,690.5,656.4,724.7,565.5,531.4,125,125,125,0,0,0,0.181,0.172,0.19,565.5,531.4,599.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.281,0.261,0.3,0.179,0.156,0.202,0.0077,0.0066,0.0087,0.657,0.599,0.714,0.028,0.026,0.031,22.68,22.49,22.88,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.9,37.72,42.07,38.94,36.63,41.23,0,0,0,0,0,0,0.649,0,0.076,0.18,0.82,0.18,47
1113775200000,2005,4,2004,7,29,7,0.453,0.0756,0.377,21504.6,129.3,129.3,128,3,3,3,748.9,734.3,755.9,623.9,609.3,125,125,125,0,0,0,0.167,0.165,0.17,623.9,609.3,630.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.306,0.318,0.218,0.208,0.222,0.0094,0.009,0.0096,0.755,0.73,0.767,0.033,0.032,0.033,22.35,22.31,22.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.54,42.66,43.96,42.67,41.8,43.08,0,0,0,0,0,0,0.711,0,0.076,0.17,0.83,0.17,47.5
1114380000000,2005,4,2004,7,30,7,0.44,0.0775,0.363,20732.3,128.7,128.7,123.4,3,3,3,727.8,696.8,752.6,599.7,549.8,128.1,125,147,0,0,0,0.176,0.166,0.211,599.7,549.8,627.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.273,0.316,0.202,0.168,0.22,0.0087,0.0072,0.0095,0.714,0.631,0.761,0.031,0.027,0.033,22.47,22.33,22.68,0.954,0.951,0.955,0.979,0.973,0.98,0.934,0.925,0.936,42.02,38.76,43.77,41.14,37.72,42.89,0,0,0,0,0,0,0.686,0,0.077,0.18,0.82,0.18,47.1
1114984800000,2005,5,2004,8,31,7,0.391,0.0889,0.302,17209.4,110.7,110.7,102.4,3,2,2.5714285714285716,646.1,607.4,684.5,499.1,460.4,147,147,147,0,0,0,0.228,0.215,0.242,499.1,460.4,537.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.244,0.222,0.266,0.137,0.116,0.16,0.0058,0.0049,0.0069,0.593,0.546,0.634,0.025,0.023,0.027,22.92,22.75,23.08,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.88,35.49,52.21,41.03,34.42,48.2,0,0,0,0,0,0,0.569,0,0.089,0.23,0.77,0.23,44
1115589600000,2005,5,2004,8,32,7,0.337,0.0889,0.248,14797.5,95.42,95.42,88.08,2,2,2,557.6,522.4,594.6,410.6,375.4,147,147,147,0,0,0,0.264,0.247,0.281,410.6,375.4,447.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.189,0.214,0.0928,0.0762,0.11,0.0039,0.0032,0.0046,0.514,0.461,0.569,0.022,0.019,0.024,23.38,23.16,23.59,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,44.95,41.32,48.68,44.04,40.45,47.71,0,0,0,0,0,0,0.489,0,0.089,0.26,0.74,0.26,43.9
1116194400000,2005,5,2004,8,33,7,0.292,0.0889,0.203,12101.2,78.63,78.63,72.03,2,2,2,482.2,453.7,512.3,335.2,306.7,147,147,147,0,0,0,0.305,0.287,0.324,335.2,306.7,365.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.175,0.165,0.185,0.0572,0.0438,0.0714,0.0024,0.0018,0.003,0.401,0.358,0.446,0.017,0.015,0.018,23.83,23.65,24,0.946,0.942,0.95,0.972,0.97,0.977,0.919,0.914,0.928,37.06,34,40.26,36.02,32.98,39.32,0,0,0,0,0,0,0.4,0,0.089,0.3,0.7,0.3,41.4
1116799200000,2005,5,2004,8,34,7,0.255,0.0889,0.166,9952.45,64.29,64.29,59.24,2,2,2,422.3,399.9,445.8,275.3,252.9,147,147,147,0,0,0,0.349,0.33,0.368,275.3,252.9,298.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.146,0.162,0.0289,0.0184,0.04,0.0012,0.00075,0.0016,0.311,0.277,0.346,0.013,0.011,0.014,24.19,24.05,24.32,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,30.54,28.06,33.14,29.62,27.22,32.15,0,0,0,0,0,0,0.329,0,0.089,0.35,0.65,0.35,39
1117404000000,2005,5,2004,8,35,7,0.227,0.0768,0.15,8996.43,56.7,56.7,53.55,2,2,2,374.9,356.9,393,247.9,237.9,127,119,147,0,0,0,0.338,0.312,0.38,247.9,237.9,262,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.0178,0.016,0.0227,0.00072,0.00064,0.00092,0.27,0.258,0.289,0.011,0.01,0.012,24.46,24.37,24.56,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.6,26.52,29.23,26.78,25.72,28.35,0,0,0,0,0,0,0.298,0,0.077,0.34,0.66,0.34,39.6
1118008800000,2005,6,2004,9,36,7,0.204,0.072,0.132,8072.56,50.42,50.42,48.05,2,1,1.1428571428571428,337.2,322.8,352.3,218.2,203.8,119,119,119,0,0,0,0.353,0.338,0.369,218.2,203.8,233.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.137,0.0143,0.0131,0.0156,0.00057,0.00052,0.00063,0.361,0.253,0.401,0.014,0.01,0.016,24.55,24.46,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.31,25.99,52.46,44.45,25.21,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
1118613600000,2005,6,2004,9,37,7,0.186,0.072,0.114,7137.01,45.29,45.29,42.48,1,1,1,307,295.1,319.2,188,176.1,119,119,119,0,0,0,0.388,0.373,0.403,188,176.1,200.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.126,0.0117,0.0107,0.0128,0.00047,0.00043,0.00051,0.329,0.308,0.351,0.013,0.012,0.014,24.73,24.65,24.81,0.951,0.947,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.37,40.61,46.22,42.48,39.69,45.29,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.4
1119218400000,2005,6,2004,9,38,7,0.17,0.072,0.0984,6112.49,38.8,38.8,36.38,1,1,1,281.6,272.4,291.6,162.6,153.4,119,119,119,0,0,0,0.423,0.408,0.437,162.6,153.4,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00957,0.00879,0.0104,0.00038,0.00035,0.00041,0.284,0.268,0.302,0.011,0.011,0.012,24.89,24.83,24.94,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.44,35.3,39.77,36.38,34.24,38.8,0,0,0,0,0,0,0.202,0,0.0716,0.42,0.58,0.42,36
1119823200000,2005,6,2004,9,39,7,0.158,0.0691,0.0885,5484.3,33.56,33.56,32.64,1,1,1,260.7,252.5,269.4,146.4,141.4,114.3,108,119,0,0,0,0.439,0.42,0.457,146.4,141.4,150.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00819,0.00777,0.00854,0.00032,0.00031,0.00034,0.254,0.246,0.262,0.01,0.0097,0.01,25,24.96,25.04,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.65,32.46,34.59,32.64,31.48,33.56,0,0,0,0,0,0,0.181,0,0.0695,0.44,0.56,0.44,34.7
1120428000000,2005,7,2004,10,40,7,0.147,0.0653,0.0815,5046.01,31.68,31.68,30.04,1,1,1,242.8,236.4,250,134.8,128.4,108,108,108,0,0,0,0.445,0.432,0.457,134.8,128.4,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.104,0.00721,0.00666,0.00782,0.00028,0.00026,0.00031,0.233,0.221,0.246,0.0092,0.0087,0.0097,25.11,25.05,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.96,29.46,32.66,30.04,28.57,31.68,0,0,0,0,0,0,0.167,0,0.0655,0.44,0.55,0.45,34.3
1121032800000,2005,7,2004,10,41,7,0.138,0.0653,0.073,4503.53,28.14,28.14,26.81,1,1,1,228.7,223,234.4,120.7,115,108,108,108,0,0,0,0.472,0.461,0.484,120.7,115,126.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.0941,0.0982,0.00601,0.00552,0.0065,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0082,0.0077,0.0086,25.22,25.18,25.26,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.64,26.26,29.01,26.81,25.47,28.14,0,0,0,0,0,0,0.149,0,0.065,0.47,0.53,0.47,32.6
1121637600000,2005,7,2004,10,42,7,0.13,0.0653,0.0649,3978.5,25.02,25.02,23.68,1,1,1,215.3,209.6,221,107.3,101.6,108,108,108,0,0,0,0.502,0.489,0.515,107.3,101.6,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0914,0.0894,0.0934,0.00487,0.00438,0.00536,0.00019,0.00017,0.00021,0.184,0.173,0.194,0.0072,0.0068,0.0076,25.32,25.28,25.37,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.884,0.893,24.42,23.04,25.79,23.68,22.34,25.02,0,0,0,0,0,0,0.132,0,0.0651,0.5,0.5,0.5,30.6
1122242400000,2005,7,2004,10,43,7,0.123,0.0653,0.0573,1041.73,21.89,21.89,6.201,1,1,1,202.7,198.3,207.6,94.68,90.35,108,108,108,0,0,0,0.533,0.52,0.544,94.68,90.35,99.64,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0854,0.0887,0.0038,0.00343,0.00422,0.00015,0.00013,0.00017,0.161,0.153,0.17,0.0063,0.006,0.0066,25.42,25.38,25.44,0.261,0,0.913,0.277,0,0.969,0.252,0,0.884,6.404,0,22.6,6.201,0,21.89,0,5,0,0,0.714,0,0.0344,0.714,0.0657,0.53,0.47,0.53,8.47
1122847200000,2005,8,2004,11,44,7,0.114,0.0562,0.0579,0,0,0,0,1,1,1,188.7,181.1,197,95.74,88.12,93,93,93,0,0,0,0.493,0.472,0.513,95.74,88.12,104,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0829,0.0885,0.00389,0.00324,0.00459,0.00015,0.00013,0.00018,0.161,0.148,0.176,0.0063,0.0058,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.49,0.51,0.49,0
1123452000000,2005,8,2004,11,45,7,0.105,0.0562,0.049,0,0,0,0,1,1,1,174,168.3,179.8,81.01,75.27,93,93,93,0,0,0,0.535,0.517,0.553,81.01,75.27,86.75,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0783,0.0824,0.00264,0.00215,0.00312,0.0001,0.000084,0.00012,0.135,0.125,0.145,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.54,0.47,0.53,0
1124056800000,2005,8,2004,11,46,7,0.0976,0.0562,0.0414,0,0,0,0,1,1,1,161.4,157.1,166.4,68.4,64.06,93,93,93,0,0,0,0.576,0.559,0.592,68.4,64.06,73.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0744,0.0777,0.00156,0.0012,0.00199,0.000061,0.000047,0.000078,0.112,0.105,0.121,0.0044,0.0041,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1124661600000,2005,8,2004,11,47,7,0.0917,0.0562,0.0354,0,0,0,0,1,1,1,151.6,147.5,155.7,58.59,54.49,93,93,93,0,0,0,0.614,0.597,0.631,58.59,54.49,62.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.071,0.0739,0.00073,0.000382,0.00108,0.000029,0.000015,0.000042,0.0948,0.0874,0.102,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1125266400000,2005,8,2004,11,48,7,0.0855,0.049,0.0365,1050.47,15.45,15.45,6.253,1,1,1,141.3,134.6,146.1,60.32,51.48,81,72,93,0,0,0,0.572,0.505,0.644,60.32,51.48,70.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0746,0.000877,0.000126,0.00175,0.000034,0.0000049,0.000069,0.0969,0.0829,0.114,0.0038,0.0033,0.0045,25.4,25.39,25.42,0.386,0,0.916,0.411,0,0.96,0.371,0,0.879,6.513,0,16.09,6.253,0,15.45,0,4,0,0,0.571,0,0.0347,0.571,0.049,0.57,0.43,0.57,12.3
1125871200000,2005,9,2004,12,49,7,0.0768,0.0435,0.029,0,0,0,0,1,0,0.8571428571428571,126.9,121.2,132.2,54.9,49.24,72,72,72,7,0,49,0.568,0.545,0.594,47.87,0,60.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000426,0,0.000865,0.000017,0,0.000034,0.0866,0.0708,0.0955,0.0034,0.0028,0.0037,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.57,0.38,0.62,0
1126476000000,2005,9,2004,12,50,7,0.0697,0.0435,0,0,0,0,0,0,0,0,115.2,111.1,119.3,43.22,39.12,72,72,72,43.14,39,47,0.625,0.603,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0697,0.62,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0648,0.0435,0,0,0,0,0,0,0,0,107.2,104.8,109.8,35.21,32.83,72,72,72,35.14,33,38,0.672,0.656,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0648,0.67,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0613,0.0401,0,0,0,0,0,0,0,0,101.4,98,104,35.11,28.73,66.29,52,72,35.14,29,48,0.653,0.52,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0613,0.65,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0576,0.0314,0,0,0,0,0,0,0,0,95.26,92.8,97.72,43.26,40.8,52,52,52,43.29,41,46,0.546,0.532,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.55,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0543,0.0314,0,0,0,0,0,0,0,0,89.75,88.15,91.98,37.75,36.15,52,52,52,37.71,36,40,0.579,0.565,0.59,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0543,0.58,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0522,0.0314,0,0,0,0,0,0,0,0,86.36,84.05,88.43,34.36,32.05,52,52,52,34.43,32,36,0.602,0.588,0.619,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0522,0.6,0,1,0
1130104800000,2005,10,2005,1,4,7,0.05,0.0314,0,0,0,0,0,0,0,0,82.72,81.32,83.78,30.72,29.32,52,52,52,30.71,29,32,0.629,0.621,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.05,0.63,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0539,0.0304,0,0,0,0,0,0,0,0,89.17,81.32,98.27,38.88,29.32,50.29,50,52,38.86,29,48,0.567,0.509,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0539,0.56,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0695,0.0302,0.0392,1465.73,17.14,17.14,8.725,1,1,1,114.8,102.4,126.4,64.83,52.37,50,50,50,0,0,0,0.437,0.395,0.488,64.83,52.37,76.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.00126,0.000201,0.00225,0.000049,0.0000079,0.000088,0.102,0.0842,0.121,0.004,0.0033,0.0047,25.4,25.38,25.42,0.52,0,0.939,0.549,0,0.96,0.5,0,0.901,9.088,0,17.85,8.725,0,17.14,0,3,0,0,0.429,0,0.0485,0.429,0.0303,0.43,0.56,0.44,21.1
1131919200000,2005,11,2005,2,7,7,0.0773,0.0302,0.047,2923.87,18.29,18.29,17.4,1,1,1,127.8,125.1,132.2,77.76,75.07,50,50,50,0,0,0,0.391,0.378,0.4,77.76,75.07,82.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0723,0.0748,0.00236,0.00213,0.00274,0.000093,0.000084,0.00011,0.123,0.118,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.937,0.931,0.94,0.96,0.96,0.961,0.899,0.894,0.903,18.13,17.57,19.03,17.4,16.87,18.29,0,0,0,0,0,0,0.0967,0,0.0303,0.39,0.61,0.39,37.8
1132524000000,2005,11,2005,2,8,7,0.0805,0.0302,0.0502,3102.38,20.46,20.46,18.47,1,1,1,133,127,142.8,83.03,76.98,50,50,50,0,0,0,0.377,0.35,0.394,83.03,76.98,92.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0729,0.0785,0.00281,0.00229,0.00364,0.00011,0.00009,0.00014,0.132,0.122,0.15,0.0052,0.0048,0.0059,25.37,25.35,25.38,0.93,0.918,0.938,0.962,0.96,0.966,0.894,0.887,0.9,19.2,17.97,21.19,18.47,17.25,20.46,0,0,0,0,0,0,0.103,0,0.0303,0.38,0.62,0.38,38.5
1133128800000,2005,11,2005,2,9,7,0.091,0.0334,0.0577,3525.13,22.12,22.12,20.98,1,1,1,150.5,146.9,154.6,95.35,91.22,55.14,50,59,0,0,0,0.366,0.332,0.393,95.35,91.22,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0794,0.0813,0.00386,0.0035,0.00432,0.00015,0.00014,0.00017,0.155,0.149,0.164,0.0061,0.0058,0.0064,25.35,25.34,25.35,0.916,0.912,0.92,0.967,0.965,0.969,0.885,0.883,0.888,21.71,20.86,22.82,20.98,20.13,22.12,0,0,0,0,0,0,0.117,0,0.0333,0.37,0.63,0.37,38.7
1133733600000,2005,12,2005,3,10,7,0.0965,0.0357,0.0608,3713.42,22.74,22.74,22.1,1,1,1,159.6,157.6,162.3,100.6,98.61,59,59,59,0,0,0,0.37,0.364,0.374,100.6,98.61,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.082,0.0836,0.0043,0.00413,0.00453,0.00017,0.00016,0.00018,0.165,0.162,0.17,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.81,22.37,23.44,22.1,21.65,22.74,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1134338400000,2005,12,2005,3,11,7,0.0987,0.0357,0.063,3856,24.44,24.44,22.95,1,1,1,163.2,160.6,169.4,104.2,101.6,59,59,59,0,0,0,0.362,0.348,0.367,104.2,101.6,110.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.083,0.0861,0.0046,0.00439,0.00513,0.00018,0.00017,0.0002,0.172,0.167,0.183,0.0067,0.0065,0.0072,25.35,25.35,25.36,0.914,0.912,0.918,0.97,0.97,0.97,0.886,0.884,0.891,23.67,23.04,25.2,22.95,22.34,24.44,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1134943200000,2005,12,2005,3,12,7,0.105,0.0357,0.0691,4261.24,26.03,26.03,25.36,1,1,1,173.2,169.6,175.9,114.2,110.6,59,59,59,0,0,0,0.341,0.335,0.348,114.2,110.6,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0862,0.0884,0.00546,0.00515,0.00569,0.00021,0.0002,0.00022,0.19,0.183,0.194,0.0074,0.0072,0.0076,25.36,25.36,25.36,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.15,25.27,26.83,25.36,24.51,26.03,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1135548000000,2005,12,2005,3,13,7,0.11,0.0369,0.0735,4564.22,28.61,28.61,27.17,1,1,1,182.6,175.9,188.5,121.6,115.5,61,59,73,0,0,0,0.334,0.316,0.387,121.6,115.5,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0884,0.0922,0.00609,0.00557,0.0066,0.00024,0.00022,0.00026,0.203,0.194,0.214,0.0079,0.0076,0.0084,25.36,25.36,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,28.01,26.5,29.49,27.17,25.7,28.61,0,0,0,0,0,0,0.151,0,0.0365,0.34,0.67,0.33,41.5
1136152800000,2006,1,2005,4,14,7,0.12,0.0442,0.076,4725.51,30.18,30.18,28.13,1,1,1,198.6,191.5,207.4,125.6,118.5,73,73,73,0,0,0,0.368,0.352,0.381,125.6,118.5,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0908,0.0964,0.00642,0.00582,0.00717,0.00025,0.00023,0.00028,0.212,0.199,0.227,0.0083,0.0078,0.0089,25.37,25.33,25.39,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29,27.25,31.11,28.13,26.44,30.18,0,0,0,0,0,0,0.156,0,0.044,0.37,0.63,0.37,39.4
1136757600000,2006,1,2005,4,15,7,0.136,0.0442,0.0918,5741.73,37.18,37.18,34.18,1,1,1,224.8,211.5,237.7,151.8,138.5,73,73,73,0,0,0,0.325,0.307,0.345,151.8,138.5,164.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0978,0.107,0.00865,0.00752,0.00975,0.00034,0.00029,0.00038,0.259,0.235,0.282,0.01,0.0092,0.011,25.19,25.09,25.3,0.939,0.934,0.943,0.97,0.97,0.972,0.911,0.906,0.917,35.22,32.08,38.24,34.18,31.12,37.18,0,0,0,0,0,0,0.19,0,0.0442,0.33,0.68,0.32,42.2
1137362400000,2006,1,2005,4,16,7,0.163,0.0442,0.119,7467.13,48.2,48.2,44.45,1,1,1,270.1,244,296.5,197.1,171,73,73,73,0,0,0,0.271,0.246,0.299,197.1,171,223.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.109,0.128,0.0125,0.0103,0.0147,0.0005,0.00041,0.00059,0.34,0.293,0.387,0.013,0.012,0.015,24.88,24.73,25.04,0.953,0.946,0.959,0.979,0.975,0.98,0.933,0.922,0.94,45.83,39.71,51.98,44.45,38.73,48.2,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,45.8
1137967200000,2006,1,2005,4,17,7,0.201,0.0442,0.157,9520.37,62.46,62.46,56.67,2,2,2,332.5,304.4,359.1,259.5,231.4,73,73,73,0,0,0,0.22,0.203,0.24,259.5,231.4,286.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.131,0.15,0.023,0.0154,0.0341,0.00092,0.00061,0.0014,0.281,0.245,0.32,0.011,0.0098,0.013,24.66,24.48,24.83,0.931,0.923,0.937,0.97,0.97,0.97,0.903,0.896,0.909,29.21,26.02,32.19,28.33,25.24,31.23,0,0,0,0,0,0,0.315,0,0.044,0.22,0.78,0.22,47.4
1138572000000,2006,1,2005,4,18,7,0.24,0.0493,0.191,11518.1,73.77,73.77,68.56,2,2,2,396.7,369.3,424.5,315.1,296.3,81.57,73,85,0,0,0,0.205,0.192,0.219,315.1,296.3,339.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.153,0.17,0.0477,0.0388,0.0592,0.0019,0.0016,0.0024,0.364,0.335,0.401,0.015,0.014,0.016,24.26,24.09,24.42,0.943,0.939,0.947,0.97,0.97,0.972,0.915,0.911,0.92,35.33,33.32,37.96,34.28,32.32,36.89,0,0,0,0,0,0,0.381,0,0.049,0.21,0.8,0.2,48
1139176800000,2006,2,2005,5,19,7,0.28,0.0514,0.228,13813.5,88.74,88.74,82.22,2,2,2,462.3,434.6,493.1,377.3,349.6,85,85,85,0,0,0,0.184,0.172,0.196,377.3,349.6,408.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.183,0.173,0.194,0.0771,0.064,0.0916,0.0032,0.0026,0.0038,0.457,0.416,0.504,0.019,0.017,0.021,23.86,23.68,24.03,0.952,0.948,0.956,0.978,0.974,0.98,0.931,0.924,0.936,42.02,39.06,45.28,41.11,38.05,44.37,0,0,0,0,0,0,0.457,0,0.052,0.18,0.81,0.19,49.3
1139781600000,2006,2,2005,5,20,7,0.328,0.0514,0.277,16279.6,104.6,104.6,96.9,3,2,2.2857142857142856,542.3,503.8,585.3,457.3,418.8,85,85,85,0,0,0,0.157,0.145,0.169,457.3,418.8,500.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.198,0.234,0.115,0.0967,0.135,0.0048,0.004,0.0057,0.548,0.514,0.599,0.023,0.022,0.025,23.41,23.23,23.61,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.98,34.94,51.45,43.54,33.89,48.2,0,0,0,0,0,0,0.538,0,0.051,0.16,0.84,0.16,49.6
1140386400000,2006,2,2005,5,21,7,0.401,0.0514,0.35,20166.6,134.4,134.4,120,3,3,3,663.2,599.2,739.2,578.2,514.2,85,85,85,0,0,0,0.129,0.115,0.142,578.2,514.2,654.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.278,0.242,0.322,0.187,0.144,0.238,0.008,0.0061,0.01,0.668,0.56,0.797,0.029,0.024,0.034,22.78,22.35,23.14,0.952,0.948,0.957,0.976,0.97,0.98,0.93,0.919,0.937,40.98,36.87,45.71,40.01,35.76,44.8,0,0,0,0,0,0,0.667,0,0.051,0.13,0.87,0.13,50.3
1140991200000,2006,2,2005,5,22,7,0.53,0.0704,0.459,25047.6,168.9,168.9,149.1,4,3,3.2857142857142856,875.9,770.1,1007,759.5,685.1,116.4,85,129,0,0,0,0.132,0.107,0.156,759.5,685.1,877.7,990,990,990,967.4,967,967.9,22.6,22.1,23,0.403,0.339,0.51,0.302,0.259,0.364,0.013,0.011,0.016,0.961,0.849,1.11,0.043,0.037,0.05,21.64,20.97,22.17,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.26,41.09,52.18,45.77,40.2,48.2,0,0,0,0,0,0,0.828,0,0.071,0.13,0.87,0.13,47.3
1141596000000,2006,3,2005,6,23,7,0.745,0.0874,0.636,31794.8,192.8,192.8,189.3,4,4,4,1232,1060,1397,1088,931.3,144.4,129,183,36.14,0,114,0.117,0.0996,0.135,1052,931.3,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.733,0.559,0.844,0.56,0.39,0.648,0.026,0.018,0.031,1.58,1.21,1.79,0.074,0.055,0.086,19.79,19.06,20.71,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.61,45.17,50.53,47.31,44.27,48.2,0,0,0,0,0,0,1.05,0,0.109,0.12,0.85,0.15,42.7
1142200800000,2006,3,2005,6,24,7,0.887,0.111,0.665,31802.7,191.1,191.1,189.3,4,4,4,1466,1419,1500,1283,1236,183,183,183,182.7,136,217,0.125,0.122,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.874,0.854,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.087,0.09,18.8,18.67,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.29,47.95,48.74,47.33,46.99,47.77,0,0,0,0,0,0,1.05,0,0.222,0.13,0.75,0.25,35.9
1142805600000,2006,3,2005,6,25,7,0.929,0.111,0.665,31363.1,187.6,187.6,186.7,4,4,4,1536,1510,1561,1353,1327,183,183,183,253.1,227,278,0.119,0.117,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.901,0.898,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.55,18.47,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,47.4,47.85,46.67,46.46,46.9,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1143410400000,2006,3,2005,6,26,7,0.962,0.105,0.665,31044.5,185.4,185.4,184.8,4,4,4,1590,1571,1600,1417,1388,173,148,183,317.1,288,352,0.109,0.0925,0.116,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.911,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.37,18.33,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.14,47.04,47.31,46.2,46.1,46.36,0,0,0,0,0,0,1.03,0,0.297,0.11,0.69,0.31,32.3
1144015200000,2006,4,2005,7,27,7,0.95,0.0895,0.665,31152,186.4,186.4,185.4,4,4,4,1570,1542,1594,1422,1394,148,148,148,322.3,294,346,0.0943,0.0929,0.096,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.43,18.35,18.52,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.3,47.09,47.55,46.36,46.15,46.6,0,0,0,0,0,0,1.03,0,0.285,0.094,0.7,0.3,32.8
1144620000000,2006,4,2005,7,28,7,0.925,0.0895,0.665,31387,187.2,187.2,186.8,4,4,4,1529,1520,1539,1381,1372,148,148,148,281.3,272,291,0.0968,0.0962,0.0974,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.56,18.53,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.66,47.58,47.75,46.71,46.62,46.79,0,0,0,0,0,0,1.04,0,0.26,0.097,0.72,0.28,33.9
1145224800000,2006,4,2005,7,29,7,0.902,0.0895,0.665,31609.6,189.1,189.1,188.2,4,4,4,1491,1466,1510,1343,1318,148,148,148,243.6,218,262,0.0992,0.098,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.903,0.89,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.69,18.63,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.83,48.25,47.04,46.87,47.29,0,0,0,0,0,0,1.05,0,0.237,0.099,0.74,0.26,35
1145829600000,2006,4,2005,7,30,7,0.843,0.0895,0.665,32172.7,192.8,192.8,191.5,4,4,4,1393,1316,1450,1245,1168,148,148,148,145.3,68,202,0.106,0.102,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.856,0.823,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.087,0.084,0.088,19.06,18.85,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.96,48.41,49.72,47.88,47.44,48.2,0,0,0,0,0,0,1.06,0,0.178,0.11,0.79,0.21,38.2
1146434400000,2006,5,2005,8,31,7,0.722,0.116,0.606,30934.1,192.8,192.8,184.1,4,4,4,1193,1113,1283,1001,921.3,192,192,192,0,0,0,0.161,0.15,0.172,1001,921.3,1091,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.657,0.56,0.783,0.468,0.385,0.628,0.022,0.018,0.03,1.4,1.2,1.71,0.065,0.055,0.081,20.09,19.5,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.05,44.33,49.75,46.03,43.44,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
1147039200000,2006,5,2005,8,32,7,0.619,0.101,0.519,27669.8,170.2,170.2,164.7,4,4,4,1024,967.5,1089,857.9,820.5,166.3,147,192,0,0,0,0.162,0.144,0.184,857.9,820.5,897.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.497,0.46,0.538,0.354,0.336,0.373,0.016,0.015,0.017,1.08,1.02,1.16,0.049,0.046,0.053,20.95,20.66,21.21,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.04,40.7,43.41,41.18,39.78,42.54,0,0,0,0,0,0,0.915,0,0.1,0.16,0.84,0.16,44.7
1147644000000,2006,5,2005,8,33,7,0.546,0.0889,0.458,24733.2,156.3,156.3,147.2,4,3,3.2857142857142856,903.6,858.3,950.8,756.6,711.3,147,147,147,0,0,0,0.163,0.155,0.171,756.6,711.3,803.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.364,0.445,0.303,0.276,0.328,0.013,0.012,0.015,0.962,0.903,1.01,0.043,0.04,0.045,21.52,21.31,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.07,39.37,51.64,45.39,38.37,48.2,0,0,0,0,0,0,0.818,0,0.088,0.16,0.84,0.16,45.3
1148248800000,2006,5,2005,8,34,7,0.494,0.0889,0.405,22761.6,140.1,140.1,135.5,3,3,3,817,791.4,844.3,670,644.4,147,147,147,0,0,0,0.18,0.174,0.186,670,644.4,697.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.326,0.356,0.249,0.231,0.267,0.011,0.01,0.012,0.833,0.79,0.879,0.037,0.034,0.039,22,21.84,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.08,44.59,47.64,45.16,43.7,46.69,0,0,0,0,0,0,0.753,0,0.089,0.18,0.82,0.18,46.1
1148853600000,2006,5,2005,8,35,7,0.459,0.0792,0.38,21604,131.6,131.6,128.6,3,3,3,759,727.7,784.1,628,608.7,131,119,147,0,0,0,0.172,0.156,0.191,628,608.7,643.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.304,0.323,0.22,0.208,0.231,0.0096,0.009,0.01,0.761,0.728,0.786,0.033,0.031,0.034,22.3,22.19,22.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.74,42.67,44.77,42.87,41.82,43.87,0,0,0,0,0,0,0.714,0,0.079,0.17,0.83,0.17,47.1
1149458400000,2006,6,2005,9,36,7,0.415,0.072,0.343,19696.7,123.4,123.4,117.2,3,3,3,685.8,656.4,716.5,566.8,537.4,119,119,119,0,0,0,0.174,0.166,0.181,566.8,537.4,597.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.263,0.297,0.18,0.16,0.2,0.0077,0.0068,0.0086,0.657,0.607,0.709,0.028,0.026,0.031,22.7,22.53,22.87,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.04,38.15,41.98,39.08,37.08,41.14,0,0,0,0,0,0,0.651,0,0.072,0.17,0.83,0.17,47.5
1150063200000,2006,6,2005,9,37,7,0.375,0.072,0.303,17321.2,109.3,109.3,103.1,3,2,2.7142857142857144,620.3,594.8,646.8,501.3,475.8,119,119,119,0,0,0,0.192,0.184,0.2,501.3,475.8,527.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.228,0.258,0.137,0.124,0.154,0.0058,0.0052,0.0065,0.579,0.534,0.63,0.025,0.023,0.027,23.04,22.92,23.12,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.81,35.21,52.34,38.96,34.16,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.2
1150668000000,2006,6,2005,9,38,7,0.342,0.0901,0.251,14833.2,96.4,96.4,88.29,2,2,2,564.7,542.6,586.9,415.7,381.6,149,119,161,0,0,0,0.265,0.203,0.297,415.7,381.6,467.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.193,0.224,0.0952,0.0791,0.12,0.004,0.0033,0.005,0.523,0.472,0.602,0.022,0.02,0.025,23.34,23.16,23.49,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.42,41.86,50.84,44.15,41.03,48.2,0,0,0,0,0,0,0.491,0,0.091,0.26,0.73,0.27,43.4
1151272800000,2006,6,2005,9,39,7,0.313,0.0929,0.22,13116.7,80.53,80.53,78.08,2,2,2,516.8,498,535.8,363.3,349.6,153.6,135,161,0,0,0,0.297,0.268,0.315,363.3,349.6,374.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.182,0.19,0.0705,0.064,0.0759,0.0029,0.0027,0.0032,0.444,0.424,0.462,0.018,0.018,0.019,23.63,23.53,23.72,0.95,0.948,0.952,0.976,0.973,0.978,0.927,0.923,0.931,40,38.5,41.15,39.04,37.45,40.26,0,0,0,0,0,0,0.434,0,0.093,0.3,0.7,0.3,41.9
1151877600000,2006,7,2005,10,40,7,0.286,0.0816,0.205,12235.8,76.92,76.92,72.83,2,2,2,473.3,455.6,491.8,338.3,320.6,135,135,135,0,0,0,0.285,0.275,0.296,338.3,320.6,356.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.182,0.0587,0.0503,0.0674,0.0024,0.0021,0.0028,0.405,0.379,0.433,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.48,35.58,39.45,36.42,34.51,38.46,0,0,0,0,0,0,0.405,0,0.081,0.29,0.72,0.28,42.8
1152482400000,2006,7,2005,10,41,7,0.263,0.0816,0.182,10887.4,68.05,68.05,64.81,2,2,2,435.7,420.9,451,300.7,285.9,135,135,135,0,0,0,0.31,0.299,0.321,300.7,285.9,316,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.168,0.0409,0.034,0.0482,0.0017,0.0014,0.002,0.349,0.327,0.372,0.014,0.013,0.015,24.09,24,24.18,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.41,31.79,35.08,32.4,30.83,34.03,0,0,0,0,0,0,0.36,0,0.081,0.31,0.69,0.31,41.4
1153087200000,2006,7,2005,10,42,7,0.244,0.0816,0.162,9727.56,60.66,60.66,57.9,2,2,2,403.4,391.1,416.3,268.4,256.1,135,135,135,0,0,0,0.335,0.324,0.345,268.4,256.1,281.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.156,0.0257,0.0199,0.0318,0.001,0.00081,0.0013,0.3,0.282,0.32,0.012,0.011,0.013,24.29,24.21,24.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,29.85,28.49,31.27,28.95,27.63,30.33,0,0,0,0,0,0,0.322,0,0.082,0.33,0.66,0.34,39.9
1153692000000,2006,7,2005,10,43,7,0.227,0.0816,0.145,8671.85,54.38,54.38,51.62,2,1,1.8571428571428572,375.2,364.1,387,240.2,229.1,135,135,135,0,0,0,0.36,0.349,0.371,240.2,229.1,252,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0163,0.0152,0.018,0.00066,0.00061,0.00073,0.284,0.253,0.404,0.011,0.01,0.016,24.44,24.38,24.51,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.55,25.83,52.47,29.25,25.05,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
1154296800000,2006,7,2005,10,44,7,0.21,0.0713,0.139,8318.68,52.38,52.38,49.52,2,1,1.4285714285714286,347.8,335.3,360.5,229.9,220.3,117.9,115,135,0,0,0,0.339,0.322,0.374,229.9,220.3,241.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.139,0.0153,0.0145,0.0163,0.00062,0.00058,0.00066,0.335,0.25,0.4,0.013,0.01,0.016,24.53,24.4,24.61,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.88,25.88,52.59,38.53,25.1,48.2,0,0,0,0,0,0,0.275,0,0.071,0.34,0.66,0.34,39.6
1154901600000,2006,8,2005,11,45,7,0.194,0.0696,0.124,7780.71,48.2,48.2,46.31,1,1,1,320.1,309.4,331.2,205.1,194.4,115,115,115,0,0,0,0.359,0.347,0.372,205.1,194.4,216.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0123,0.0141,0.00053,0.00049,0.00057,0.358,0.339,0.378,0.014,0.014,0.015,24.64,24.57,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.36,44.9,49.89,46.31,44,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.1
1155506400000,2006,8,2005,11,46,7,0.18,0.0696,0.111,6943.47,43.44,43.44,41.33,1,1,1,297.9,288.9,306.9,182.9,173.9,115,115,115,0,0,0,0.386,0.375,0.398,182.9,173.9,191.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.335,0.013,0.012,0.013,24.79,24.73,24.84,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.21,40.1,44.32,41.33,39.15,43.44,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1156111200000,2006,8,2005,11,47,7,0.168,0.0696,0.0986,6129.74,38.4,38.4,36.49,1,1,1,278,270.5,285.9,163,155.5,115,115,115,0,0,0,0.414,0.402,0.425,163,155.5,170.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0096,0.00897,0.0103,0.00038,0.00036,0.00041,0.283,0.27,0.297,0.011,0.011,0.012,24.9,24.86,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.916,0.913,0.922,37.55,35.81,39.39,36.49,34.73,38.4,0,0,0,0,0,0,0.203,0,0.0694,0.41,0.59,0.41,36.5
1156716000000,2006,8,2005,11,48,7,0.157,0.0633,0.094,5841.75,37.65,37.65,34.77,1,1,1,260.1,250.6,268.1,155.3,145.7,104.7,91,115,0,0,0,0.402,0.352,0.441,155.3,145.7,167.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00895,0.00813,0.00996,0.00035,0.00032,0.00039,0.268,0.252,0.288,0.011,0.01,0.011,24.99,24.96,25.02,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,35.82,33.49,38.69,34.77,32.49,37.65,0,0,0,0,0,0,0.193,0,0.063,0.4,0.6,0.4,37.2
1157320800000,2006,9,2005,12,49,7,0.145,0.055,0.0896,5574.76,35.23,35.23,33.18,1,1,1,239.1,230.1,248.1,148.1,139.1,91,91,91,0,0,0,0.381,0.367,0.396,148.1,139.1,157.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.00834,0.00757,0.0091,0.00033,0.0003,0.00036,0.254,0.238,0.27,0.01,0.0094,0.011,25.11,25.04,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.21,32.09,36.32,33.18,31.13,35.23,0,0,0,0,0,0,0.184,0,0.0554,0.38,0.62,0.38,38.4
1157925600000,2006,9,2005,12,50,7,0.133,0.055,0.0784,4867.25,30.57,30.57,28.97,1,1,1,220.6,214.5,227.6,129.6,123.5,91,91,91,0,0,0,0.413,0.4,0.424,129.6,123.5,136.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0946,0.0993,0.00677,0.00625,0.00736,0.00027,0.00024,0.00029,0.221,0.21,0.234,0.0087,0.0082,0.0092,25.26,25.2,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.87,28.42,31.51,28.97,27.57,30.57,0,0,0,0,0,0,0.161,0,0.0546,0.41,0.59,0.41,36.6
1158530400000,2006,9,2005,12,51,7,0.125,0.055,0.0701,3742.48,27.12,27.12,22.28,1,1,1,206.8,201.1,212.6,115.8,110.1,91,91,91,0,0,0,0.44,0.428,0.453,115.8,110.1,121.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0899,0.094,0.0056,0.00511,0.00608,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.36,25.32,25.41,0.791,0,0.926,0.831,0,0.97,0.767,0,0.898,22.97,0,27.96,22.28,0,27.12,0,1,0,0,0.143,0,0.124,0.143,0.0549,0.44,0.56,0.44,29.9
1159135200000,2006,9,2005,12,52,7,0.117,0.0535,0.064,624.878,26.04,26.04,3.72,1,1,1,194.2,189.9,199.2,105.8,100.2,88.43,73,91,0,0,0,0.455,0.384,0.476,105.8,100.2,116.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0864,0.0902,0.00474,0.00427,0.00568,0.00019,0.00017,0.00022,0.178,0.169,0.196,0.007,0.0066,0.0077,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.895,3.835,0,26.84,3.72,0,26.04,0,6,0,0,0.857,0,0.0207,0.857,0.053,0.46,0.55,0.45,5.34
1159740000000,2006,10,2006,1,1,7,0.114,0.0442,0.0695,4297.74,26.1,26.1,25.58,1,1,1,188,185.8,190.1,115,112.8,73,73,73,0,0,0,0.388,0.384,0.393,115,112.8,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0887,0.0903,0.00552,0.00534,0.00571,0.00022,0.00021,0.00022,0.193,0.189,0.197,0.0075,0.0074,0.0077,25.38,25.38,25.38,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.37,25.82,26.91,25.58,25.04,26.1,0,0,0,0,0,0,0.142,0,0.0445,0.39,0.61,0.39,37.7
1160344800000,2006,10,2006,1,2,7,0.109,0.0442,0.0645,3961.03,24.84,24.84,23.58,1,1,1,179.7,175.1,184.9,106.7,102.1,73,73,73,0,0,0,0.406,0.395,0.417,106.7,102.1,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.085,0.0885,0.00482,0.00443,0.00527,0.00019,0.00017,0.00021,0.178,0.17,0.187,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.892,24.31,23.18,25.61,23.58,22.48,24.84,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
1160949600000,2006,10,2006,1,3,7,0.105,0.0442,0.0604,3689.44,22.21,22.21,21.96,1,1,1,172.9,170.5,174,99.92,97.46,73,73,73,0,0,0,0.422,0.42,0.428,99.92,97.46,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0833,0.0846,0.00424,0.00403,0.00434,0.00017,0.00016,0.00017,0.166,0.161,0.168,0.0065,0.0063,0.0066,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.969,0.883,0.882,0.884,22.67,22.16,22.91,21.96,21.44,22.21,0,0,0,0,0,0,0.122,0,0.0446,0.42,0.58,0.42,35.1
1161554400000,2006,10,2006,1,4,7,0.0999,0.0442,0.0557,3421.07,21.17,21.17,20.36,1,1,1,165.1,162,169.1,92.14,88.98,73,73,73,0,0,0,0.442,0.432,0.451,92.14,88.98,96.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0803,0.0829,0.00358,0.00331,0.00392,0.00014,0.00013,0.00015,0.152,0.146,0.159,0.006,0.0057,0.0062,25.38,25.38,25.38,0.92,0.915,0.924,0.965,0.964,0.967,0.888,0.885,0.89,21.09,20.45,21.89,20.36,19.72,21.17,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1162159200000,2006,10,2006,1,5,7,0.101,0.0342,0.067,4140.87,27.94,27.94,24.65,1,1,1,167.3,161.2,174.8,110.7,88.16,56.57,50,73,0,0,0,0.34,0.286,0.453,110.7,88.16,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0801,0.0898,0.00516,0.00324,0.00636,0.0002,0.00013,0.00025,0.183,0.145,0.207,0.0072,0.0057,0.0081,25.35,25.34,25.38,0.924,0.921,0.928,0.968,0.964,0.97,0.895,0.89,0.901,25.45,20.28,28.8,24.65,19.55,27.94,0,0,0,0,0,0,0.137,0,0.034,0.34,0.66,0.34,41
1162764000000,2006,11,2006,2,6,7,0.109,0.0332,0.076,4721.97,30.14,30.14,28.11,1,1,1,180.5,176.2,184.1,125.6,111.9,54.86,50,67,0,0,0,0.304,0.272,0.374,125.6,111.9,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0874,0.0931,0.00643,0.00526,0.00715,0.00025,0.00021,0.00028,0.209,0.186,0.224,0.0082,0.0073,0.0088,25.35,25.34,25.37,0.928,0.919,0.932,0.97,0.97,0.97,0.9,0.892,0.904,28.98,25.6,31.08,28.11,24.83,30.14,0,0,0,0,0,0,0.156,0,0.033,0.3,0.7,0.3,43.3
1163368800000,2006,11,2006,2,7,7,0.11,0.0405,0.0696,4298.72,26.49,26.49,25.59,1,1,1,182.1,179.8,185.8,115.1,112.8,67,67,67,0,0,0,0.368,0.361,0.373,115.1,112.8,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0898,0.00553,0.00533,0.00585,0.00022,0.00021,0.00023,0.192,0.188,0.198,0.0075,0.0073,0.0078,25.37,25.37,25.37,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.38,25.8,27.31,25.59,25.03,26.49,0,0,0,0,0,0,0.142,0,0.0404,0.37,0.63,0.37,39.1
1163973600000,2006,11,2006,2,8,7,0.112,0.0317,0.0802,5001.61,31.25,31.25,29.77,1,1,1,185,181.1,188.8,132.6,120.7,52.43,50,67,0,0,0,0.283,0.265,0.357,132.6,120.7,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0905,0.0947,0.00702,0.00601,0.00755,0.00027,0.00023,0.0003,0.221,0.202,0.232,0.0087,0.0079,0.0091,25.35,25.34,25.37,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.69,27.79,32.22,29.77,26.95,31.25,0,0,0,0,0,0,0.165,0,0.0318,0.28,0.72,0.28,44.7
1164578400000,2006,11,2006,2,9,7,0.114,0.0326,0.0809,5053.66,32.3,32.3,30.08,1,1,1,187.7,181.9,193.2,133.8,122.9,53.86,50,59,0,0,0,0.287,0.259,0.324,133.8,122.9,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0906,0.0963,0.00713,0.0062,0.00792,0.00028,0.00024,0.00031,0.224,0.205,0.24,0.0088,0.008,0.0094,25.35,25.35,25.36,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,31.01,28.34,33.29,30.08,27.49,32.3,0,0,0,0,0,0,0.167,0,0.0331,0.29,0.71,0.29,44.3
1165183200000,2006,12,2006,3,10,7,0.116,0.0357,0.0805,5029.33,31.6,31.6,29.94,1,1,1,192.2,183.3,199.2,133.2,124.3,59,59,59,0,0,0,0.307,0.296,0.322,133.2,124.3,140.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0911,0.0966,0.00707,0.00632,0.00766,0.00028,0.00025,0.0003,0.224,0.208,0.236,0.0087,0.0081,0.0092,25.36,25.36,25.36,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.86,28.69,32.58,29.94,27.83,31.6,0,0,0,0,0,0,0.166,0,0.0355,0.31,0.69,0.31,43.4
1165788000000,2006,12,2006,3,11,7,0.125,0.0357,0.0893,5599.53,34.93,34.93,33.33,1,1,1,206.7,199.4,213.7,147.7,140.4,59,59,59,0,0,0,0.286,0.276,0.296,147.7,140.4,154.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0967,0.102,0.0083,0.00769,0.0089,0.00032,0.0003,0.00035,0.249,0.237,0.262,0.0098,0.0092,0.01,25.31,25.26,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.36,32.65,36.01,33.33,31.67,34.93,0,0,0,0,0,0,0.185,0,0.0357,0.29,0.71,0.29,44.8
1166392800000,2006,12,2006,3,12,7,0.135,0.0357,0.099,6225.64,38.07,38.07,37.06,1,1,1,222.6,215.6,226.8,163.6,156.6,59,59,59,0,0,0,0.265,0.26,0.274,163.6,156.6,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.106,0.00966,0.00906,0.01,0.00038,0.00036,0.00039,0.278,0.265,0.285,0.011,0.01,0.011,25.19,25.15,25.24,0.943,0.941,0.944,0.972,0.97,0.974,0.917,0.912,0.92,38.12,36.46,39.08,37.06,35.37,38.07,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.1
1166997600000,2006,12,2006,3,13,7,0.142,0.0357,0.106,6735.14,42.95,42.95,40.09,1,1,1,235,225.7,247,176,166.7,59,59,59,0,0,0,0.251,0.239,0.261,176,166.7,188,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.114,0.0107,0.00992,0.0117,0.00042,0.00039,0.00046,0.3,0.283,0.322,0.012,0.011,0.013,25.09,25,25.16,0.947,0.944,0.951,0.977,0.974,0.98,0.926,0.919,0.932,41.02,38.83,43.83,40.09,37.8,42.95,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1167602400000,2007,1,2006,4,14,7,0.166,0.0442,0.122,7633.68,49.82,49.82,45.44,2,1,1.1428571428571428,274.7,252.2,301.4,201.7,179.2,73,73,73,0,0,0,0.267,0.242,0.289,201.7,179.2,228.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.112,0.13,0.0129,0.011,0.0152,0.00051,0.00043,0.0006,0.326,0.241,0.377,0.013,0.0096,0.015,24.88,24.76,24.98,0.949,0.922,0.958,0.979,0.97,0.98,0.928,0.895,0.939,42.99,25.68,50.66,41.88,24.91,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46
1168207200000,2007,1,2006,4,15,7,0.208,0.0442,0.164,9928.95,66.46,66.46,59.1,2,2,2,343.7,312.6,377.7,270.7,239.6,73,73,73,0,0,0,0.213,0.193,0.233,270.7,239.6,304.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.156,0.0273,0.0161,0.0428,0.0011,0.00064,0.0017,0.297,0.254,0.348,0.012,0.01,0.014,24.58,24.36,24.78,0.934,0.926,0.941,0.97,0.97,0.97,0.906,0.898,0.913,30.46,26.97,34.26,29.55,26.16,33.23,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
1168812000000,2007,1,2006,4,16,7,0.272,0.0442,0.228,13817.7,95.02,95.02,82.25,2,2,2,450.5,393.3,511.4,377.5,320.3,73,73,73,0,0,0,0.164,0.143,0.186,377.5,320.3,438.4,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.182,0.162,0.204,0.0772,0.0502,0.106,0.0032,0.002,0.0044,0.457,0.371,0.548,0.019,0.015,0.023,23.92,23.55,24.26,0.951,0.944,0.958,0.977,0.97,0.98,0.929,0.915,0.938,42.09,35.96,48.48,41.12,34.88,47.51,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1169416800000,2007,1,2006,4,17,7,0.358,0.0442,0.314,18146.1,120.7,120.7,108,3,2,2.7142857142857144,592.3,533,651.2,519.3,460,73,73,73,0,0,0,0.124,0.112,0.137,519.3,460,578.2,990,990,990,966.3,966,966.5,23.7,23.5,24,0.243,0.211,0.277,0.15,0.116,0.187,0.0063,0.0048,0.008,0.599,0.534,0.667,0.025,0.022,0.028,23.14,22.83,23.42,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.26,35.97,52.41,40.59,34.89,48.2,0,0,0,0,0,0,0.6,0,0.044,0.12,0.88,0.12,50.7
1170021600000,2007,1,2006,4,18,7,0.443,0.0552,0.388,22163.3,138.9,138.9,131.9,3,3,3,732.7,671.7,788.4,641.5,598.7,91.29,73,105,0,0,0,0.124,0.102,0.143,641.5,598.7,683.4,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.316,0.288,0.342,0.229,0.201,0.258,0.0099,0.0086,0.011,0.776,0.701,0.849,0.034,0.03,0.037,22.39,22.1,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.87,42.42,47.25,43.97,41.57,46.3,0,0,0,0,0,0,0.733,0,0.055,0.12,0.88,0.12,50
1170626400000,2007,2,2006,5,19,7,0.578,0.0663,0.511,27476.7,184.2,184.2,163.6,4,3,3.7142857142857144,954.9,816.3,1119,845.3,711.3,109.6,105,137,0,0,0,0.115,0.0993,0.129,845.3,711.3,981.7,990,990,990,967.7,967.2,968.3,22.3,21.7,22.8,0.474,0.357,0.606,0.347,0.276,0.414,0.016,0.012,0.019,1.07,0.896,1.29,0.048,0.039,0.06,21.23,20.43,21.94,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.48,39.86,50.79,44.32,38.89,48.2,0,0,0,0,0,0,0.909,0,0.067,0.11,0.88,0.12,47.5
1171231200000,2007,2,2006,5,20,7,0.838,0.0829,0.661,32003.5,192.8,192.8,190.5,4,4,4,1386,1188,1565,1249,1051,137,137,137,156.1,0,328,0.0997,0.0876,0.115,1093,1051,1100,990,990,990,969.1,968.5,969.7,20.9,20.3,21.5,0.831,0.707,0.898,0.632,0.537,0.648,0.03,0.025,0.032,1.76,1.53,1.85,0.084,0.071,0.091,19.12,18.46,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.81,47.39,50.29,47.62,46.44,48.2,0,0,0,0,0,0,1.06,0,0.177,0.099,0.79,0.21,38.2
1171836000000,2007,2,2006,5,21,7,1.13,0.0937,0.665,29454.1,183.4,183.4,175.3,4,4,4,1872,1633,2141,1718,1496,154.9,137,162,617.7,396,879,0.0829,0.0757,0.091,1100,1100,1100,990,990,990,970.7,969.9,971.4,19.3,18.6,20.1,0.92,0.906,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.85,1.87,0.097,0.092,0.1,17.47,16.69,18.23,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.72,42.62,46.79,43.83,41.77,45.85,0,0,0,0,0,0,0.974,0,0.465,0.083,0.59,0.41,26.1
1172440800000,2007,2,2006,5,22,7,1.43,0.125,0.665,27040.3,164.7,164.7,161,4,4,4,2371,2232,2473,2165,2070,206,162,239,1065,970,1134,0.0865,0.0691,0.1,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.88,16.46,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.13,40.46,42.02,40.24,39.53,41.18,0,0,0,0,0,0,0.894,0,0.765,0.087,0.47,0.53,18.9
1173045600000,2007,3,2006,6,23,7,1.56,0.145,0.665,26061.8,157.4,157.4,155.1,4,4,4,2581,2500,2662,2342,2261,239,239,239,1242,1161,1323,0.0927,0.0898,0.0956,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.43,15.82,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.919,0.922,39.76,39.22,40.29,38.78,38.22,39.35,0,0,0,0,0,0,0.862,0,0.895,0.093,0.43,0.57,16.7
1173650400000,2007,3,2006,6,24,7,1.68,0.145,0.665,25153.8,152.1,152.1,149.7,4,4,4,2776,2690,2864,2537,2451,239,239,239,1437,1351,1525,0.0862,0.0835,0.0889,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.94,15.36,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.914,0.918,38.48,37.9,39.04,37.43,36.82,38.03,0,0,0,0,0,0,0.832,0,1.015,0.086,0.4,0.6,15
1174255200000,2007,3,2006,6,25,7,1.78,0.145,0.665,24381.4,146.5,146.5,145.1,4,4,4,2941,2892,2980,2702,2653,239,239,239,1602,1553,1641,0.0813,0.0802,0.0826,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.66,14.87,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.39,37.12,37.71,36.28,36.01,36.62,0,0,0,0,0,0,0.806,0,1.115,0.081,0.37,0.63,13.7
1174860000000,2007,3,2006,6,26,7,1.82,0.143,0.665,24076.3,143.7,143.7,143.3,4,4,4,3008,2993,3017,2772,2754,235.9,217,239,1673,1654,1692,0.0784,0.0721,0.0799,1100,1100,1100,990,990,990,973.5,973.5,973.6,16.5,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.57,14.63,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.94,36.88,37.04,35.83,35.77,35.93,0,0,0,0,0,0,0.796,0,1.155,0.079,0.37,0.63,13.2
