datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1175464800000,2007,4,2006,7,27,7,1.77,0.131,0.665,24458.5,147.9,147.9,145.6,4,4,4,2925,2844,2997,2708,2627,217,217,217,1608,1527,1680,0.0742,0.0724,0.0763,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.62,14.99,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.49,37.01,38.04,36.4,35.9,36.96,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1176069600000,2007,4,2006,7,28,7,1.65,0.131,0.665,25337.4,152.8,152.8,150.8,4,4,4,2736,2666,2816,2519,2449,217,217,217,1419,1349,1499,0.0793,0.0771,0.0814,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.06,15.42,0.942,0.941,0.943,0.973,0.972,0.974,0.917,0.915,0.918,38.74,38.22,39.2,37.7,37.16,38.19,0,0,0,0,0,0,0.838,0,0.985,0.079,0.4,0.6,15.4
1176674400000,2007,4,2006,7,29,7,1.57,0.131,0.665,25974.3,155.7,155.7,154.6,4,4,4,2599,2561,2647,2382,2344,217,217,217,1282,1244,1330,0.0835,0.082,0.0847,1100,1100,1100,990,990,990,972.5,972.5,972.7,17.5,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.46,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.63,39.32,39.88,38.65,38.32,38.92,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1177279200000,2007,4,2006,7,30,7,1.51,0.131,0.665,26425.1,159,159,157.3,4,4,4,2503,2442,2550,2286,2225,217,217,217,1186,1125,1233,0.0867,0.0851,0.0888,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.7,15.96,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.924,40.27,39.96,40.66,39.32,39,39.75,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
1177884000000,2007,4,2006,7,31,7,1.41,0.162,0.665,27204.8,164.3,164.3,161.9,4,4,4,2336,2251,2416,2068,1975,267.6,217,276,968.1,875,1099,0.115,0.0898,0.123,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.02,16.42,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.35,40.84,41.9,40.48,39.93,41.07,0,0,0,0,0,0,0.9,0,0.745,0.11,0.47,0.53,19.3
1178488800000,2007,5,2006,8,32,7,1.26,0.167,0.665,28318.5,172.1,172.1,168.6,4,4,4,2084,1958,2210,1808,1682,276,276,276,708.4,582,834,0.133,0.125,0.141,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.83,16.52,17.16,0.947,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43,42.17,43.9,42.14,41.32,43.03,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
1179093600000,2007,5,2006,8,33,7,1.09,0.167,0.665,29796.5,181.3,181.3,177.4,4,4,4,1805,1693,1919,1529,1417,276,276,276,429.3,317,543,0.153,0.144,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.66,17.29,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.24,46.24,44.34,43.36,45.32,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1179698400000,2007,5,2006,8,34,7,0.94,0.167,0.665,31278.5,189.6,189.6,186.2,4,4,4,1555,1463,1656,1279,1187,276,276,276,178.6,87,280,0.178,0.167,0.189,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.89,0.855,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.5,18.14,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.5,46.56,48.37,46.55,45.63,47.4,0,0,0,0,0,0,1.03,0,0.275,0.18,0.71,0.29,33.3
1180303200000,2007,5,2006,8,35,7,0.796,0.137,0.65,32064.9,192.8,192.8,190.9,4,4,4,1316,1191,1434,1089,1030,226.7,161,276,14.14,0,58,0.17,0.127,0.21,1075,1030,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.776,0.689,0.842,0.592,0.49,0.648,0.028,0.023,0.031,1.66,1.46,1.79,0.079,0.068,0.086,19.44,18.94,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.86,47.61,50.17,47.72,46.66,48.2,0,0,0,0,0,0,1.06,0,0.146,0.17,0.82,0.18,40.3
1180908000000,2007,6,2006,9,36,7,0.648,0.0974,0.55,29016.8,185,185,172.7,4,4,4,1071,996.7,1154,909.9,835.7,161,161,161,0,0,0,0.151,0.139,0.162,909.9,835.7,993.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.548,0.479,0.636,0.379,0.343,0.42,0.017,0.016,0.019,1.18,1.05,1.33,0.054,0.047,0.062,20.7,20.28,21.07,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,44.07,41.18,47.19,43.18,40.29,46.25,0,0,0,0,0,0,0.96,0,0.098,0.15,0.85,0.15,44.8
1181512800000,2007,6,2006,9,37,7,0.558,0.0974,0.46,24769.7,157.5,157.5,147.4,4,3,3.2857142857142856,922.2,874.8,974.7,761.2,713.8,161,161,161,0,0,0,0.175,0.165,0.184,761.2,713.8,813.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.369,0.458,0.306,0.278,0.333,0.014,0.012,0.015,0.975,0.91,1.03,0.043,0.04,0.046,21.44,21.19,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.16,39.45,51.72,45.44,38.45,48.2,0,0,0,0,0,0,0.819,0,0.098,0.17,0.82,0.18,44.4
1182117600000,2007,6,2006,9,38,7,0.498,0.0974,0.401,22493.9,140,140,133.9,3,3,3,823.9,794.5,860.3,662.9,633.5,161,161,161,0,0,0,0.196,0.187,0.203,662.9,633.5,699.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.323,0.36,0.244,0.224,0.268,0.011,0.0098,0.012,0.824,0.775,0.886,0.036,0.034,0.039,21.98,21.77,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.54,43.82,47.62,44.63,42.95,46.67,0,0,0,0,0,0,0.744,0,0.097,0.2,0.81,0.19,45.2
1182722400000,2007,6,2006,9,39,7,0.461,0.0995,0.361,20519.6,127.5,127.5,122.1,3,3,3,762.1,731,787,597.6,545,164.6,161,186,0,0,0,0.216,0.205,0.254,597.6,545,626,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.275,0.319,0.2,0.165,0.219,0.0087,0.0071,0.0095,0.714,0.628,0.762,0.031,0.027,0.033,22.34,22.19,22.55,0.954,0.95,0.955,0.978,0.972,0.98,0.933,0.924,0.936,41.61,38.17,43.37,40.71,37.11,42.51,0,0,0,0,0,0,0.679,0,0.1,0.22,0.78,0.22,44.5
1183327200000,2007,7,2006,10,40,7,0.416,0.112,0.303,17105.8,109,109,101.8,3,2,2.5714285714285716,687.6,657.5,719.3,501.6,471.4,186,186,186,0,0,0,0.271,0.259,0.283,501.6,471.4,533.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.234,0.269,0.138,0.122,0.157,0.0059,0.0052,0.0068,0.603,0.554,0.649,0.026,0.024,0.028,22.75,22.61,22.85,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.82,35.35,52.31,40.83,34.29,48.2,0,0,0,0,0,0,0.566,0,0.113,0.27,0.73,0.27,41.1
1183932000000,2007,7,2006,10,41,7,0.375,0.112,0.263,15461.6,96.4,96.4,92.03,2,2,2,620.7,594.8,647.9,434.7,408.8,186,186,186,0,0,0,0.3,0.287,0.313,434.7,408.8,461.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.204,0.228,0.104,0.092,0.117,0.0044,0.0039,0.005,0.555,0.515,0.599,0.023,0.022,0.026,23.06,22.91,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.03,44.45,49.67,46.02,43.56,48.2,0,0,0,0,0,0,0.511,0,0.112,0.3,0.7,0.3,41.2
1184536800000,2007,7,2006,10,42,7,0.341,0.112,0.229,13569.5,85.46,85.46,80.77,2,2,2,564.1,542.1,586.4,378.1,356.1,186,186,186,0,0,0,0.33,0.317,0.343,378.1,356.1,400.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.186,0.201,0.0775,0.0671,0.088,0.0032,0.0028,0.0037,0.469,0.435,0.502,0.02,0.018,0.021,23.39,23.26,23.53,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.29,38.99,43.6,40.39,37.97,42.73,0,0,0,0,0,0,0.449,0,0.112,0.33,0.67,0.33,39.8
1185141600000,2007,7,2006,10,43,7,0.312,0.112,0.2,11823.7,74.43,74.43,70.38,2,2,2,516.3,497.5,535.2,330.3,311.5,186,186,186,0,0,0,0.361,0.348,0.374,330.3,311.5,349.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.17,0.183,0.0549,0.046,0.0638,0.0023,0.0019,0.0027,0.397,0.369,0.425,0.016,0.015,0.018,23.68,23.57,23.79,0.946,0.943,0.948,0.97,0.97,0.972,0.918,0.914,0.922,36.26,34.26,38.28,35.19,33.23,37.22,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,37.9
1185746400000,2007,7,2006,10,44,7,0.286,0.112,0.174,10354.9,65.27,65.27,61.64,2,2,2,473,454,491.8,288.5,270,184.6,184,186,0,0,0,0.39,0.378,0.405,288.5,270,305.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.168,0.0352,0.0264,0.0433,0.0014,0.0011,0.0018,0.335,0.307,0.36,0.014,0.013,0.015,23.94,23.83,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.77,29.75,33.64,30.82,28.86,32.64,0,0,0,0,0,0,0.342,0,0.112,0.39,0.61,0.39,36.2
1186351200000,2007,8,2006,11,45,7,0.26,0.106,0.154,9146.63,56.75,56.75,54.44,2,2,2,430,413.8,447.7,254.3,239.7,175.7,155,184,0,0,0,0.408,0.37,0.434,254.3,239.7,264,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.145,0.154,0.0199,0.0161,0.0236,0.00081,0.00066,0.00096,0.283,0.266,0.298,0.012,0.011,0.012,24.18,24.09,24.25,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.06,26.38,29.25,27.22,25.59,28.37,0,0,0,0,0,0,0.302,0,0.106,0.41,0.59,0.41,35.2
1186956000000,2007,8,2006,11,46,7,0.238,0.0937,0.145,8591.09,54.52,54.52,51.14,2,1,1.7142857142857142,394,380.7,408.6,239,225.7,155,155,155,0,0,0,0.394,0.379,0.407,239,225.7,253.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.137,0.147,0.0163,0.0149,0.0187,0.00066,0.0006,0.00076,0.305,0.256,0.405,0.012,0.01,0.016,24.33,24.27,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.1,25.87,52.29,32.45,25.1,48.2,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,36.1
1187560800000,2007,8,2006,11,47,7,0.22,0.0937,0.127,7840.73,48.2,48.2,46.67,1,1,1,364.3,352,376.6,209.3,197,155,155,155,0,0,0,0.426,0.412,0.44,209.3,197,221.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0135,0.0125,0.0146,0.00055,0.0005,0.00059,0.37,0.348,0.392,0.015,0.014,0.016,24.41,24.33,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.92,45.15,50.67,46.67,44.24,48.2,0,0,0,0,0,0,0.259,0,0.093,0.43,0.58,0.42,35.6
1188165600000,2007,8,2006,11,48,7,0.204,0.0874,0.117,7298.17,48.07,48.07,43.44,1,1,1,337.6,325.5,348.5,193.1,179.3,144.4,118,155,0,0,0,0.427,0.357,0.464,193.1,179.3,212.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.128,0.0122,0.011,0.0138,0.00049,0.00044,0.00055,0.34,0.316,0.372,0.014,0.013,0.015,24.57,24.52,24.61,0.952,0.949,0.957,0.98,0.978,0.98,0.933,0.928,0.938,44.34,41.05,49.05,43.44,40.15,48.07,0,0,0,0,0,0,0.241,0,0.087,0.43,0.57,0.43,35.8
1188770400000,2007,9,2006,12,49,7,0.187,0.0714,0.116,7260.36,45.89,45.89,43.22,1,1,1,309.1,297.3,320.9,191.1,179.3,118,118,118,0,0,0,0.382,0.368,0.397,191.1,179.3,202.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.116,0.125,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.333,0.312,0.354,0.013,0.012,0.014,24.72,24.64,24.8,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.1,41.36,46.83,43.22,40.49,45.89,0,0,0,0,0,0,0.24,0,0.071,0.38,0.62,0.38,38.8
1189375200000,2007,9,2006,12,50,7,0.172,0.0714,0.101,6257.94,39.61,39.61,37.25,1,1,1,284.2,275.2,293.8,166.2,157.2,118,118,118,0,0,0,0.416,0.402,0.429,166.2,157.2,175.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00988,0.00911,0.0107,0.00039,0.00036,0.00043,0.289,0.272,0.306,0.011,0.011,0.012,24.87,24.82,24.93,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.926,38.29,36.18,40.53,37.25,35.09,39.61,0,0,0,0,0,0,0.207,0,0.071,0.42,0.59,0.41,36.4
1189980000000,2007,9,2006,12,51,7,0.159,0.0714,0.0879,5443.23,34.41,34.41,32.4,1,1,1,263.4,255.2,272.2,145.4,137.2,118,118,118,0,0,0,0.448,0.434,0.462,145.4,137.2,154.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.108,0.00811,0.00741,0.00886,0.00032,0.00029,0.00035,0.251,0.237,0.267,0.01,0.0094,0.011,25,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.4,31.47,35.48,32.4,30.53,34.41,0,0,0,0,0,0,0.18,0,0.0711,0.45,0.55,0.45,34.2
1190584800000,2007,9,2006,12,52,7,0.148,0.0714,0.0771,4757.41,29.96,29.96,28.32,1,1,1,245.5,239.1,252.8,127.5,121.1,118,118,118,0,0,0,0.481,0.467,0.494,127.5,121.1,134.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0982,0.0959,0.101,0.00659,0.00604,0.0072,0.00026,0.00024,0.00028,0.219,0.208,0.232,0.0087,0.0082,0.0092,25.11,25.06,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.19,27.67,30.89,28.32,26.84,29.96,0,0,0,0,0,0,0.157,0,0.0709,0.48,0.52,0.48,32.1
1191189600000,2007,10,2007,1,1,7,0.142,0.0587,0.0832,5164.5,31.34,31.34,30.74,1,1,1,234.6,230.1,237.2,137.6,133.1,97,97,97,0,0,0,0.414,0.409,0.422,137.6,133.1,140.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0984,0.101,0.00744,0.00706,0.00767,0.00029,0.00028,0.0003,0.236,0.228,0.24,0.0093,0.009,0.0095,25.16,25.14,25.19,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.69,30.64,32.31,30.74,29.72,31.34,0,0,0,0,0,0,0.171,0,0.0588,0.41,0.59,0.41,36.4
1191794400000,2007,10,2007,1,2,7,0.135,0.0587,0.0763,4725.94,29.28,29.28,28.13,1,1,1,223.1,217.8,228.2,126.1,120.8,97,97,97,0,0,0,0.435,0.425,0.445,126.1,120.8,131.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.094,0.0977,0.00647,0.00601,0.0069,0.00025,0.00024,0.00027,0.215,0.206,0.224,0.0085,0.0081,0.0088,25.25,25.21,25.29,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29,27.72,30.19,28.13,26.89,29.28,0,0,0,0,0,0,0.156,0,0.0587,0.43,0.57,0.43,35
1192399200000,2007,10,2007,1,3,7,0.128,0.0587,0.0689,4246.5,26.44,26.44,25.28,1,1,1,210.9,206.6,215.8,113.9,109.5,97,97,97,0,0,0,0.46,0.449,0.47,113.9,109.5,118.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0901,0.0934,0.00543,0.00506,0.00585,0.00021,0.0002,0.00023,0.193,0.186,0.202,0.0076,0.0073,0.0079,25.34,25.3,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.06,25.01,27.26,25.28,24.26,26.44,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
1193004000000,2007,10,2007,1,4,7,0.124,0.0587,0.0648,2872.93,24.39,24.39,17.1,1,1,1,204.2,201.1,207.1,107.2,104.1,97,97,97,0,0,0,0.475,0.468,0.482,107.2,104.1,110.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0881,0.0903,0.00486,0.0046,0.00511,0.00019,0.00018,0.0002,0.181,0.176,0.187,0.0071,0.0069,0.0073,25.39,25.37,25.42,0.655,0,0.918,0.693,0,0.97,0.635,0,0.89,17.63,0,25.14,17.1,0,24.39,0,2,0,0,0.286,0,0.095,0.286,0.0592,0.47,0.52,0.48,23.2
1193608800000,2007,10,2007,1,5,7,0.127,0.0573,0.0696,4292.53,26.25,26.25,25.55,1,1,1,209.7,208.2,210.9,115,111.2,94.71,93,97,0,0,0,0.452,0.441,0.466,115,111.2,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0907,0.0927,0.00553,0.0052,0.00577,0.00022,0.0002,0.00023,0.195,0.188,0.2,0.0076,0.0074,0.0078,25.35,25.33,25.36,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.34,25.41,27.06,25.55,24.64,26.25,0,0,0,0,0,0,0.142,0,0.0574,0.45,0.55,0.45,33.8
1194213600000,2007,11,2007,2,6,7,0.129,0.0562,0.0724,4480.49,27.66,27.66,26.67,1,1,1,212.7,208.5,216.9,119.7,115.5,93,93,93,0,0,0,0.437,0.429,0.446,119.7,115.5,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0918,0.0948,0.00593,0.00556,0.00628,0.00023,0.00022,0.00025,0.203,0.196,0.211,0.008,0.0077,0.0083,25.32,25.29,25.35,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.49,26.46,28.52,26.67,25.67,27.66,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1194818400000,2007,11,2007,2,7,7,0.127,0.0562,0.0707,4367.87,26.44,26.44,26,1,1,1,209.9,207.4,211.8,116.9,114.4,93,93,93,0,0,0,0.443,0.439,0.448,116.9,114.4,118.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0914,0.093,0.00568,0.00547,0.00584,0.00022,0.00021,0.00023,0.198,0.194,0.202,0.0078,0.0076,0.0079,25.34,25.33,25.36,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.8,26.2,27.26,26,25.41,26.44,0,0,0,0,0,0,0.144,0,0.0563,0.44,0.56,0.44,34.4
1195423200000,2007,11,2007,2,8,7,0.128,0.045,0.0826,5149.17,32.98,32.98,30.65,1,1,1,210.9,208.5,213.4,136.5,115.5,74.43,67,93,0,0,0,0.353,0.314,0.446,136.5,115.5,146.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0918,0.0995,0.00735,0.00556,0.00819,0.00029,0.00022,0.00032,0.231,0.196,0.248,0.0091,0.0077,0.0097,25.3,25.27,25.35,0.932,0.922,0.937,0.97,0.97,0.97,0.904,0.894,0.909,31.6,26.46,34,30.65,25.67,32.98,0,0,0,0,0,0,0.17,0,0.0454,0.35,0.65,0.35,40.2
1196028000000,2007,11,2007,2,9,7,0.127,0.0391,0.0877,5493.01,34.43,34.43,32.7,1,1,1,209.8,206.6,212,145.1,139.6,64.71,59,67,0,0,0,0.308,0.279,0.324,145.1,139.6,152.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0971,0.101,0.00808,0.00761,0.00871,0.00032,0.0003,0.00034,0.245,0.236,0.258,0.0096,0.0092,0.01,25.3,25.27,25.33,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.71,32.38,35.5,32.7,31.41,34.43,0,0,0,0,0,0,0.182,0,0.0393,0.31,0.69,0.31,43.3
1196632800000,2007,12,2007,3,10,7,0.135,0.0357,0.0996,6267.29,38.82,38.82,37.31,1,1,1,223.7,216.7,229.8,164.7,157.7,59,59,59,0,0,0,0.264,0.257,0.272,164.7,157.7,170.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00975,0.00915,0.0103,0.00038,0.00036,0.0004,0.28,0.267,0.291,0.011,0.01,0.011,25.18,25.13,25.23,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.913,0.922,38.35,36.72,39.79,37.31,35.61,38.82,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
1197237600000,2007,12,2007,3,11,7,0.145,0.0357,0.11,6943.9,42.82,42.82,41.33,1,1,1,240.1,232.3,246.5,181.1,173.3,59,59,59,0,0,0,0.246,0.239,0.254,181.1,173.3,187.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0111,0.0105,0.0117,0.00044,0.00041,0.00046,0.309,0.295,0.321,0.012,0.012,0.013,25.05,25,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.924,0.932,42.21,40.36,43.7,41.33,39.43,42.82,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,47.9
1197842400000,2007,12,2007,3,12,7,0.155,0.0357,0.119,7558.57,46.8,46.8,44.99,1,1,1,255.8,248.4,263.7,196.8,189.4,59,59,59,0,0,0,0.231,0.224,0.238,196.8,189.4,204.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.119,0.0125,0.0118,0.0131,0.00049,0.00047,0.00052,0.337,0.324,0.351,0.013,0.013,0.014,24.94,24.89,24.99,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.91,44.15,47.75,44.99,43.26,46.8,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
1198447200000,2007,12,2007,3,13,7,0.166,0.0357,0.13,8065.16,48.2,48.2,48.01,1,1,1,273.9,266.7,283.7,214.9,207.7,59,59,59,0,0,0,0.216,0.208,0.221,214.9,207.7,224.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.014,0.0134,0.0148,0.00056,0.00053,0.00059,0.37,0.357,0.387,0.015,0.014,0.015,24.83,24.78,24.88,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.1,48.45,52.37,48.01,47.48,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.6
1199052000000,2007,12,2007,3,14,7,0.182,0.0429,0.139,8413.32,52.62,52.62,50.08,2,1,1.7142857142857142,300.5,287.8,314,229.5,218.9,71,59,73,0,0,0,0.236,0.205,0.25,229.5,218.9,241,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.126,0.134,0.0153,0.0144,0.0162,0.00061,0.00057,0.00065,0.285,0.24,0.386,0.011,0.0095,0.015,24.81,24.73,24.91,0.934,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.4,25.52,51.85,31.93,24.76,48.2,0,0,0,0,0,0,0.278,0,0.043,0.24,0.76,0.24,46.2
1199656800000,2008,1,2007,4,15,7,0.205,0.0442,0.161,9746.05,63.05,63.05,58.01,2,2,2,338.6,320.3,361.9,265.6,247.3,73,73,73,0,0,0,0.216,0.202,0.228,265.6,247.3,288.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.136,0.151,0.0245,0.0168,0.0353,0.00099,0.00067,0.0014,0.289,0.262,0.324,0.012,0.01,0.013,24.62,24.47,24.74,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.9,27.85,32.5,29.01,27.01,31.52,0,0,0,0,0,0,0.322,0,0.044,0.22,0.79,0.21,47.5
1200261600000,2008,1,2007,4,16,7,0.258,0.0442,0.213,12934.3,90.1,90.1,76.99,2,2,2,426,375.3,486.8,353,302.3,73,73,73,0,0,0,0.173,0.15,0.195,353,302.3,413.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.156,0.195,0.0656,0.0417,0.0943,0.0027,0.0017,0.0039,0.42,0.344,0.511,0.017,0.014,0.021,24.07,23.7,24.38,0.948,0.941,0.956,0.975,0.97,0.98,0.924,0.912,0.937,39.48,33.99,45.97,38.49,32.97,45.05,0,0,0,0,0,0,0.428,0,0.045,0.17,0.83,0.17,50.1
1200866400000,2008,1,2007,4,17,7,0.356,0.0442,0.312,18196.6,124.6,124.6,108.3,3,2,2.7142857142857144,588.7,510.6,670.9,515.7,437.6,73,73,73,0,0,0,0.125,0.109,0.143,515.7,437.6,597.9,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.242,0.203,0.288,0.149,0.106,0.2,0.0063,0.0044,0.0086,0.595,0.513,0.7,0.025,0.021,0.03,23.17,22.72,23.56,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,41.84,35.02,50.56,40.66,33.97,48.2,0,0,0,0,0,0,0.602,0,0.044,0.12,0.88,0.12,51.1
1201471200000,2008,1,2007,4,18,7,0.462,0.0524,0.409,23190.2,144.6,144.6,138,3,3,3,763.1,696.3,825.3,676.4,623.3,86.71,73,105,0,0,0,0.113,0.0949,0.134,676.4,623.3,720.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.335,0.302,0.363,0.253,0.217,0.282,0.011,0.0093,0.012,0.834,0.743,0.911,0.036,0.032,0.04,22.21,21.89,22.57,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.97,43.94,49.32,46.01,43.06,48.2,0,0,0,0,0,0,0.767,0,0.053,0.11,0.89,0.11,50.2
1202076000000,2008,2,2007,5,19,7,0.569,0.0635,0.505,27053,181.4,181.4,161,4,3,3.7142857142857144,940.1,850.3,1060,835,745.3,105,105,105,0,0,0,0.112,0.099,0.123,835,745.3,955.3,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.462,0.38,0.572,0.343,0.299,0.401,0.015,0.013,0.018,1.05,0.957,1.24,0.047,0.042,0.057,21.29,20.67,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.26,40.05,52.09,43.7,39.09,48.2,0,0,0,0,0,0,0.895,0,0.064,0.11,0.89,0.11,47.5
1202680800000,2008,2,2007,5,20,7,0.813,0.0829,0.652,31904.4,192.8,192.8,189.9,4,4,4,1344,1121,1539,1207,984.5,137,137,137,129.1,0,302,0.103,0.089,0.122,1078,984.5,1100,990,990,990,969,968.3,969.6,21,20.4,21.7,0.798,0.61,0.893,0.602,0.415,0.648,0.029,0.019,0.032,1.7,1.3,1.84,0.081,0.06,0.09,19.32,18.55,20.42,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.61,47.09,50.09,47.48,46.15,48.2,0,0,0,0,0,0,1.06,0,0.161,0.1,0.8,0.2,39.2
1203285600000,2008,2,2007,5,21,7,1.11,0.0915,0.665,29657.2,184.3,184.3,176.5,4,4,4,1832,1607,2047,1681,1470,151.3,137,162,581.1,370,785,0.0826,0.0778,0.0881,1100,1100,1100,990,990,990,970.6,969.8,971.2,19.4,18.8,20.2,0.919,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.096,0.092,0.1,17.58,16.91,18.32,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.03,43.23,47.02,44.13,42.37,46.08,0,0,0,0,0,0,0.981,0,0.445,0.082,0.6,0.4,26.7
1203890400000,2008,2,2007,5,22,7,1.34,0.111,0.665,27721.1,168.1,168.1,165,4,4,4,2221,2101,2307,2037,1939,184,162,239,936.7,839,1007,0.0826,0.0714,0.104,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.29,16.78,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.1,41.54,42.88,41.25,40.68,42.02,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1204495200000,2008,3,2007,6,23,7,1.41,0.145,0.665,27235.8,162.4,162.4,162.1,4,4,4,2329,2318,2337,2090,2079,239,239,239,990.1,979,998,0.103,0.102,0.103,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.21,16.26,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.4,41.35,41.47,40.53,40.48,40.61,0,0,0,0,0,0,0.901,0,0.745,0.1,0.47,0.53,19.3
1205100000000,2008,3,2007,6,24,7,1.4,0.145,0.665,27322.8,162.9,162.9,162.6,4,4,4,2310,2299,2322,2071,2060,239,239,239,971.4,960,983,0.103,0.103,0.104,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.25,16.3,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.52,41.45,41.59,40.66,40.58,40.74,0,0,0,0,0,0,0.904,0,0.735,0.1,0.48,0.52,19.5
1205704800000,2008,3,2007,6,25,7,1.36,0.13,0.665,27581.6,165.4,165.4,164.2,4,4,4,2254,2207,2288,2039,2023,215,183,239,938.6,923,960,0.0952,0.0816,0.106,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.33,16.53,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.89,41.66,42.19,41.04,40.81,41.35,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1206309600000,2008,3,2007,6,26,7,1.27,0.111,0.665,28208.7,169.6,169.6,167.9,4,4,4,2108,2043,2181,1925,1860,183,183,183,824.6,760,898,0.0869,0.0839,0.0896,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.59,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.36,43.25,41.98,41.51,42.39,0,0,0,0,0,0,0.933,0,0.605,0.087,0.52,0.48,22.2
1206914400000,2008,3,2007,6,27,7,1.19,0.128,0.665,28855.4,173.9,173.9,171.8,4,4,4,1969,1905,2025,1757,1688,212.1,183,217,656.9,588,742,0.108,0.0904,0.114,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,16.96,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.37,44.37,42.94,42.5,43.48,0,0,0,0,0,0,0.954,0,0.525,0.11,0.56,0.44,24.2
1207519200000,2008,4,2007,7,28,7,1.09,0.113,0.665,29794.1,180.2,180.2,177.3,4,4,4,1805,1723,1881,1618,1575,187.4,148,217,517.9,475,564,0.103,0.083,0.12,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.41,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.58,45.97,44.34,43.69,45.05,0,0,0,0,0,0,0.985,0,0.425,0.1,0.61,0.39,27.3
1208124000000,2008,4,2007,7,29,7,0.97,0.0895,0.665,30957.7,187.3,187.3,184.3,4,4,4,1604,1516,1693,1456,1368,148,148,148,356,268,445,0.0924,0.0874,0.0976,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.32,18.02,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,46.23,47.77,46.07,45.31,46.82,0,0,0,0,0,0,1.02,0,0.305,0.092,0.69,0.31,31.9
1208728800000,2008,4,2007,7,30,7,0.84,0.0895,0.665,32114.3,192.8,192.8,191.2,4,4,4,1390,1268,1488,1242,1120,148,148,148,141.4,20,240,0.107,0.0995,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.856,0.805,0.903,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.75,1.85,0.086,0.082,0.09,19.07,18.7,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.99,48.03,50.17,47.79,47.07,48.2,0,0,0,0,0,0,1.06,0,0.175,0.11,0.79,0.21,38.2
1209333600000,2008,4,2007,7,31,7,0.684,0.0892,0.595,30793.9,192.8,192.8,183.3,4,4,4,1132,1060,1225,984.3,913.3,147.4,147,148,0,0,0,0.131,0.121,0.139,984.3,913.3,1077,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.63,0.545,0.761,0.446,0.381,0.596,0.021,0.017,0.028,1.35,1.18,1.65,0.062,0.054,0.077,20.34,19.74,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.84,44.35,49.74,45.82,43.47,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,45
1209938400000,2008,5,2007,8,32,7,0.596,0.0889,0.507,27225,171.1,171.1,162.1,4,4,4,985.8,934.5,1042,838.8,787.5,147,147,147,0,0,0,0.149,0.141,0.157,838.8,787.5,895.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.477,0.43,0.528,0.345,0.32,0.372,0.016,0.014,0.017,1.05,0.958,1.15,0.047,0.043,0.052,21.12,20.82,21.4,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.41,39.37,43.65,40.51,38.37,42.78,0,0,0,0,0,0,0.9,0,0.089,0.15,0.85,0.15,45.7
1210543200000,2008,5,2007,8,33,7,0.53,0.0889,0.441,24060.9,144.6,144.6,143.2,3,3,3,876.9,842.4,918.5,729.9,695.4,147,147,147,0,0,0,0.168,0.16,0.175,729.9,695.4,771.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.38,0.355,0.415,0.288,0.266,0.312,0.013,0.012,0.014,0.938,0.876,1.01,0.042,0.039,0.045,21.65,21.41,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.42,47.54,51.64,47.74,46.58,48.2,0,0,0,0,0,0,0.796,0,0.089,0.17,0.83,0.17,45.4
1211148000000,2008,5,2007,8,34,7,0.488,0.0889,0.399,22467.6,138.2,138.2,133.7,3,3,3,806.7,782.7,832.8,659.7,635.7,147,147,147,0,0,0,0.182,0.177,0.188,659.7,635.7,685.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.321,0.35,0.242,0.226,0.259,0.011,0.0098,0.011,0.816,0.776,0.86,0.036,0.034,0.038,22.06,21.91,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.49,44.08,47,44.58,43.19,46.06,0,0,0,0,0,0,0.743,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.453,0.0865,0.367,20906,128.4,128.4,124.4,3,3,3,749.6,717.3,776.3,606.6,582.1,143,119,147,0,0,0,0.191,0.166,0.202,606.6,582.1,629.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.291,0.318,0.206,0.19,0.221,0.0089,0.0082,0.0096,0.726,0.685,0.765,0.031,0.03,0.033,22.38,22.23,22.52,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.34,40.8,43.69,41.48,39.89,42.82,0,0,0,0,0,0,0.691,0,0.086,0.19,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.408,0.072,0.336,19307.9,121.3,121.3,114.9,3,3,3,674.4,644.3,705.6,555.4,525.3,119,119,119,0,0,0,0.177,0.169,0.185,555.4,525.3,586.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.256,0.291,0.172,0.152,0.193,0.0074,0.0065,0.0083,0.638,0.587,0.69,0.027,0.025,0.03,22.76,22.59,22.94,0.951,0.949,0.953,0.975,0.97,0.979,0.927,0.921,0.933,39.31,37.37,41.29,38.31,36.26,40.42,0,0,0,0,0,0,0.638,0,0.072,0.18,0.82,0.18,47.3
1212962400000,2008,6,2007,9,37,7,0.371,0.072,0.299,17027.3,106.9,106.9,101.4,3,2,2.5714285714285716,613.2,588.3,634.8,494.2,469.3,119,119,119,0,0,0,0.194,0.187,0.202,494.2,469.3,515.8,990,990,990,966.4,966.2,966.4,23.6,23.6,23.8,0.239,0.224,0.251,0.133,0.12,0.146,0.0056,0.0051,0.0062,0.583,0.54,0.635,0.025,0.023,0.027,23.07,22.99,23.15,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,42.83,35.49,52.62,40.67,34.42,48.2,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,45.9
1213567200000,2008,6,2007,9,38,7,0.337,0.072,0.265,15713.9,96.4,96.4,93.53,2,2,2,556.4,533.9,580.3,437.4,414.9,119,119,119,0,0,0,0.214,0.205,0.223,437.4,414.9,461.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.22,0.105,0.0948,0.117,0.0044,0.004,0.0049,0.553,0.519,0.591,0.023,0.022,0.025,23.34,23.2,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.91,45.66,50.24,46.77,44.74,48.2,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.6
1214172000000,2008,6,2007,9,39,7,0.307,0.072,0.235,14114.8,88.01,88.01,84.02,2,2,2,507.1,488.2,526.5,388.1,369.2,119,119,119,0,0,0,0.235,0.226,0.244,388.1,369.2,407.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.185,0.199,0.0822,0.0733,0.0913,0.0034,0.003,0.0038,0.479,0.45,0.508,0.02,0.019,0.021,23.64,23.52,23.75,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.88,40.89,44.91,42.01,39.99,44.01,0,0,0,0,0,0,0.467,0,0.072,0.23,0.77,0.23,46
1214776800000,2008,6,2007,9,40,7,0.281,0.0803,0.201,12006.6,78.56,78.56,71.47,2,2,2,464.5,448,481.9,331.8,313,132.7,119,135,0,0,0,0.286,0.247,0.301,331.8,313,362.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.183,0.0556,0.0467,0.0703,0.0023,0.0019,0.0029,0.395,0.367,0.441,0.016,0.015,0.018,23.91,23.79,24.02,0.946,0.943,0.95,0.971,0.97,0.977,0.918,0.915,0.928,36.79,34.75,40.23,35.73,33.71,39.28,0,0,0,0,0,0,0.397,0,0.08,0.29,0.72,0.28,42.7
1215381600000,2008,7,2007,10,41,7,0.259,0.0816,0.177,10593.7,66.33,66.33,63.06,2,2,2,427.4,412.7,442.8,292.4,277.7,135,135,135,0,0,0,0.316,0.305,0.327,292.4,277.7,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.037,0.0301,0.0443,0.0015,0.0012,0.0018,0.337,0.314,0.36,0.014,0.013,0.015,24.14,24.05,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.5,30.88,34.19,31.53,29.95,33.16,0,0,0,0,0,0,0.35,0,0.082,0.32,0.68,0.32,40.9
1215986400000,2008,7,2007,10,42,7,0.239,0.0816,0.158,9448.5,58.9,58.9,56.24,2,2,2,395.7,383.5,408.1,260.7,248.5,135,135,135,0,0,0,0.341,0.331,0.352,260.7,248.5,273.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.0221,0.0169,0.0279,0.0009,0.00068,0.0011,0.289,0.271,0.307,0.012,0.011,0.013,24.33,24.26,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.99,27.63,30.36,28.12,26.81,29.45,0,0,0,0,0,0,0.312,0,0.081,0.34,0.66,0.34,39.5
1216591200000,2008,7,2007,10,43,7,0.223,0.0816,0.141,8407.98,52.7,52.7,50.05,2,1,1.5714285714285714,368.2,357.5,379.4,233.2,222.5,135,135,135,0,0,0,0.367,0.356,0.378,233.2,222.5,244.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.143,0.0156,0.0147,0.0165,0.00063,0.00059,0.00067,0.32,0.254,0.405,0.013,0.01,0.016,24.44,24.37,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.36,25.89,52.58,35.35,25.11,48.2,0,0,0,0,0,0,0.278,0,0.082,0.37,0.63,0.37,37.7
1217196000000,2008,7,2007,10,44,7,0.208,0.0765,0.131,8069.7,48.2,48.2,48.03,1,1,1,343.8,332.6,353.9,217.4,209.9,126.4,115,135,0,0,0,0.367,0.337,0.391,217.4,209.9,225.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.134,0.0142,0.0136,0.0149,0.00057,0.00055,0.0006,0.382,0.37,0.396,0.015,0.015,0.016,24.5,24.44,24.56,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.02,48.25,52.03,48.03,47.29,48.2,0,0,0,0,0,0,0.267,0,0.077,0.37,0.63,0.37,38.8
1217800800000,2008,8,2007,11,45,7,0.192,0.0696,0.122,7665.48,48.2,48.2,45.63,1,1,1,316.7,305.5,328.5,201.7,190.5,115,115,115,0,0,0,0.363,0.35,0.376,201.7,190.5,213.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0129,0.0119,0.0139,0.00052,0.00048,0.00056,0.352,0.332,0.374,0.014,0.013,0.015,24.66,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.57,44,49.27,45.63,43.12,48.2,0,0,0,0,0,0,0.253,0,0.07,0.36,0.64,0.36,39.9
1218405600000,2008,8,2007,11,46,7,0.177,0.0696,0.108,6764.24,42.31,42.31,40.26,1,1,1,293.4,284.5,302,178.4,169.5,115,115,115,0,0,0,0.392,0.381,0.404,178.4,169.5,187,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.0109,0.0102,0.0116,0.00043,0.0004,0.00046,0.311,0.295,0.326,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.17,39.07,43.18,40.26,38.06,42.31,0,0,0,0,0,0,0.224,0,0.069,0.39,0.61,0.39,38.2
1219010400000,2008,8,2007,11,47,7,0.166,0.0696,0.0962,5974.33,37.31,37.31,35.56,1,1,1,274.1,266.7,281.5,159.1,151.7,115,115,115,0,0,0,0.42,0.409,0.431,159.1,151.7,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00927,0.00865,0.0099,0.00037,0.00034,0.00039,0.276,0.263,0.289,0.011,0.01,0.011,24.93,24.88,24.97,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,36.64,34.91,38.37,35.56,33.87,37.31,0,0,0,0,0,0,0.198,0,0.0698,0.42,0.58,0.42,36
1219615200000,2008,8,2007,11,48,7,0.156,0.0696,0.0862,5337.11,33.31,33.31,31.77,1,1,1,257.6,251.7,264.3,142.6,136.7,115,115,115,0,0,0,0.447,0.435,0.457,142.6,136.7,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00787,0.00737,0.00844,0.00031,0.00029,0.00033,0.247,0.236,0.259,0.0098,0.0093,0.01,25.02,24.98,25.06,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.75,31.36,34.34,31.77,30.41,33.31,0,0,0,0,0,0,0.176,0,0.0698,0.45,0.55,0.45,34.2
1220220000000,2008,9,2007,12,49,7,0.144,0.055,0.089,5541.84,35.35,35.35,32.99,1,1,1,238.2,229,248.7,147.2,138,91,91,91,0,0,0,0.382,0.366,0.397,147.2,138,157.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.107,0.00826,0.00748,0.00915,0.00033,0.00029,0.00036,0.253,0.236,0.271,0.01,0.0093,0.011,25.12,25.04,25.19,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.01,31.83,36.44,32.99,30.88,35.35,0,0,0,0,0,0,0.183,0,0.055,0.38,0.62,0.38,38.5
1220824800000,2008,9,2007,12,50,7,0.132,0.055,0.0766,4755.19,30.19,30.19,28.3,1,1,1,217.7,210.1,226,126.7,119.1,91,91,91,0,0,0,0.418,0.403,0.433,126.7,119.1,135,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0931,0.0987,0.00652,0.00587,0.00722,0.00026,0.00023,0.00028,0.216,0.202,0.231,0.0085,0.0079,0.0091,25.28,25.21,25.34,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.18,27.36,31.12,28.3,26.54,30.19,0,0,0,0,0,0,0.157,0,0.0554,0.42,0.58,0.42,36
1221429600000,2008,9,2007,12,51,7,0.122,0.0534,0.069,3107.1,27.95,27.95,18.49,1,1,1,202.4,196.7,207.6,114.1,107.6,88.29,72,91,0,0,0,0.436,0.366,0.458,114.1,107.6,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.089,0.0937,0.00545,0.0049,0.00635,0.00021,0.00019,0.00025,0.193,0.182,0.211,0.0075,0.0071,0.0082,25.39,25.36,25.42,0.659,0,0.928,0.693,0,0.97,0.639,0,0.9,19.07,0,28.82,18.49,0,27.95,0,2,0,0,0.286,0,0.103,0.286,0.053,0.44,0.57,0.43,25.5
1222034400000,2008,9,2007,12,52,7,0.114,0.0435,0.0708,4384.7,27.48,27.48,26.1,1,1,1,189.1,183.9,194.8,117.1,111.9,72,72,72,0,0,0,0.381,0.37,0.392,117.1,111.9,122.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0891,0.093,0.00571,0.00526,0.00619,0.00022,0.00021,0.00024,0.197,0.188,0.207,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.91,25.59,28.33,26.1,24.82,27.48,0,0,0,0,0,0,0.145,0,0.0432,0.38,0.62,0.38,38.5
1222639200000,2008,9,2007,12,53,7,0.108,0.0349,0.073,4525.29,28.63,28.63,26.94,1,1,1,178.4,174.3,182.5,120.7,109.1,57.71,52,72,0,0,0,0.323,0.289,0.398,120.7,109.1,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0882,0.0912,0.00601,0.00503,0.00661,0.00024,0.0002,0.00026,0.201,0.183,0.213,0.0079,0.0072,0.0083,25.36,25.35,25.38,0.925,0.917,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.77,24.91,29.52,26.94,24.16,28.63,0,0,0,0,0,0,0.15,0,0.035,0.32,0.68,0.32,41.9
1223244000000,2008,10,2008,1,1,7,0.103,0.0314,0.0714,4413.79,26.99,26.99,26.27,1,1,1,170,167.4,172.9,118,115.5,52,52,52,0,0,0,0.306,0.301,0.311,118,115.5,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0869,0.0888,0.00578,0.00556,0.00603,0.00023,0.00022,0.00024,0.195,0.191,0.201,0.0076,0.0075,0.0079,25.34,25.34,25.35,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.09,26.45,27.82,26.27,25.66,26.99,0,0,0,0,0,0,0.146,0,0.0316,0.3,0.69,0.31,42.9
1223848800000,2008,10,2008,1,2,7,0.0996,0.0314,0.0682,4199.29,25.46,25.46,25,1,1,1,164.7,162.8,166.6,112.7,110.8,52,52,52,0,0,0,0.316,0.312,0.319,112.7,110.8,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0852,0.0866,0.00533,0.00517,0.00549,0.00021,0.0002,0.00022,0.186,0.182,0.189,0.0073,0.0071,0.0074,25.34,25.34,25.34,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.77,25.29,26.25,25,24.54,25.46,0,0,0,0,0,0,0.139,0,0.0314,0.32,0.68,0.32,42.2
1224453600000,2008,10,2008,1,3,7,0.0992,0.0314,0.0677,4169.38,25.46,25.46,24.82,1,1,1,164,162.3,166.6,112,110.3,52,52,52,0,0,0,0.317,0.312,0.32,112,110.3,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.085,0.0866,0.00527,0.00512,0.00549,0.00021,0.0002,0.00022,0.185,0.181,0.189,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.59,25.16,26.25,24.82,24.4,25.46,0,0,0,0,0,0,0.138,0,0.0315,0.32,0.68,0.32,42
1225058400000,2008,10,2008,1,4,7,0.095,0.0311,0.0639,3916.99,24.14,24.14,23.32,1,1,1,157.1,154.3,161.2,105.7,102.6,51.43,50,52,0,0,0,0.327,0.318,0.336,105.7,102.6,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0823,0.0846,0.00474,0.00447,0.00503,0.00019,0.00018,0.0002,0.173,0.168,0.18,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,24.04,23.27,24.89,23.32,22.58,24.14,0,0,0,0,0,0,0.13,0,0.0311,0.33,0.67,0.33,41.2
1225663200000,2008,11,2008,2,5,7,0.108,0.0302,0.0774,4819.02,30.99,30.99,28.68,1,1,1,178,163.6,187.7,128,113.6,50,50,50,0,0,0,0.282,0.266,0.306,128,113.6,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0859,0.0944,0.00663,0.00541,0.00745,0.00026,0.00021,0.00029,0.213,0.187,0.23,0.0083,0.0073,0.009,25.34,25.34,25.35,0.929,0.92,0.934,0.97,0.97,0.97,0.901,0.893,0.906,29.57,25.99,31.95,28.68,25.21,30.99,0,0,0,0,0,0,0.159,0,0.0306,0.28,0.72,0.28,44.6
1226268000000,2008,11,2008,2,6,7,0.118,0.0391,0.079,4932.05,31.45,31.45,29.36,1,1,1,195.3,189.6,198.6,130.7,126.7,64.57,50,67,0,0,0,0.33,0.264,0.346,130.7,126.7,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.095,0.00686,0.00652,0.00762,0.00027,0.00025,0.0003,0.219,0.213,0.234,0.0086,0.0083,0.0091,25.37,25.35,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.27,29.29,32.42,29.36,28.42,31.45,0,0,0,0,0,0,0.163,0,0.039,0.33,0.67,0.33,41.8
1226872800000,2008,11,2008,2,7,7,0.123,0.0361,0.0865,5420.96,36.8,36.8,32.27,1,1,1,202.8,193.7,212.3,143.1,126.7,59.71,50,67,0,0,0,0.296,0.236,0.346,143.1,126.7,162.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0926,0.103,0.00791,0.00652,0.00954,0.00031,0.00025,0.00037,0.241,0.213,0.274,0.0094,0.0083,0.011,25.33,25.25,25.38,0.935,0.929,0.942,0.97,0.97,0.971,0.907,0.901,0.916,33.26,29.29,37.88,32.27,28.42,36.8,0,0,0,0,0,0,0.179,0,0.0365,0.29,0.7,0.3,44.1
1227477600000,2008,11,2008,2,8,7,0.132,0.0302,0.102,6442.33,39.72,39.72,38.35,1,1,1,218.5,214.8,224.1,168.5,164.8,50,50,50,0,0,0,0.229,0.223,0.233,168.5,164.8,174.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.107,0.0101,0.00975,0.0105,0.0004,0.00038,0.00041,0.285,0.279,0.295,0.011,0.011,0.012,25.2,25.16,25.23,0.944,0.943,0.946,0.975,0.973,0.977,0.92,0.917,0.925,39.34,38.45,40.64,38.35,37.4,39.72,0,0,0,0,0,0,0.213,0,0.03,0.23,0.77,0.23,48.8
1228082400000,2008,12,2008,3,9,7,0.135,0.0357,0.0989,6220.8,37.87,37.87,37.03,1,1,1,222.6,218.9,226,163.6,159.9,59,59,59,0,0,0,0.265,0.261,0.27,163.6,159.9,167,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00965,0.00934,0.00994,0.00038,0.00037,0.00039,0.278,0.271,0.284,0.011,0.011,0.011,25.19,25.16,25.22,0.943,0.942,0.944,0.972,0.97,0.974,0.916,0.914,0.919,38.1,37.23,38.89,37.03,36.11,37.87,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1228687200000,2008,12,2008,3,10,7,0.138,0.0357,0.102,6424.24,40.25,40.25,38.24,1,1,1,227.4,220.2,235.5,168.4,161.2,59,59,59,0,0,0,0.26,0.25,0.268,168.4,161.2,176.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0101,0.00945,0.0108,0.0004,0.00037,0.00042,0.287,0.274,0.301,0.011,0.011,0.012,25.15,25.09,25.21,0.945,0.942,0.947,0.974,0.971,0.978,0.92,0.915,0.927,39.24,37.55,41.13,38.24,36.45,40.25,0,0,0,0,0,0,0.212,0,0.036,0.26,0.74,0.26,46.6
1229292000000,2008,12,2008,3,11,7,0.149,0.0357,0.113,7173.54,45.3,45.3,42.7,1,1,1,245.9,237.4,257.1,186.9,178.4,59,59,59,0,0,0,0.24,0.229,0.248,186.9,178.4,198.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0109,0.0126,0.00046,0.00043,0.0005,0.32,0.304,0.34,0.013,0.012,0.013,25.01,24.93,25.07,0.95,0.948,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.57,41.58,46.22,42.7,40.73,45.3,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1229896800000,2008,12,2008,3,12,7,0.16,0.0357,0.124,7891.79,47.85,47.85,46.97,1,1,1,264.5,259.6,268.4,205.5,200.6,59,59,59,0,0,0,0.223,0.22,0.227,205.5,200.6,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0128,0.0135,0.00052,0.00051,0.00054,0.353,0.344,0.36,0.014,0.014,0.014,24.89,24.87,24.92,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.93,46.8,48.83,46.97,45.87,47.85,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1230501600000,2008,12,2008,3,13,7,0.168,0.0405,0.128,8055.32,48.2,48.2,47.95,1,1,1,278.5,268.1,287.8,211.5,207.4,67,59,73,0,0,0,0.24,0.214,0.26,211.5,207.4,216.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.121,0.125,0.0137,0.0134,0.0142,0.00055,0.00053,0.00056,0.365,0.358,0.373,0.014,0.014,0.015,24.82,24.78,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.26,48.26,50.54,47.95,47.3,48.2,0,0,0,0,0,0,0.266,0,0.04,0.24,0.76,0.24,47.9
1231106400000,2009,1,2008,4,14,7,0.185,0.0442,0.141,8562.38,54.27,54.27,50.97,2,1,1.7142857142857142,305.6,288,321.4,232.6,215,73,73,73,0,0,0,0.239,0.227,0.253,232.6,215,248.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.125,0.137,0.0155,0.014,0.0169,0.00062,0.00056,0.00067,0.288,0.24,0.381,0.011,0.0096,0.015,24.78,24.73,24.86,0.935,0.922,0.958,0.973,0.97,0.98,0.91,0.894,0.939,33.64,25.52,51.22,32.37,24.76,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
1231711200000,2009,1,2008,4,15,7,0.202,0.0442,0.158,9577.48,60.39,60.39,57.01,2,2,2,334,323.3,349.6,261,250.3,73,73,73,0,0,0,0.219,0.209,0.226,261,250.3,276.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.147,0.0222,0.0171,0.0295,0.00089,0.00069,0.0012,0.282,0.266,0.305,0.011,0.011,0.012,24.65,24.55,24.72,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.39,28.19,31.13,28.5,27.35,30.19,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1232316000000,2009,1,2008,4,16,7,0.221,0.0442,0.177,10706.5,66.57,66.57,63.73,2,2,2,365,353.1,378.3,292,280.1,73,73,73,0,0,0,0.2,0.193,0.207,292,280.1,305.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.148,0.157,0.0368,0.0312,0.0431,0.0015,0.0013,0.0017,0.328,0.311,0.348,0.013,0.013,0.014,24.45,24.36,24.52,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.85,31.52,34.32,31.86,30.58,33.29,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.4
1232920800000,2009,1,2008,4,17,7,0.238,0.0452,0.193,11680.1,72.01,72.01,69.52,2,2,2,394,382.9,409.7,319.3,309.9,74.71,73,85,0,0,0,0.189,0.181,0.207,319.3,309.9,331,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.158,0.166,0.0497,0.0453,0.0552,0.002,0.0018,0.0022,0.37,0.355,0.387,0.015,0.014,0.016,24.26,24.18,24.33,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.84,34.82,37.12,34.76,33.78,36,0,0,0,0,0,0,0.386,0,0.045,0.19,0.81,0.19,49.1
1233525600000,2009,2,2008,5,18,7,0.268,0.0514,0.217,13132,85.04,85.04,78.17,2,2,2,443.9,417.1,475.1,358.9,332.1,85,85,85,0,0,0,0.192,0.179,0.204,358.9,332.1,390.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.167,0.188,0.0684,0.0558,0.0831,0.0028,0.0023,0.0034,0.43,0.39,0.477,0.018,0.016,0.02,23.97,23.79,24.13,0.949,0.945,0.954,0.976,0.97,0.98,0.926,0.917,0.935,40.05,37.16,43.39,39.08,36.04,42.52,0,0,0,0,0,0,0.434,0,0.051,0.19,0.81,0.19,49
1234130400000,2009,2,2008,5,19,7,0.325,0.0514,0.274,16147,105.7,105.7,96.11,3,2,2.2857142857142856,538,486.8,590.7,453,401.8,85,85,85,0,0,0,0.159,0.144,0.175,453,401.8,505.7,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.192,0.237,0.113,0.0887,0.139,0.0047,0.0037,0.0058,0.541,0.494,0.598,0.023,0.02,0.025,23.44,23.2,23.72,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.5,35.09,51.4,43.11,34.04,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.7
1234735200000,2009,2,2008,5,20,7,0.396,0.0514,0.345,19930.2,127.3,127.3,118.6,3,3,3,655.1,609,699.3,570.1,524,85,85,85,0,0,0,0.13,0.122,0.14,570.1,524,614.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.248,0.299,0.182,0.151,0.211,0.0077,0.0064,0.0091,0.655,0.577,0.729,0.028,0.024,0.031,22.82,22.57,23.09,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.921,0.936,40.49,37.52,43.29,39.54,36.42,42.43,0,0,0,0,0,0,0.659,0,0.051,0.13,0.87,0.13,50.3
1235340000000,2009,2,2008,5,21,7,0.45,0.0533,0.397,22629.2,139.8,139.8,134.7,3,3,3,744.7,711,777.5,656.6,626,88.14,85,107,0,0,0,0.118,0.11,0.138,656.6,626,685.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.324,0.306,0.339,0.24,0.219,0.259,0.01,0.0094,0.011,0.801,0.749,0.849,0.035,0.032,0.037,22.32,22.16,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,44.01,47.54,44.9,43.13,46.59,0,0,0,0,0,0,0.748,0,0.053,0.12,0.88,0.12,50.3
1235944800000,2009,3,2008,6,22,7,0.495,0.0647,0.43,23863.4,144.6,144.6,142,3,3,3,818.1,784.1,862.4,711.1,677.1,107,107,107,0,0,0,0.131,0.124,0.136,711.1,677.1,755.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.34,0.392,0.276,0.253,0.305,0.012,0.011,0.013,0.899,0.84,0.978,0.039,0.037,0.043,21.93,21.67,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,46.87,51.2,47.35,45.93,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,48.2
1236549600000,2009,3,2008,6,23,7,0.577,0.0742,0.503,26960.4,175.1,175.1,160.5,4,3,3.857142857142857,954.6,881.1,1047,831.9,774.1,122.7,107,129,0,0,0,0.128,0.119,0.14,831.9,774.1,918.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.466,0.409,0.547,0.342,0.314,0.383,0.015,0.014,0.017,1.04,0.961,1.18,0.047,0.043,0.054,21.25,20.77,21.57,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.19,39.69,52.18,41.84,38.71,48.2,0,0,0,0,0,0,0.892,0,0.074,0.13,0.87,0.13,46.7
1237154400000,2009,3,2008,6,24,7,0.754,0.078,0.641,31941.2,192.8,192.8,190.1,4,4,4,1246,1087,1410,1117,957.5,129,129,129,57.71,0,181,0.104,0.0915,0.119,1060,957.5,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.747,0.583,0.857,0.568,0.402,0.648,0.027,0.018,0.031,1.61,1.25,1.8,0.075,0.057,0.087,19.72,19,20.58,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.81,46.16,50.47,47.53,45.24,48.2,0,0,0,0,0,0,1.06,0,0.113,0.1,0.85,0.15,42.4
1237759200000,2009,3,2008,6,25,7,0.948,0.078,0.665,31185.3,190.1,190.1,185.6,4,4,4,1568,1444,1690,1439,1315,129,129,129,339,215,461,0.0825,0.0764,0.0893,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.901,0.871,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.45,18.04,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.28,48.49,46.41,45.36,47.52,0,0,0,0,0,0,1.03,0,0.283,0.082,0.7,0.3,32.9
1238364000000,2009,3,2008,6,26,7,1.11,0.0862,0.665,29605,180.1,180.1,176.2,4,4,4,1839,1726,1947,1696,1597,142.6,129,148,595.9,497,699,0.0775,0.0731,0.0822,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.55,17.2,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.95,44,45.96,44.06,43.12,45.04,0,0,0,0,0,0,0.979,0,0.445,0.078,0.6,0.4,26.7
