datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1429480800000,2015,4,2014,7,29,7,0.674,0.0756,0.599,31170.5,188.3,188.3,185.5,4,4,4,1115,1081,1135,989.6,956.3,125,125,125,0,0,0,0.112,0.11,0.116,989.6,956.3,1010,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.624,0.583,0.652,0.424,0.402,0.446,0.019,0.018,0.021,1.32,1.25,1.38,0.061,0.057,0.064,20.42,20.3,20.59,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.33,46.14,48.03,46.38,45.21,47.07,0,0,0,0,0,0,1.03,0,0.075,0.11,0.89,0.11,46.2
1430085600000,2015,4,2014,7,30,7,0.665,0.0813,0.584,30540.6,187.9,187.9,181.8,4,4,4,1100,1058,1132,965.3,910.6,134.4,125,147,0,0,0,0.122,0.11,0.139,965.3,910.6,1007,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.598,0.543,0.648,0.408,0.38,0.44,0.019,0.017,0.02,1.27,1.17,1.37,0.058,0.053,0.063,20.51,20.32,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.37,44.25,47.94,45.45,43.37,46.99,0,0,0,0,0,0,1.01,0,0.081,0.12,0.88,0.12,45.9
1430690400000,2015,5,2014,8,31,7,0.597,0.0889,0.508,27273.3,170.7,170.7,162.3,4,4,4,987.5,936.8,1040,840.5,789.8,147,147,147,0,0,0,0.149,0.141,0.157,840.5,789.8,892.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.478,0.432,0.526,0.346,0.321,0.371,0.016,0.014,0.017,1.05,0.962,1.14,0.047,0.043,0.052,21.11,20.83,21.39,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.48,39.46,43.55,40.59,38.47,42.68,0,0,0,0,0,0,0.902,0,0.089,0.15,0.85,0.15,45.7
1431295200000,2015,5,2014,8,32,7,0.53,0.0889,0.441,23991.7,144.6,144.6,142.8,3,3,3,875.7,832.8,920.8,728.7,685.8,147,147,147,0,0,0,0.168,0.16,0.177,728.7,685.8,773.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.35,0.417,0.287,0.259,0.313,0.013,0.011,0.014,0.936,0.86,1.02,0.041,0.038,0.045,21.66,21.4,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.35,47,51.76,47.6,46.06,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1431900000000,2015,5,2014,8,33,7,0.476,0.0889,0.387,21907.2,136,136,130.4,3,3,3,787.5,757.3,819.9,640.5,610.3,147,147,147,0,0,0,0.187,0.179,0.194,640.5,610.3,672.9,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.324,0.307,0.342,0.229,0.209,0.25,0.01,0.009,0.011,0.784,0.733,0.838,0.034,0.032,0.037,22.17,21.98,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.35,42.54,46.27,43.47,41.69,45.34,0,0,0,0,0,0,0.724,0,0.089,0.19,0.81,0.19,46
1432504800000,2015,5,2014,8,34,7,0.432,0.0889,0.343,19592.7,123,123,116.6,3,3,3,714,685.9,745.5,567,538.9,147,147,147,0,0,0,0.206,0.197,0.214,567,538.9,598.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.282,0.266,0.3,0.18,0.161,0.201,0.0077,0.0069,0.0087,0.66,0.612,0.713,0.028,0.026,0.031,22.58,22.41,22.74,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,39.84,38.06,41.83,38.87,36.98,40.99,0,0,0,0,0,0,0.648,0,0.089,0.21,0.79,0.21,45.4
1433109600000,2015,6,2014,9,35,7,0.4,0.072,0.328,18863.8,115.8,115.8,112.3,3,3,3,661.4,648.4,678.5,542.4,529.4,119,119,119,0,0,0,0.18,0.175,0.184,542.4,529.4,559.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.266,0.259,0.276,0.163,0.155,0.175,0.007,0.0066,0.0075,0.616,0.594,0.645,0.026,0.025,0.028,22.84,22.74,22.91,0.95,0.949,0.951,0.973,0.971,0.975,0.924,0.922,0.928,38.48,37.64,39.57,37.43,36.54,38.59,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47.2
1433714400000,2015,6,2014,9,36,7,0.384,0.072,0.312,17967.8,109,109,107,3,3,3,634.9,622.5,645.4,515.9,503.4,119,119,119,0,0,0,0.187,0.184,0.191,515.9,503.4,526.4,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.251,0.244,0.257,0.146,0.137,0.153,0.0062,0.0058,0.0065,0.571,0.55,0.589,0.024,0.023,0.025,22.99,22.93,23.06,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.918,0.921,36.75,35.92,37.44,35.65,34.85,36.34,0,0,0,0,0,0,0.594,0,0.072,0.19,0.81,0.19,46.8
1434319200000,2015,6,2014,9,37,7,0.363,0.0756,0.287,16359.8,103.6,103.6,97.38,3,2,2.2857142857142856,600.3,580.6,617.8,475.3,419.6,125,119,161,0,0,0,0.209,0.193,0.277,475.3,419.6,498.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.229,0.206,0.241,0.123,0.0971,0.134,0.0052,0.0041,0.0057,0.584,0.529,0.636,0.025,0.022,0.027,23.12,23.04,23.26,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.28,35.3,52.67,43.78,34.25,48.2,0,0,0,0,0,0,0.541,0,0.076,0.21,0.79,0.21,45.1
1434924000000,2015,6,2014,9,38,7,0.334,0.0974,0.237,14124.8,88.34,88.34,84.08,2,2,2,552.8,531.1,573.8,391.8,370.1,161,161,161,0,0,0,0.291,0.281,0.303,391.8,370.1,412.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.189,0.204,0.0839,0.0737,0.0938,0.0035,0.0031,0.0039,0.487,0.455,0.519,0.02,0.019,0.022,23.43,23.3,23.56,0.954,0.951,0.956,0.98,0.977,0.98,0.934,0.93,0.937,42.92,40.66,45.07,42.04,39.74,44.17,0,0,0,0,0,0,0.467,0,0.097,0.29,0.71,0.29,42.3
1435528800000,2015,6,2014,9,39,7,0.304,0.0861,0.218,13048.8,81.16,81.16,77.67,2,2,2,503.1,481.6,524.3,360.6,346.6,142.4,135,161,0,0,0,0.283,0.264,0.311,360.6,346.6,375.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.179,0.189,0.0692,0.0626,0.0763,0.0029,0.0026,0.0032,0.439,0.418,0.461,0.018,0.017,0.019,23.7,23.6,23.81,0.95,0.948,0.952,0.976,0.973,0.979,0.927,0.922,0.932,39.8,38.37,41.44,38.84,37.32,40.58,0,0,0,0,0,0,0.432,0,0.086,0.28,0.72,0.28,42.9
1436133600000,2015,7,2014,10,40,7,0.276,0.0816,0.194,11603.8,73.09,73.09,69.07,2,2,2,455.8,437.1,474.8,320.8,302.1,135,135,135,0,0,0,0.296,0.284,0.309,320.8,302.1,339.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.163,0.176,0.0504,0.0416,0.0594,0.0021,0.0017,0.0024,0.379,0.351,0.408,0.016,0.014,0.017,23.97,23.86,24.08,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.6,33.57,37.64,34.54,32.56,36.54,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42
1436738400000,2015,7,2014,10,41,7,0.251,0.0816,0.169,10151.9,63.9,63.9,60.43,2,2,2,415.2,399.6,431.3,280.2,264.6,135,135,135,0,0,0,0.325,0.313,0.338,280.2,264.6,296.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.0312,0.0239,0.0389,0.0013,0.00097,0.0016,0.318,0.295,0.342,0.013,0.012,0.014,24.21,24.12,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.15,29.42,32.94,30.21,28.54,31.95,0,0,0,0,0,0,0.336,0,0.082,0.33,0.67,0.33,40.4
1437343200000,2015,7,2014,10,42,7,0.23,0.0816,0.148,8881.07,55.96,55.96,52.86,2,2,2,380.1,367.1,394.4,245.1,232.1,135,135,135,0,0,0,0.355,0.342,0.368,245.1,232.1,259.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.148,0.0173,0.0155,0.0214,0.0007,0.00062,0.00087,0.268,0.253,0.287,0.011,0.01,0.012,24.43,24.34,24.51,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.25,25.77,28.85,26.43,24.99,27.98,0,0,0,0,0,0,0.294,0,0.082,0.35,0.64,0.36,38.6
1437948000000,2015,7,2014,10,43,7,0.212,0.0782,0.134,8084.37,48.2,48.2,48.12,1,1,1,350.3,336.7,363,221,211.6,129.3,115,135,0,0,0,0.369,0.337,0.39,221,211.6,228,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.131,0.137,0.0145,0.0137,0.0151,0.00058,0.00055,0.00061,0.389,0.373,0.402,0.016,0.015,0.016,24.46,24.38,24.53,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.79,48.62,52.24,48.12,47.65,48.2,0,0,0,0,0,0,0.267,0,0.078,0.37,0.63,0.37,38.1
1438552800000,2015,8,2014,11,44,7,0.192,0.0696,0.123,7709.58,48.2,48.2,45.89,1,1,1,318.3,305.8,331.5,203.3,190.8,115,115,115,0,0,0,0.362,0.347,0.376,203.3,190.8,216.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.121,0.13,0.013,0.012,0.0142,0.00052,0.00048,0.00057,0.355,0.333,0.379,0.014,0.013,0.015,24.65,24.56,24.74,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.94,44.07,49.95,45.89,43.19,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,40.2
1439157600000,2015,8,2014,11,45,7,0.176,0.0696,0.106,6646.17,42.25,42.25,39.56,1,1,1,290.6,279.8,301.7,175.6,164.8,115,115,115,0,0,0,0.396,0.381,0.411,175.6,164.8,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0107,0.00976,0.0116,0.00042,0.00039,0.00046,0.306,0.286,0.326,0.012,0.011,0.013,24.83,24.77,24.89,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.917,0.932,40.5,37.98,43.11,39.56,36.91,42.25,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1439762400000,2015,8,2014,11,46,7,0.162,0.0696,0.0927,5751.65,36.3,36.3,34.24,1,1,1,268.3,259.3,277.4,153.3,144.3,115,115,115,0,0,0,0.429,0.415,0.443,153.3,144.3,162.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.111,0.00878,0.00802,0.00955,0.00035,0.00032,0.00038,0.266,0.25,0.282,0.011,0.0099,0.011,24.96,24.91,25.01,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.29,33.17,37.41,34.24,32.17,36.3,0,0,0,0,0,0,0.19,0,0.0693,0.43,0.57,0.43,35.5
1440367200000,2015,8,2014,11,47,7,0.151,0.0696,0.081,5005.54,31.48,31.48,29.79,1,1,1,248.9,241.6,256.3,133.9,126.5,115,115,115,0,0,0,0.462,0.449,0.476,133.9,126.5,141.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0982,0.103,0.00713,0.00651,0.00776,0.00028,0.00026,0.00031,0.231,0.218,0.244,0.0091,0.0086,0.0097,25.08,25.03,25.13,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,30.72,28.99,32.46,29.79,28.12,31.48,0,0,0,0,0,0,0.166,0,0.07,0.46,0.54,0.46,33.1
1440972000000,2015,8,2014,11,48,7,0.138,0.0571,0.0806,5004.71,32.37,32.37,29.79,1,1,1,227.7,216.1,239.1,133.3,124.1,94.43,91,115,0,0,0,0.414,0.386,0.481,133.3,124.1,144.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0952,0.102,0.00708,0.0063,0.00804,0.00028,0.00025,0.00032,0.228,0.213,0.248,0.009,0.0084,0.0098,25.21,25.14,25.29,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,30.71,28.41,33.38,29.79,27.56,32.37,0,0,0,0,0,0,0.165,0,0.0574,0.41,0.58,0.42,36.3
1441576800000,2015,9,2014,12,49,7,0.123,0.0501,0.0733,4545.72,28.98,28.98,27.06,1,1,1,204,195.1,212.6,121.2,113.1,82.86,72,91,0,0,0,0.405,0.358,0.446,121.2,113.1,129.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.091,0.0952,0.00605,0.00536,0.00672,0.00024,0.00021,0.00026,0.205,0.192,0.219,0.008,0.0075,0.0085,25.36,25.32,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,27.89,25.9,29.87,27.06,25.12,28.98,0,0,0,0,0,0,0.15,0,0.0497,0.41,0.6,0.4,37
1442181600000,2015,9,2014,12,50,7,0.112,0.0435,0.0686,4232.09,26.95,26.95,25.19,1,1,1,185.4,178.9,192.6,113.4,106.9,72,72,72,0,0,0,0.389,0.374,0.402,113.4,106.9,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0874,0.0922,0.00539,0.00484,0.006,0.00021,0.00019,0.00023,0.191,0.179,0.204,0.0075,0.007,0.008,25.38,25.38,25.38,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.888,0.898,25.97,24.37,27.78,25.19,23.64,26.95,0,0,0,0,0,0,0.14,0,0.0434,0.39,0.61,0.39,37.8
1442786400000,2015,9,2014,12,51,7,0.104,0.0435,0.06,3673.46,23.18,23.18,21.87,1,1,1,171.3,165.5,177,99.28,93.53,72,72,72,0,0,0,0.421,0.407,0.435,99.28,93.53,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0827,0.0867,0.00419,0.0037,0.00468,0.00016,0.00014,0.00018,0.165,0.155,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.58,21.37,23.89,21.87,20.64,23.18,0,0,0,0,0,0,0.121,0,0.044,0.42,0.58,0.42,35.3
1443391200000,2015,9,2014,12,52,7,0.0965,0.0366,0.0599,3675.23,23.49,23.49,21.88,1,1,1,159.6,157.3,163.6,99.03,87.79,60.57,52,72,0,0,0,0.379,0.328,0.451,99.03,87.79,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0806,0.0837,0.00417,0.00321,0.0048,0.00016,0.00013,0.00019,0.163,0.145,0.175,0.0064,0.0057,0.0068,25.36,25.34,25.38,0.918,0.915,0.925,0.968,0.963,0.97,0.889,0.887,0.891,22.6,20.2,24.21,21.88,19.46,23.49,0,0,0,0,0,0,0.122,0,0.0366,0.38,0.62,0.38,38.1
1443996000000,2015,10,2015,1,1,7,0.0927,0.0314,0.0612,3739.08,23.23,23.23,22.26,1,1,1,153.2,149.1,157.3,101.2,97.13,52,52,52,0,0,0,0.339,0.331,0.349,101.2,97.13,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0804,0.0833,0.00435,0.00401,0.0047,0.00017,0.00016,0.00018,0.165,0.158,0.173,0.0065,0.0062,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.882,0.887,22.97,22.06,23.94,22.26,21.34,23.23,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.3
1444600800000,2015,10,2015,1,2,7,0.088,0.0314,0.0565,3458.79,21.06,21.06,20.59,1,1,1,145.5,142.8,147.8,93.46,90.84,52,52,52,0,0,0,0.358,0.352,0.364,93.46,90.84,95.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0782,0.0799,0.00369,0.00347,0.00389,0.00014,0.00014,0.00015,0.151,0.147,0.156,0.0059,0.0058,0.0061,25.35,25.34,25.35,0.918,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.32,20.79,21.78,20.59,20.05,21.06,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
1445205600000,2015,10,2015,1,3,7,0.0832,0.0314,0.0517,3186.85,19.77,19.77,18.97,1,1,1,137.5,134.4,141.5,85.53,82.36,52,52,52,0,0,0,0.378,0.368,0.387,85.53,82.36,89.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0752,0.0777,0.00302,0.00275,0.00335,0.00012,0.00011,0.00013,0.137,0.132,0.144,0.0054,0.0052,0.0057,25.36,25.36,25.37,0.927,0.922,0.931,0.962,0.961,0.964,0.892,0.889,0.894,19.71,19.07,20.51,18.97,18.32,19.77,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.3
1445810400000,2015,10,2015,1,4,7,0.0794,0.0313,0.0481,2984.89,18.34,18.34,17.77,1,1,1,131.3,129.4,133.5,79.6,77.44,51.71,50,52,0,0,0,0.394,0.378,0.402,79.6,77.44,82.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0735,0.0749,0.00252,0.00233,0.00276,0.000099,0.000091,0.00011,0.127,0.123,0.131,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.93,0.937,0.96,0.96,0.961,0.897,0.894,0.9,18.5,18.06,19.09,17.77,17.34,18.34,0,0,0,0,0,0,0.0987,0,0.0313,0.39,0.61,0.39,37.6
1446415200000,2015,11,2015,2,5,7,0.0849,0.0302,0.0546,3351.93,20.52,20.52,19.95,1,1,1,140.3,136.6,143.1,90.34,86.55,50,50,50,0,0,0,0.356,0.349,0.366,90.34,86.55,93.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0763,0.0786,0.00343,0.00311,0.00366,0.00013,0.00012,0.00014,0.146,0.139,0.15,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.921,0.918,0.925,0.964,0.963,0.966,0.888,0.886,0.891,20.69,19.92,21.25,19.95,19.18,20.52,0,0,0,0,0,0,0.111,0,0.0303,0.36,0.64,0.36,39.5
1447020000000,2015,11,2015,2,6,7,0.0891,0.0302,0.0589,3592.79,22.05,22.05,21.39,1,1,1,147.3,143.4,150.5,97.33,93.39,50,50,50,0,0,0,0.339,0.332,0.349,97.33,93.39,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0787,0.0812,0.00402,0.00369,0.00429,0.00016,0.00014,0.00017,0.158,0.151,0.164,0.0062,0.0059,0.0064,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.969,0.884,0.882,0.886,22.1,21.3,22.76,21.39,20.57,22.05,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1447624800000,2015,11,2015,2,7,7,0.0972,0.0302,0.067,4119.59,27.27,27.27,24.52,1,1,1,160.7,149.7,172.1,110.7,99.68,50,50,50,0,0,0,0.312,0.291,0.334,110.7,99.68,122.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0809,0.0889,0.00516,0.00422,0.00613,0.0002,0.00017,0.00024,0.182,0.162,0.202,0.0071,0.0064,0.0079,25.34,25.34,25.34,0.919,0.911,0.926,0.97,0.969,0.97,0.891,0.883,0.899,25.28,22.57,28.11,24.52,21.86,27.27,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
1448229600000,2015,11,2015,2,8,7,0.106,0.0302,0.0757,4708.54,28.59,28.59,28.03,1,1,1,175.2,172.9,177.6,125.2,122.9,50,50,50,0,0,0,0.285,0.282,0.289,125.2,122.9,127.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0891,0.0908,0.00639,0.0062,0.00659,0.00025,0.00024,0.00026,0.208,0.204,0.212,0.0081,0.008,0.0083,25.34,25.34,25.34,0.928,0.927,0.929,0.97,0.97,0.97,0.901,0.899,0.902,28.89,28.32,29.47,28.03,27.47,28.59,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1448834400000,2015,11,2015,2,9,7,0.11,0.0349,0.0752,4670.31,29.84,29.84,27.8,1,1,1,182,175.9,191.8,124.3,117.5,57.71,50,59,0,0,0,0.317,0.284,0.334,124.3,117.5,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0886,0.094,0.00631,0.00573,0.00704,0.00025,0.00022,0.00028,0.207,0.195,0.223,0.0081,0.0076,0.0087,25.36,25.34,25.36,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.66,26.97,30.76,27.8,26.16,29.84,0,0,0,0,0,0,0.154,0,0.0348,0.32,0.68,0.32,42.5
1449439200000,2015,12,2015,3,10,7,0.121,0.0357,0.0851,5329.54,33.5,33.5,31.72,1,1,1,199.8,193.7,207.4,140.8,134.7,59,59,59,0,0,0,0.296,0.285,0.305,140.8,134.7,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0947,0.0995,0.00771,0.0072,0.00836,0.0003,0.00028,0.00033,0.237,0.226,0.251,0.0093,0.0088,0.0098,25.34,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.7,31.23,34.53,31.72,30.3,33.5,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1450044000000,2015,12,2015,3,11,7,0.13,0.0357,0.0945,5933.5,37.26,37.26,35.32,1,1,1,215.3,207.1,223.5,156.3,148.1,59,59,59,0,0,0,0.274,0.264,0.285,156.3,148.1,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0994,0.105,0.00903,0.00834,0.00973,0.00035,0.00033,0.00038,0.265,0.25,0.28,0.01,0.0098,0.011,25.24,25.18,25.31,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.91,0.917,36.38,34.47,38.32,35.32,33.43,37.26,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
1450648800000,2015,12,2015,3,12,7,0.138,0.0357,0.102,6429.17,40.32,40.32,38.27,1,1,1,227.6,220.2,235.8,168.6,161.2,59,59,59,0,0,0,0.26,0.25,0.268,168.6,161.2,176.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0101,0.00945,0.0108,0.0004,0.00037,0.00042,0.287,0.274,0.302,0.011,0.011,0.012,25.15,25.08,25.21,0.945,0.942,0.947,0.974,0.971,0.979,0.92,0.915,0.927,39.27,37.55,41.2,38.27,36.45,40.32,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1451253600000,2015,12,2015,3,13,7,0.149,0.0393,0.109,6924.06,42.7,42.7,41.21,1,1,1,245.9,241,253,180.9,171.8,65,59,73,0,0,0,0.264,0.24,0.298,180.9,171.8,186.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0111,0.0104,0.0116,0.00044,0.00041,0.00046,0.31,0.294,0.32,0.012,0.012,0.013,25.02,24.98,25.04,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,42.1,39.9,43.57,41.21,38.94,42.7,0,0,0,0,0,0,0.229,0,0.04,0.26,0.73,0.27,46.5
1451858400000,2016,1,2015,4,14,7,0.165,0.0442,0.121,7646.89,48.2,48.2,45.52,1,1,1,273,261,287.2,200,188,73,73,73,0,0,0,0.268,0.254,0.28,200,188,214.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0128,0.0117,0.014,0.00051,0.00046,0.00055,0.345,0.323,0.37,0.014,0.013,0.015,24.86,24.78,24.93,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.54,43.7,49.84,45.52,42.83,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.3
1452463200000,2016,1,2015,4,15,7,0.192,0.0442,0.148,8948.02,58.67,58.67,53.26,2,1,1.8571428571428572,317,294.1,341.6,244,221.1,73,73,73,0,0,0,0.231,0.214,0.248,244,221.1,268.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.127,0.144,0.0182,0.0145,0.0258,0.00073,0.00058,0.001,0.282,0.241,0.382,0.011,0.0096,0.015,24.73,24.6,24.85,0.932,0.922,0.959,0.971,0.97,0.98,0.906,0.895,0.939,31.25,25.68,51.41,30.07,24.91,48.2,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.6
1453068000000,2016,1,2015,4,16,7,0.221,0.0442,0.177,10729.8,67.44,67.44,63.87,2,2,2,365.7,350.1,382.4,292.7,277.1,73,73,73,0,0,0,0.2,0.191,0.209,292.7,277.1,309.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.158,0.0372,0.0298,0.045,0.0015,0.0012,0.0018,0.329,0.306,0.354,0.013,0.012,0.014,24.44,24.33,24.54,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.92,31.19,34.76,31.93,30.25,33.72,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.6
1453672800000,2016,1,2015,4,17,7,0.243,0.0442,0.199,12019.1,76.39,76.39,71.54,2,2,2,401.4,385.9,423.1,328.4,312.9,73,73,73,0,0,0,0.182,0.173,0.189,328.4,312.9,350.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.173,0.054,0.0467,0.0643,0.0022,0.0019,0.0026,0.383,0.36,0.416,0.016,0.015,0.017,24.21,24.08,24.31,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.914,0.924,36.84,35.15,39.2,35.77,34.1,38.2,0,0,0,0,0,0,0.397,0,0.044,0.18,0.82,0.18,49.5
1454277600000,2016,2,2015,5,18,7,0.284,0.0514,0.232,14037.6,91.65,91.65,83.56,2,2,2,468.8,432.7,507.6,383.8,347.7,85,85,85,0,0,0,0.182,0.167,0.196,383.8,347.7,422.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.173,0.199,0.0802,0.0631,0.0985,0.0033,0.0026,0.0041,0.467,0.413,0.525,0.019,0.017,0.022,23.82,23.59,24.04,0.953,0.948,0.956,0.978,0.974,0.98,0.932,0.923,0.937,42.7,38.85,46.76,41.78,37.83,45.82,0,0,0,0,0,0,0.464,0,0.052,0.18,0.82,0.18,49.4
1454882400000,2016,2,2015,5,19,7,0.339,0.0514,0.287,16786.8,108.9,108.9,99.92,3,2,2.4285714285714284,560.1,520.5,607.4,475.1,435.5,85,85,85,0,0,0,0.152,0.14,0.163,475.1,435.5,522.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.221,0.204,0.247,0.124,0.105,0.15,0.0052,0.0043,0.0063,0.56,0.514,0.601,0.023,0.022,0.025,23.32,23.1,23.51,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.97,34.94,51.55,42.44,33.89,48.2,0,0,0,0,0,0,0.555,0,0.052,0.15,0.85,0.15,49.5
1455487200000,2016,2,2015,5,20,7,0.419,0.0514,0.367,21106.2,138.3,138.3,125.6,3,3,3,692.2,626.3,761.4,607.2,541.3,85,85,85,0,0,0,0.123,0.112,0.136,607.2,541.3,676.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.295,0.257,0.334,0.207,0.163,0.253,0.0089,0.0069,0.011,0.717,0.606,0.834,0.031,0.026,0.036,22.61,22.22,22.99,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.925,0.938,42.8,38.65,47.03,41.88,37.61,46.09,0,0,0,0,0,0,0.698,0,0.052,0.12,0.88,0.12,50.4
1456092000000,2016,2,2015,5,21,7,0.52,0.0514,0.468,25553.7,168.6,168.6,152.1,4,3,3.4285714285714284,859.3,781.4,950.8,774.3,696.4,85,85,85,0,0,0,0.0994,0.0894,0.109,774.3,696.4,865.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.405,0.346,0.485,0.311,0.266,0.358,0.014,0.012,0.016,0.966,0.868,1.08,0.043,0.038,0.048,21.7,21.22,22.11,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.48,40.32,52.05,44.88,39.38,48.2,0,0,0,0,0,0,0.845,0,0.052,0.099,0.9,0.1,49.1
1456696800000,2016,2,2015,5,22,7,0.67,0.0742,0.596,30809.2,192.8,192.8,183.4,4,4,4,1108,986.9,1228,985.8,900.4,122.7,85,129,0,0,0,0.11,0.0861,0.125,985.8,900.4,1099,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.626,0.518,0.779,0.462,0.375,0.645,0.021,0.017,0.03,1.36,1.14,1.72,0.063,0.051,0.081,20.4,19.66,21.01,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.02,43.99,50.53,45.85,43.11,48.2,0,0,0,0,0,0,1.02,0,0.074,0.11,0.89,0.11,46
1457301600000,2016,3,2015,6,23,7,0.814,0.092,0.665,32339.9,192.8,192.8,192.5,4,4,4,1345,1265,1403,1193,1136,152.1,129,183,93,36,123,0.113,0.0954,0.133,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.827,0.795,0.848,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.8,0.084,0.082,0.086,19.24,19.03,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.45,48.89,50.22,48.12,47.91,48.2,0,0,0,0,0,0,1.07,0,0.149,0.11,0.82,0.18,39.7
1457906400000,2016,3,2015,6,24,7,0.894,0.111,0.665,31730,191.1,191.1,188.9,4,4,4,1478,1419,1552,1295,1236,183,183,183,194.7,136,269,0.124,0.118,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.878,0.854,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.087,0.091,18.76,18.5,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.18,47.49,48.74,47.22,46.54,47.77,0,0,0,0,0,0,1.05,0,0.229,0.12,0.74,0.26,35.5
1458511200000,2016,3,2015,6,25,7,1.01,0.111,0.665,30566.5,184.9,184.9,181.9,4,4,4,1674,1587,1753,1491,1404,183,183,183,390.6,304,470,0.109,0.104,0.115,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.916,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.09,17.83,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.71,47.17,45.49,44.8,46.23,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1459116000000,2016,3,2015,6,26,7,1.08,0.102,0.665,29893,178.6,178.6,177.9,4,4,4,1788,1770,1798,1620,1587,168,148,183,520.4,487,550,0.0939,0.0823,0.103,1100,1100,1100,990,990,990,970.4,970.4,970.4,19.6,19.6,19.6,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.68,17.77,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.39,45.31,45.55,44.48,44.4,44.64,0,0,0,0,0,0,0.989,0,0.415,0.094,0.62,0.38,27.7
1459720800000,2016,4,2015,7,27,7,1.07,0.0895,0.665,29956,178.7,178.7,178.3,4,4,4,1777,1767,1788,1629,1619,148,148,148,529.3,519,540,0.0833,0.0828,0.0838,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.75,17.71,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.49,45.4,45.58,44.58,44.49,44.67,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
1460325600000,2016,4,2015,7,28,7,1.06,0.0895,0.665,30110.5,179.9,179.9,179.2,4,4,4,1751,1730,1764,1603,1582,148,148,148,502.6,482,516,0.0846,0.0839,0.0856,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.83,17.79,17.9,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.72,45.61,45.9,44.81,44.69,44.99,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1460930400000,2016,4,2015,7,29,7,1.01,0.0895,0.665,30598.4,184.2,184.2,182.1,4,4,4,1667,1607,1720,1519,1459,148,148,148,419,359,472,0.0888,0.0861,0.0921,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.916,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.11,17.93,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,46,46.98,45.53,45.08,46.04,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1461535200000,2016,4,2015,7,30,7,0.917,0.0933,0.665,31470.4,189.9,189.9,187.3,4,4,4,1517,1450,1584,1362,1258,154.3,148,192,262.3,158,336,0.102,0.0934,0.132,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.902,0.864,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.09,0.088,0.092,18.61,18.38,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,47.18,48.45,46.83,46.24,47.48,0,0,0,0,0,0,1.04,0,0.252,0.1,0.73,0.27,34.3
1462140000000,2016,5,2015,8,31,7,0.805,0.116,0.656,32181.6,192.8,192.8,191.6,4,4,4,1331,1219,1428,1139,1027,192,192,192,54.57,0,136,0.145,0.134,0.157,1085,1027,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.797,0.69,0.854,0.613,0.484,0.648,0.029,0.023,0.031,1.71,1.46,1.8,0.081,0.068,0.087,19.35,18.95,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,47.98,49.96,47.89,47.02,48.2,0,0,0,0,0,0,1.06,0,0.149,0.14,0.81,0.19,40
1462744800000,2016,5,2015,8,32,7,0.669,0.116,0.553,28965.9,184.4,184.4,172.4,4,4,4,1106,1032,1188,913.7,839.9,192,192,192,0,0,0,0.174,0.162,0.186,913.7,839.9,995.9,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.485,0.644,0.381,0.346,0.421,0.018,0.016,0.02,1.19,1.06,1.34,0.055,0.048,0.062,20.58,20.17,20.94,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,43.99,41.14,47.04,43.1,40.25,46.1,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
1463349600000,2016,5,2015,8,33,7,0.58,0.108,0.471,24820.3,157.1,157.1,147.7,4,3,3.2857142857142856,958.6,909.5,1009,779.4,749.5,179.1,147,192,0,0,0,0.187,0.159,0.204,779.4,749.5,817.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.428,0.402,0.464,0.316,0.302,0.335,0.014,0.014,0.015,1.01,0.984,1.04,0.045,0.044,0.047,21.26,21.05,21.46,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.95,39.51,52,45.54,38.53,48.2,0,0,0,0,0,0,0.821,0,0.109,0.19,0.81,0.19,42.8
1463954400000,2016,5,2015,8,34,7,0.517,0.0889,0.428,23693.5,144.6,144.6,141,3,3,3,854.4,821.7,894.1,707.4,674.7,147,147,147,0,0,0,0.172,0.164,0.179,707.4,674.7,747.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.364,0.343,0.393,0.274,0.252,0.3,0.012,0.011,0.013,0.898,0.841,0.972,0.04,0.037,0.043,21.78,21.55,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.19,46.37,50.36,47.01,45.45,48.2,0,0,0,0,0,0,0.784,0,0.089,0.17,0.83,0.17,45.8
1464559200000,2016,5,2015,8,35,7,0.478,0.0768,0.401,22638.2,137.5,137.5,134.8,3,3,3,789.5,768.7,812.8,662.5,649.7,127,119,147,0,0,0,0.161,0.149,0.183,662.5,649.7,677.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.327,0.343,0.244,0.235,0.253,0.011,0.01,0.011,0.819,0.797,0.843,0.036,0.035,0.037,22.12,22.02,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.83,45.15,46.76,44.92,44.24,45.82,0,0,0,0,0,0,0.749,0,0.077,0.16,0.84,0.16,47.4
1465164000000,2016,6,2015,9,36,7,0.436,0.072,0.364,20841,130.5,130.5,124.1,3,3,3,720.9,687.5,755.9,601.9,568.5,119,119,119,0,0,0,0.165,0.157,0.173,601.9,568.5,636.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.281,0.32,0.203,0.181,0.226,0.0088,0.0077,0.0098,0.716,0.66,0.775,0.031,0.028,0.034,22.5,22.3,22.69,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.23,40.15,44.38,41.35,39.2,43.49,0,0,0,0,0,0,0.689,0,0.072,0.17,0.83,0.17,47.8
1465768800000,2016,6,2015,9,37,7,0.391,0.072,0.319,18386.9,115.4,115.4,109.4,3,3,3,647.2,618.9,676.9,528.2,499.9,119,119,119,0,0,0,0.184,0.176,0.192,528.2,499.9,557.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.242,0.275,0.154,0.135,0.174,0.0065,0.0057,0.0074,0.592,0.544,0.642,0.025,0.023,0.027,22.92,22.75,23.08,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.55,35.69,39.47,36.48,34.62,38.48,0,0,0,0,0,0,0.608,0,0.072,0.18,0.82,0.18,47
1466373600000,2016,6,2015,9,38,7,0.354,0.0937,0.26,15375.1,102.1,102.1,91.52,3,2,2.142857142857143,585.1,560.6,609.9,430.1,399.6,155,119,161,0,0,0,0.265,0.195,0.287,430.1,399.6,490.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.199,0.237,0.102,0.0876,0.131,0.0043,0.0037,0.0055,0.53,0.499,0.561,0.022,0.021,0.024,23.24,23.13,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.26,35.09,47.89,43.33,34.03,46.93,0,0,0,0,0,0,0.508,0,0.094,0.26,0.73,0.27,43.4
1466978400000,2016,6,2015,9,39,7,0.322,0.0906,0.231,13830.1,84.35,84.35,82.32,2,2,2,532.1,511.2,553.8,382.3,370.7,149.9,135,161,0,0,0,0.281,0.257,0.303,382.3,370.7,392.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.189,0.197,0.0794,0.074,0.0844,0.0033,0.0031,0.0035,0.472,0.456,0.489,0.02,0.019,0.02,23.53,23.42,23.64,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,42.02,40.72,43.03,41.16,39.81,42.17,0,0,0,0,0,0,0.457,0,0.091,0.28,0.72,0.28,43
1467583200000,2016,7,2015,10,40,7,0.294,0.0816,0.212,12684.7,79.74,79.74,75.5,2,2,2,485.5,467.1,504.3,350.5,332.1,135,135,135,0,0,0,0.278,0.268,0.289,350.5,332.1,369.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.174,0.187,0.0644,0.0558,0.0733,0.0027,0.0023,0.003,0.424,0.396,0.452,0.017,0.016,0.019,23.79,23.68,23.9,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.917,0.93,38.78,36.82,40.78,37.75,35.71,39.87,0,0,0,0,0,0,0.419,0,0.082,0.28,0.72,0.28,43.1
1468188000000,2016,7,2015,10,41,7,0.269,0.0816,0.188,11229,70.22,70.22,66.84,2,2,2,445.3,429.7,461.4,310.3,294.7,135,135,135,0,0,0,0.303,0.293,0.314,310.3,294.7,326.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.16,0.172,0.0454,0.0381,0.0531,0.0019,0.0016,0.0022,0.363,0.34,0.387,0.015,0.014,0.016,24.03,23.94,24.13,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.45,32.75,36.2,33.42,31.77,35.11,0,0,0,0,0,0,0.371,0,0.081,0.3,0.7,0.3,41.7
1468792800000,2016,7,2015,10,42,7,0.248,0.0816,0.166,9972.81,62.43,62.43,59.36,2,2,2,410.2,397.1,424.5,275.2,262.1,135,135,135,0,0,0,0.329,0.318,0.34,275.2,262.1,289.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.159,0.0289,0.0227,0.0356,0.0012,0.00092,0.0015,0.311,0.291,0.332,0.013,0.012,0.014,24.24,24.16,24.32,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.6,29.15,32.18,29.68,28.28,31.21,0,0,0,0,0,0,0.33,0,0.082,0.33,0.67,0.33,40.2
1469397600000,2016,7,2015,10,43,7,0.23,0.0816,0.149,8903.1,55.67,55.67,52.99,2,2,2,380.7,368.4,393,245.7,233.4,135,135,135,0,0,0,0.355,0.343,0.366,245.7,233.4,258,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.0173,0.0156,0.0208,0.0007,0.00063,0.00084,0.269,0.254,0.285,0.011,0.01,0.012,24.43,24.35,24.5,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.32,25.92,28.7,26.5,25.14,27.84,0,0,0,0,0,0,0.294,0,0.081,0.35,0.65,0.35,38.7
1470002400000,2016,8,2015,11,44,7,0.212,0.0696,0.142,8528.18,54.02,54.02,50.76,2,1,1.7142857142857142,349.9,337,364.3,234.9,222,115,115,115,0,0,0,0.329,0.316,0.341,234.9,222,249.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.142,0.0157,0.0146,0.0169,0.00063,0.00059,0.00068,0.296,0.247,0.396,0.012,0.0099,0.016,24.55,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.82,25.6,52.08,32.27,24.83,48.2,0,0,0,0,0,0,0.282,0,0.07,0.33,0.67,0.33,40.2
1470607200000,2016,8,2015,11,45,7,0.194,0.0696,0.125,7803.62,48.2,48.2,46.45,1,1,1,321,309.9,332.9,206,194.9,115,115,115,0,0,0,0.358,0.345,0.371,206,194.9,217.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0133,0.0123,0.0143,0.00053,0.00049,0.00057,0.36,0.34,0.381,0.014,0.014,0.015,24.63,24.55,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.57,45.02,50.26,46.45,44.12,48.2,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.2
1471212000000,2016,8,2015,11,46,7,0.18,0.0696,0.11,6918.64,43.31,43.31,41.18,1,1,1,297.3,288.3,306.4,182.3,173.3,115,115,115,0,0,0,0.387,0.375,0.399,182.3,173.3,191.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.318,0.302,0.334,0.013,0.012,0.013,24.79,24.73,24.85,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.07,39.97,44.2,41.18,39.01,43.31,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.4
1471816800000,2016,8,2015,11,47,7,0.167,0.0696,0.0978,6080.31,38.26,38.26,36.19,1,1,1,276.7,268.9,285.3,161.7,153.9,115,115,115,0,0,0,0.416,0.403,0.428,161.7,153.9,170.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0095,0.00883,0.0102,0.00038,0.00035,0.00041,0.281,0.267,0.296,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.26,35.42,39.26,36.19,34.36,38.26,0,0,0,0,0,0,0.201,0,0.0692,0.42,0.59,0.41,36.4
1472421600000,2016,8,2015,11,48,7,0.156,0.0613,0.0946,5887.41,37.86,37.86,35.04,1,1,1,257.7,247.3,266.4,156.4,146.5,101.3,91,115,0,0,0,0.392,0.351,0.44,156.4,146.5,168.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00905,0.0082,0.01,0.00036,0.00032,0.0004,0.27,0.254,0.29,0.011,0.01,0.011,25,24.97,25.05,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.1,33.69,38.88,35.04,32.67,37.86,0,0,0,0,0,0,0.195,0,0.0614,0.39,0.61,0.39,37.7
1473026400000,2016,9,2015,12,49,7,0.142,0.055,0.0869,5404.54,34.24,34.24,32.17,1,1,1,234.6,225.7,243.7,143.6,134.7,91,91,91,0,0,0,0.388,0.373,0.403,143.6,134.7,152.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0986,0.105,0.00796,0.0072,0.00873,0.00031,0.00028,0.00034,0.246,0.23,0.262,0.0097,0.009,0.01,25.15,25.08,25.22,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.16,31.06,35.3,32.17,30.13,34.24,0,0,0,0,0,0,0.179,0,0.0551,0.39,0.61,0.39,38.1
1473631200000,2016,9,2015,12,50,7,0.13,0.055,0.0752,4661.13,29.44,29.44,27.74,1,1,1,215.3,207.9,222.7,124.3,116.9,91,91,91,0,0,0,0.423,0.409,0.438,124.3,116.9,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0949,0.0923,0.0975,0.00632,0.00569,0.00694,0.00025,0.00022,0.00027,0.212,0.198,0.225,0.0083,0.0078,0.0088,25.3,25.24,25.35,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.6,26.83,30.35,27.74,26.02,29.44,0,0,0,0,0,0,0.154,0,0.0548,0.42,0.58,0.42,35.9
1474236000000,2016,9,2015,12,51,7,0.121,0.055,0.066,1805.67,25.44,25.44,10.75,1,1,1,200.2,194.5,205.5,109.2,103.5,91,91,91,0,0,0,0.455,0.443,0.468,109.2,103.5,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0915,0.00503,0.00455,0.00548,0.0002,0.00018,0.00021,0.185,0.174,0.194,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.08,0,26.23,10.75,0,25.44,0,4,0,0,0.571,0,0.0597,0.571,0.055,0.45,0.55,0.45,14.9
1474840800000,2016,9,2015,12,52,7,0.113,0.0483,0.0648,1407.04,29.41,29.41,8.375,1,1,1,187,182.2,192.6,107.2,93.95,79.86,52,91,0,0,0,0.426,0.284,0.492,107.2,93.95,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0842,0.0924,0.00486,0.00374,0.00689,0.00019,0.00015,0.00027,0.179,0.157,0.219,0.007,0.0062,0.0086,25.39,25.35,25.41,0.266,0,0.931,0.277,0,0.97,0.258,0,0.903,8.634,0,30.32,8.375,0,29.41,0,5,0,0,0.714,0,0.0465,0.714,0.0482,0.43,0.57,0.43,12.5
1475445600000,2016,10,2016,1,1,7,0.108,0.0314,0.0762,4739.81,29.15,29.15,28.21,1,1,1,178,174.8,181.9,126,122.8,52,52,52,0,0,0,0.292,0.286,0.297,126,122.8,129.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0895,0.092,0.00646,0.00619,0.00679,0.00025,0.00024,0.00027,0.21,0.204,0.217,0.0082,0.008,0.0085,25.35,25.35,25.35,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,29.09,28.3,30.05,28.21,27.45,29.15,0,0,0,0,0,0,0.157,0,0.0318,0.29,0.71,0.29,43.9
1476050400000,2016,10,2016,1,2,7,0.102,0.0423,0.0595,3654.77,27.12,27.12,21.75,1,1,1,168.4,163.6,173.5,98.43,90.62,70,52,73,0,0,0,0.416,0.3,0.446,98.43,90.62,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0809,0.089,0.00412,0.00345,0.00607,0.00016,0.00014,0.00024,0.163,0.149,0.202,0.0064,0.0058,0.0079,25.37,25.35,25.38,0.918,0.912,0.926,0.967,0.965,0.97,0.888,0.883,0.898,22.5,20.79,27.96,21.75,20.05,27.12,0,0,0,0,0,0,0.121,0,0.0425,0.41,0.58,0.42,35.8
1476655200000,2016,10,2016,1,3,7,0.0956,0.0387,0.0569,3496.79,23.09,23.09,20.81,1,1,1,158.2,154.1,162.3,94.15,85.15,64,52,73,0,0,0,0.404,0.332,0.462,94.15,85.15,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.079,0.0831,0.00375,0.00299,0.00466,0.00015,0.00012,0.00018,0.154,0.139,0.172,0.006,0.0055,0.0067,25.36,25.34,25.38,0.92,0.912,0.928,0.966,0.962,0.97,0.889,0.885,0.893,21.54,19.67,23.81,20.81,18.92,23.09,0,0,0,0,0,0,0.116,0,0.0387,0.4,0.6,0.4,36.6
1477260000000,2016,10,2016,1,4,7,0.0909,0.0314,0.0595,3628.75,22.1,22.1,21.6,1,1,1,150.4,148.9,152.7,98.38,96.86,52,52,52,0,0,0,0.346,0.341,0.349,98.38,96.86,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0803,0.0817,0.00411,0.00398,0.00431,0.00016,0.00016,0.00017,0.16,0.158,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.31,22,22.8,21.6,21.28,22.1,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1477864800000,2016,10,2016,1,5,7,0.094,0.0304,0.0636,3897.96,25.94,25.94,23.2,1,1,1,155.4,146.9,166.6,105.1,94.94,50.29,50,52,0,0,0,0.324,0.3,0.354,105.1,94.94,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0796,0.0869,0.00469,0.00382,0.00566,0.00018,0.00015,0.00022,0.172,0.154,0.193,0.0067,0.006,0.0075,25.34,25.34,25.35,0.916,0.912,0.923,0.969,0.966,0.97,0.888,0.883,0.895,23.94,21.62,26.74,23.2,20.89,25.94,0,0,0,0,0,0,0.129,0,0.0304,0.32,0.68,0.32,41.5
1478469600000,2016,11,2016,2,6,7,0.105,0.0302,0.0749,4649.44,29.56,29.56,27.68,1,1,1,173.8,166.1,181.7,123.8,116.1,50,50,50,0,0,0,0.288,0.275,0.301,123.8,116.1,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0867,0.0922,0.00627,0.00562,0.00694,0.00025,0.00022,0.00027,0.205,0.192,0.219,0.008,0.0075,0.0086,25.34,25.34,25.34,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.53,26.6,30.47,27.68,25.81,29.56,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
1479074400000,2016,11,2016,2,7,7,0.109,0.0302,0.0784,4881.83,30.4,30.4,29.06,1,1,1,179.6,175.9,185.2,129.6,125.9,50,50,50,0,0,0,0.279,0.27,0.284,129.6,125.9,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0902,0.0935,0.00676,0.00645,0.00724,0.00026,0.00025,0.00028,0.216,0.209,0.226,0.0084,0.0082,0.0088,25.34,25.34,25.34,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.96,29.07,31.34,29.06,28.2,30.4,0,0,0,0,0,0,0.161,0,0.0306,0.28,0.72,0.28,44.8
1479679200000,2016,11,2016,2,8,7,0.115,0.0302,0.085,5320.67,32.49,32.49,31.67,1,1,1,190.5,186.6,194,140.5,136.6,50,50,50,0,0,0,0.262,0.258,0.268,140.5,136.6,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0966,0.0077,0.00736,0.00799,0.0003,0.00029,0.00031,0.235,0.228,0.241,0.0092,0.0089,0.0094,25.35,25.34,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.65,31.68,33.5,31.67,30.73,32.49,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
1480284000000,2016,11,2016,2,9,7,0.115,0.0334,0.0816,5099.3,31.97,31.97,30.35,1,1,1,190.1,188.5,192.1,135,130.6,55.14,50,59,0,0,0,0.29,0.261,0.311,135,130.6,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0933,0.0958,0.00722,0.00685,0.0078,0.00028,0.00027,0.0003,0.226,0.219,0.238,0.0088,0.0086,0.0093,25.35,25.35,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.29,30.23,32.96,30.35,29.32,31.97,0,0,0,0,0,0,0.169,0,0.0334,0.29,0.71,0.29,44.3
1480888800000,2016,12,2016,3,10,7,0.115,0.0357,0.0796,4966.71,30.95,30.95,29.56,1,1,1,190.6,187.4,196.4,131.6,128.4,59,59,59,0,0,0,0.31,0.3,0.315,131.6,128.4,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0925,0.0957,0.00694,0.00666,0.00743,0.00027,0.00026,0.00029,0.221,0.215,0.231,0.0086,0.0084,0.009,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.48,29.69,31.91,29.56,28.8,30.95,0,0,0,0,0,0,0.164,0,0.0354,0.31,0.69,0.31,43.2
1481493600000,2016,12,2016,3,11,7,0.125,0.0357,0.0894,5605.66,35.3,35.3,33.37,1,1,1,206.8,199.4,215.3,147.8,140.4,59,59,59,0,0,0,0.285,0.274,0.296,147.8,140.4,156.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0967,0.102,0.00832,0.00769,0.00904,0.00033,0.0003,0.00035,0.25,0.237,0.265,0.0098,0.0092,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,34.4,32.65,36.4,33.37,31.67,35.3,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.8
1482098400000,2016,12,2016,3,12,7,0.137,0.0357,0.101,6357.93,39.5,39.5,37.84,1,1,1,225.8,217.8,232.5,166.8,158.8,59,59,59,0,0,0,0.261,0.254,0.271,166.8,158.8,173.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00993,0.00924,0.0105,0.00039,0.00036,0.00041,0.284,0.269,0.296,0.011,0.011,0.012,25.16,25.11,25.22,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.924,38.87,36.97,40.43,37.84,35.86,39.5,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1482703200000,2016,12,2016,3,13,7,0.143,0.0369,0.107,6744.45,41.38,41.38,40.15,1,1,1,237.2,232.3,244.8,176.2,171.8,61,59,73,0,0,0,0.257,0.246,0.298,176.2,171.8,181.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.111,0.0107,0.0104,0.0112,0.00042,0.00041,0.00044,0.301,0.294,0.309,0.012,0.012,0.012,25.08,25.04,25.11,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,41.04,39.9,42.22,40.15,38.94,41.38,0,0,0,0,0,0,0.223,0,0.036,0.26,0.75,0.25,47.2
1483308000000,2017,1,2016,4,14,7,0.16,0.0442,0.116,7350.94,46.62,46.62,43.76,1,1,1,265,251.1,277.4,192,178.1,73,73,73,0,0,0,0.276,0.263,0.291,192,178.1,204.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.121,0.0121,0.0109,0.0131,0.00048,0.00043,0.00052,0.33,0.306,0.353,0.013,0.012,0.014,24.91,24.84,24.99,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.65,41.37,47.57,43.76,40.5,46.62,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1483912800000,2017,1,2016,4,15,7,0.184,0.0442,0.14,8567.03,56.18,56.18,50.99,2,1,1.5714285714285714,304.7,284.2,330.1,231.7,211.2,73,73,73,0,0,0,0.24,0.221,0.257,231.7,211.2,257.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.14,0.0158,0.0137,0.0204,0.00063,0.00054,0.00082,0.308,0.241,0.384,0.012,0.0096,0.015,24.76,24.67,24.85,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.22,25.68,51.66,35.82,24.91,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.6
1484517600000,2017,1,2016,4,16,7,0.219,0.0442,0.175,10612.7,68.25,68.25,63.17,2,2,2,362.5,337,386.2,289.5,264,73,73,73,0,0,0,0.202,0.189,0.217,289.5,264,313.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.159,0.0356,0.0236,0.0468,0.0014,0.00095,0.0019,0.325,0.286,0.36,0.013,0.011,0.015,24.46,24.31,24.63,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,32.56,29.72,35.18,31.59,28.83,34.13,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1485122400000,2017,1,2016,4,17,7,0.249,0.0442,0.205,12421.4,78.02,78.02,73.94,2,2,2,412.3,394.7,430.2,339.3,321.7,73,73,73,0,0,0,0.177,0.17,0.185,339.3,321.7,357.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.162,0.175,0.0591,0.0508,0.0676,0.0024,0.0021,0.0028,0.399,0.373,0.426,0.016,0.015,0.017,24.15,24.04,24.25,0.947,0.944,0.949,0.972,0.97,0.976,0.92,0.915,0.926,38.02,36.1,39.97,36.97,35.02,39.01,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,49.9
1485727200000,2017,1,2016,4,18,7,0.281,0.0493,0.232,14041.6,89.01,89.01,83.58,2,2,2,464.8,436.5,494.5,383.2,363.5,81.57,73,85,0,0,0,0.175,0.165,0.187,383.2,363.5,409.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.195,0.0799,0.0706,0.0923,0.0033,0.0029,0.0038,0.466,0.436,0.506,0.019,0.018,0.021,23.84,23.67,24,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.67,40.65,45.42,41.79,39.73,44.51,0,0,0,0,0,0,0.464,0,0.049,0.18,0.83,0.17,50
1486332000000,2017,2,2016,5,19,7,0.323,0.0514,0.271,15939,96.4,96.4,94.88,2,2,2,533.7,503,562.6,448.7,418,85,85,85,0,0,0,0.159,0.151,0.169,448.7,418,477.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.198,0.221,0.111,0.0963,0.124,0.0046,0.004,0.0052,0.565,0.518,0.61,0.024,0.021,0.026,23.43,23.26,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.28,52.07,47.44,45.36,48.2,0,0,0,0,0,0,0.527,0,0.052,0.16,0.84,0.16,49.3
1486936800000,2017,2,2016,5,20,7,0.371,0.0514,0.319,18513.1,120.9,120.9,110.2,3,3,3,613,573.2,665.6,528,488.2,85,85,85,0,0,0,0.139,0.128,0.148,528,488.2,580.6,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.25,0.227,0.28,0.154,0.129,0.189,0.0065,0.0054,0.0081,0.584,0.519,0.672,0.025,0.022,0.029,23.07,22.76,23.3,0.949,0.945,0.953,0.973,0.97,0.979,0.923,0.917,0.933,37.76,35.14,41.18,36.73,34.09,40.3,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,49.9
1487541600000,2017,2,2016,5,21,7,0.466,0.0514,0.414,23125.7,144.6,144.6,137.7,3,3,3,769.9,689.4,854.3,684.9,604.4,85,85,85,0,0,0,0.111,0.0995,0.123,684.9,604.4,769.3,990,990,990,967,966.7,967.3,23,22.7,23.3,0.34,0.293,0.397,0.258,0.205,0.311,0.011,0.0088,0.014,0.849,0.713,0.993,0.037,0.031,0.044,22.17,21.69,22.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.42,42.69,52.16,45.88,41.83,48.2,0,0,0,0,0,0,0.765,0,0.052,0.11,0.89,0.11,49.6
1488146400000,2017,2,2016,5,22,7,0.636,0.0704,0.564,29555.1,192.8,192.8,175.9,4,4,4,1051,894.1,1245,935.1,809.1,116.4,85,129,2.286,0,16,0.11,0.0907,0.131,932.8,809.1,1100,990,990,990,968,967.5,968.7,22,21.3,22.5,0.571,0.433,0.786,0.426,0.331,0.648,0.019,0.015,0.03,1.25,0.979,1.73,0.057,0.043,0.081,20.71,19.6,21.54,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,45.07,40.76,50.42,43.98,39.85,48.2,0,0,0,0,0,0,0.977,0,0.072,0.11,0.89,0.11,46.5
1488751200000,2017,3,2016,6,23,7,0.901,0.0874,0.665,31619.3,192.8,192.8,188.2,4,4,4,1489,1325,1646,1345,1196,144.4,129,183,245.1,96,363,0.0965,0.084,0.115,1100,1100,1100,990,990,990,969.5,968.9,970,20.5,20,21.1,0.88,0.822,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.77,1.86,0.089,0.084,0.093,18.72,18.18,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.08,46.66,49.65,47.05,45.72,48.2,0,0,0,0,0,0,1.05,0,0.236,0.097,0.74,0.26,35.1
1489356000000,2017,3,2016,6,24,7,1.2,0.111,0.665,28871.9,180.7,180.7,171.9,4,4,4,1986,1710,2292,1803,1527,183,183,183,703.1,427,1009,0.093,0.0799,0.107,1100,1100,1100,990,990,990,971,970.2,971.8,19,18.2,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.14,16.32,17.97,0.949,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.84,41.64,46.1,42.96,40.79,45.18,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
1489960800000,2017,3,2016,6,25,7,1.6,0.111,0.665,25785.1,161,161,153.5,4,4,4,2640,2370,2924,2457,2187,183,183,183,1357,1087,1641,0.0697,0.0626,0.0772,1100,1100,1100,990,990,990,972.6,972,973.3,17.4,16.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.48,14.8,16.13,0.943,0.94,0.945,0.975,0.971,0.978,0.919,0.912,0.925,39.37,37.5,41.13,38.37,36.4,40.24,0,0,0,0,0,0,0.853,0,0.935,0.069,0.42,0.58,16.1
1490565600000,2017,3,2016,6,26,7,1.94,0.117,0.665,23233.5,143.1,143.1,138.3,4,4,4,3212,3017,3338,3020,2834,192.7,183,217,1920,1734,2021,0.06,0.0557,0.0654,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.12,13.85,14.57,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.64,34.89,36.88,34.57,33.84,35.77,0,0,0,0,0,0,0.768,0,1.275,0.06,0.34,0.66,12
1491170400000,2017,4,2016,7,27,7,2.02,0.131,0.665,22726.1,135.8,135.8,135.3,4,4,4,3342,3317,3355,3125,3100,217,217,217,2025,2000,2038,0.0649,0.0647,0.0654,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.81,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.86,34.79,35.01,33.82,33.74,33.96,0,0,0,0,0,0,0.752,0,1.355,0.065,0.33,0.67,11.3
1491775200000,2017,4,2016,7,28,7,1.96,0.172,0.665,23126,139.7,139.7,137.7,4,4,4,3237,3148,3305,2953,2853,283.9,217,295,1853,1753,1988,0.0878,0.0657,0.0937,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,13.92,14.26,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.906,0.908,35.48,35.08,36.01,34.41,34.03,34.93,0,0,0,0,0,0,0.765,0,1.295,0.088,0.34,0.66,11.8
1492380000000,2017,4,2016,7,29,7,1.8,0.158,0.665,24194.9,147.6,147.6,144,4,4,4,2984,2852,3111,2722,2635,261.6,217,295,1622,1535,1716,0.0874,0.0738,0.0988,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.34,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.1,36.25,37.98,36,35.16,36.91,0,0,0,0,0,0,0.8,0,1.135,0.088,0.37,0.63,13.4
