datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1492984800000,2017,4,2016,7,30,7,1.62,0.131,0.665,25607.6,156,156,152.4,4,4,4,2678,2550,2808,2461,2333,217,217,217,1361,1233,1491,0.0811,0.0773,0.0851,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.08,15.7,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.12,38.27,39.96,38.11,37.21,39,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1493589600000,2017,5,2016,8,31,7,1.45,0.167,0.665,26883.9,162.8,162.8,160,4,4,4,2405,2303,2507,2129,2027,276,276,276,1029,927,1131,0.115,0.11,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.8,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.24,41.57,40.01,39.29,40.71,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
1494194400000,2017,5,2016,8,32,7,1.3,0.167,0.665,28007.3,169.4,169.4,166.7,4,4,4,2155,2050,2269,1879,1774,276,276,276,778.6,674,893,0.128,0.122,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.38,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.78,43.21,41.68,40.94,42.34,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1494799200000,2017,5,2016,8,33,7,1.15,0.167,0.665,29227.2,177.7,177.7,174,4,4,4,1904,1794,2018,1628,1518,276,276,276,527.9,418,642,0.145,0.137,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.98,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.42,45.34,43.49,42.55,44.43,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1495404000000,2017,5,2016,8,34,7,1.01,0.167,0.665,30563.3,185,185,181.9,4,4,4,1673,1584,1764,1397,1308,276,276,276,297.3,208,388,0.165,0.156,0.174,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.79,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.61,47.19,45.48,44.69,46.25,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1496008800000,2017,5,2016,8,35,7,0.889,0.144,0.665,31791.7,192.3,192.3,189.2,4,4,4,1469,1385,1555,1231,1175,238.3,210,276,131.1,75,179,0.162,0.143,0.184,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.87,0.842,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.84,0.088,0.086,0.091,18.8,18.49,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.48,49.07,47.31,46.53,48.09,0,0,0,0,0,0,1.05,0,0.224,0.16,0.75,0.25,35.8
1496613600000,2017,6,2016,9,36,7,0.734,0.127,0.605,30754.5,192.8,192.8,183.1,4,4,4,1214,1111,1333,1004,900.6,210,210,210,3.286,0,23,0.174,0.157,0.189,1001,900.6,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.673,0.55,0.822,0.477,0.375,0.648,0.022,0.017,0.031,1.43,1.17,1.77,0.067,0.054,0.084,20,19.28,20.58,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.76,43.4,49.57,45.77,42.53,48.2,0,0,0,0,0,0,1.02,0,0.129,0.17,0.82,0.18,41.9
1497218400000,2017,6,2016,9,37,7,0.613,0.127,0.486,25747.5,165.6,165.6,153.3,4,3,3.5714285714285716,1013,950.8,1081,803.2,740.8,210,210,210,0,0,0,0.208,0.194,0.221,803.2,740.8,871.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.461,0.404,0.523,0.328,0.296,0.361,0.015,0.013,0.017,1.04,0.975,1.12,0.047,0.044,0.051,21.03,20.72,21.32,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.93,39.45,51.41,43.48,38.46,48.2,0,0,0,0,0,0,0.851,0,0.127,0.21,0.79,0.21,42
1497823200000,2017,6,2016,9,38,7,0.537,0.127,0.41,22708.1,142.7,142.7,135.2,3,3,3,888.4,844.3,934.5,678.4,634.3,210,210,210,0,0,0,0.237,0.225,0.249,678.4,634.3,724.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.357,0.331,0.389,0.254,0.225,0.285,0.011,0.0099,0.013,0.859,0.783,0.942,0.038,0.034,0.042,21.69,21.42,21.94,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.98,43.46,48.53,45.06,42.59,47.56,0,0,0,0,0,0,0.751,0,0.127,0.24,0.76,0.24,42.3
1498428000000,2017,6,2016,9,39,7,0.487,0.123,0.364,20508.1,125.4,125.4,122.1,3,3,3,804.7,778.8,830.9,601.5,586.1,203.1,186,210,0,0,0,0.252,0.236,0.264,601.5,586.1,620.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.303,0.323,0.203,0.192,0.216,0.0089,0.0084,0.0095,0.727,0.702,0.761,0.032,0.031,0.033,22.15,22.02,22.28,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.56,40.56,42.67,40.69,39.64,41.81,0,0,0,0,0,0,0.678,0,0.123,0.25,0.75,0.25,42.1
1499032800000,2017,7,2016,10,40,7,0.448,0.112,0.335,19010.7,119.2,119.2,113.2,3,3,3,740.1,706.1,770.6,554.1,520.1,186,186,186,0,0,0,0.251,0.241,0.263,554.1,520.1,584.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.281,0.261,0.298,0.171,0.148,0.192,0.0074,0.0064,0.0083,0.644,0.586,0.695,0.028,0.025,0.03,22.5,22.32,22.69,0.951,0.948,0.953,0.974,0.97,0.977,0.926,0.92,0.932,38.74,36.58,40.66,37.72,35.48,39.74,0,0,0,0,0,0,0.629,0,0.113,0.25,0.75,0.25,42.4
1499637600000,2017,7,2016,10,41,7,0.402,0.134,0.269,15648.8,104.5,104.5,93.15,3,2,2.142857142857143,665.5,636.4,696,444.4,409.4,221.1,186,227,0,0,0,0.333,0.267,0.357,444.4,409.4,510,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.224,0.208,0.256,0.109,0.0922,0.142,0.0047,0.0039,0.0061,0.559,0.519,0.6,0.024,0.022,0.026,22.88,22.75,23.04,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.04,35.92,48.97,44.08,34.84,47.99,0,0,0,0,0,0,0.517,0,0.133,0.33,0.67,0.33,38.9
1500242400000,2017,7,2016,10,42,7,0.364,0.137,0.227,13345.5,84.81,84.81,79.44,2,2,2,602.1,577.6,627.4,375.1,350.6,227,227,227,0,0,0,0.377,0.362,0.393,375.1,350.6,400.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.196,0.188,0.205,0.076,0.0645,0.088,0.0032,0.0027,0.0037,0.468,0.431,0.506,0.02,0.018,0.021,23.23,23.08,23.37,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.922,0.936,40.66,38.12,43.27,39.72,37.05,42.4,0,0,0,0,0,0,0.441,0,0.137,0.38,0.62,0.38,36.7
1500847200000,2017,7,2016,10,43,7,0.332,0.137,0.195,11435.5,72.59,72.59,68.07,2,2,2,548.9,527.6,570.8,321.9,300.6,227,227,227,0,0,0,0.414,0.398,0.43,321.9,300.6,343.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.185,0.0509,0.0409,0.0613,0.0021,0.0017,0.0026,0.388,0.356,0.421,0.016,0.015,0.018,23.54,23.41,23.67,0.944,0.941,0.948,0.97,0.97,0.97,0.916,0.913,0.92,35.08,32.83,37.4,34.03,31.85,36.29,0,0,0,0,0,0,0.378,0,0.137,0.41,0.59,0.41,34.4
1501452000000,2017,7,2016,10,44,7,0.302,0.115,0.187,11103.4,70.41,70.41,66.09,2,2,2,500.1,478.6,521.8,310,294.6,190.1,184,227,0,0,0,0.38,0.358,0.435,310,294.6,330.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.17,0.165,0.177,0.0453,0.0381,0.055,0.0019,0.0016,0.0023,0.368,0.344,0.398,0.015,0.014,0.017,23.78,23.69,23.9,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.07,32.21,36.29,33.05,31.24,35.2,0,0,0,0,0,0,0.367,0,0.115,0.38,0.62,0.38,36.8
1502056800000,2017,8,2016,11,45,7,0.274,0.111,0.163,9683.03,61.5,61.5,57.64,2,2,2,453.6,435.7,471.8,269.6,251.7,184,184,184,0,0,0,0.406,0.39,0.422,269.6,251.7,287.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0263,0.0178,0.0348,0.0011,0.00073,0.0014,0.306,0.28,0.334,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.71,27.74,31.7,28.82,26.91,30.75,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1502661600000,2017,8,2016,11,46,7,0.251,0.111,0.14,8346.32,52.8,52.8,49.68,2,1,1.4285714285714286,415.5,400.4,431,231.5,216.4,184,184,184,0,0,0,0.443,0.427,0.46,231.5,216.4,247,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0154,0.0141,0.0167,0.00063,0.00058,0.00068,0.343,0.262,0.413,0.014,0.011,0.017,24.19,24.12,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.44,26.03,52.4,38.61,25.25,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.3
1503266400000,2017,8,2016,11,47,7,0.232,0.111,0.12,7456.66,47.21,47.21,44.38,1,1,1,382.9,370.6,395.8,198.9,186.6,184,184,184,0,0,0,0.481,0.465,0.496,198.9,186.6,211.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0127,0.0116,0.0138,0.00051,0.00047,0.00056,0.354,0.332,0.377,0.014,0.013,0.015,24.33,24.24,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.29,42.49,48.17,44.38,41.64,47.21,0,0,0,0,0,0,0.247,0,0.112,0.48,0.52,0.48,32.1
1503871200000,2017,8,2016,11,48,7,0.214,0.0994,0.115,7114.98,47.62,47.62,42.35,1,1,1,353.7,339.7,366.5,189.4,170.2,164.3,138,184,0,0,0,0.463,0.395,0.519,189.4,170.2,211.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.131,0.0118,0.0102,0.0137,0.00048,0.00041,0.00055,0.336,0.303,0.373,0.014,0.012,0.015,24.5,24.44,24.55,0.951,0.946,0.957,0.978,0.973,0.98,0.93,0.921,0.938,43.3,38.73,48.59,42.35,37.7,47.62,0,0,0,0,0,0,0.235,0,0.099,0.46,0.54,0.46,33.2
1504476000000,2017,9,2016,12,49,7,0.194,0.0835,0.111,6923.91,44.28,44.28,41.21,1,1,1,321.3,308.8,334.5,183.3,170.8,138,138,138,0,0,0,0.43,0.413,0.447,183.3,170.8,196.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.126,0.0113,0.0103,0.0125,0.00045,0.00041,0.0005,0.322,0.3,0.346,0.013,0.012,0.014,24.67,24.58,24.76,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.935,42.12,39.23,45.19,41.21,38.22,44.28,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.7
1505080800000,2017,9,2016,12,50,7,0.178,0.0714,0.106,6643.03,42.23,42.23,39.54,1,1,1,293.6,282.8,304.7,175.6,164.8,118,118,118,0,0,0,0.402,0.387,0.417,175.6,164.8,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0107,0.00976,0.0116,0.00042,0.00039,0.00046,0.305,0.286,0.325,0.012,0.011,0.013,24.82,24.75,24.88,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.917,0.932,40.48,37.97,43.09,39.54,36.89,42.23,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
1505685600000,2017,9,2016,12,51,7,0.164,0.0714,0.0927,5749.39,36.29,36.29,34.22,1,1,1,271.4,262.3,280.4,153.4,144.3,118,118,118,0,0,0,0.435,0.421,0.45,153.4,144.3,162.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00879,0.00802,0.00955,0.00035,0.00032,0.00038,0.266,0.249,0.282,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.28,33.15,37.39,34.22,32.16,36.29,0,0,0,0,0,0,0.19,0,0.0713,0.44,0.57,0.43,35.1
1506290400000,2017,9,2016,12,52,7,0.152,0.0696,0.0829,5127.12,33.27,33.27,30.52,1,1,1,252.1,245.7,259.3,137.1,129,115,97,118,0,0,0,0.456,0.395,0.478,137.1,129,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0987,0.104,0.0074,0.00672,0.00839,0.00029,0.00027,0.00033,0.236,0.222,0.255,0.0093,0.0088,0.01,25.06,25.02,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.46,29.54,34.3,30.52,28.66,33.27,0,0,0,0,0,0,0.17,0,0.0691,0.46,0.55,0.45,33.7
1506895200000,2017,10,2017,1,1,7,0.145,0.0587,0.0865,5370.86,32.83,32.83,31.97,1,1,1,239.9,236.9,243.7,142.9,139.9,97,97,97,0,0,0,0.404,0.398,0.409,142.9,139.9,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.103,0.0079,0.00764,0.00822,0.00031,0.0003,0.00032,0.245,0.24,0.252,0.0097,0.0094,0.0099,25.12,25.09,25.14,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.96,32.24,33.85,31.97,31.27,32.83,0,0,0,0,0,0,0.178,0,0.0585,0.4,0.6,0.4,37
1507500000000,2017,10,2017,1,2,7,0.141,0.0587,0.0824,5112.18,31.52,31.52,30.43,1,1,1,233.2,228.2,238,136.2,131.2,97,97,97,0,0,0,0.416,0.408,0.425,136.2,131.2,141,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0977,0.101,0.00733,0.0069,0.00774,0.00029,0.00027,0.0003,0.233,0.224,0.242,0.0092,0.0088,0.0095,25.17,25.13,25.21,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.37,30.19,32.5,30.43,29.28,31.52,0,0,0,0,0,0,0.169,0,0.0586,0.42,0.58,0.42,36.3
1508104800000,2017,10,2017,1,3,7,0.134,0.0587,0.0752,4654.6,28.97,28.97,27.71,1,1,1,221.3,216.4,226.8,124.3,119.4,97,97,97,0,0,0,0.438,0.428,0.448,124.3,119.4,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0935,0.0972,0.00631,0.0059,0.00678,0.00025,0.00023,0.00027,0.212,0.203,0.222,0.0083,0.008,0.0087,25.26,25.22,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.56,27.39,29.87,27.71,26.57,28.97,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.7
1508709600000,2017,10,2017,1,4,7,0.127,0.0587,0.0681,4198.84,26.12,26.12,24.99,1,1,1,209.7,206.8,214.5,112.7,109.8,97,97,97,0,0,0,0.463,0.452,0.469,112.7,109.8,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0902,0.0929,0.00533,0.00508,0.00574,0.00021,0.0002,0.00022,0.191,0.186,0.2,0.0075,0.0073,0.0078,25.35,25.31,25.37,0.92,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.896,25.77,25.08,26.93,24.99,24.32,26.12,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33.1
1509314400000,2017,10,2017,1,5,7,0.126,0.0569,0.069,4260.23,26.7,26.7,25.36,1,1,1,208.3,204.9,212.8,114.2,108.7,94.14,93,97,0,0,0,0.452,0.437,0.471,114.2,108.7,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0898,0.0934,0.00545,0.00499,0.00594,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.36,25.32,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.14,24.81,27.52,25.36,24.07,26.7,0,0,0,0,0,0,0.141,0,0.057,0.45,0.55,0.45,33.8
1509919200000,2017,11,2017,2,6,7,0.131,0.0518,0.079,4907.82,35.6,35.6,29.21,1,1,1,216.2,210.1,224.9,130.6,117.1,85.57,67,93,0,0,0,0.397,0.298,0.443,130.6,117.1,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0924,0.104,0.00685,0.0057,0.00917,0.00027,0.00022,0.00036,0.222,0.199,0.268,0.0087,0.0078,0.011,25.28,25.18,25.34,0.93,0.923,0.941,0.97,0.97,0.97,0.902,0.895,0.913,30.12,26.86,36.7,29.21,26.06,35.6,0,0,0,0,0,0,0.162,0,0.052,0.4,0.6,0.4,37.5
1510524000000,2017,11,2017,2,7,7,0.134,0.0405,0.0933,5843.18,35.41,35.41,34.78,1,1,1,221.3,218.6,224.1,154.3,151.6,67,67,67,0,0,0,0.303,0.299,0.307,154.3,151.6,157.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00886,0.00863,0.0091,0.00035,0.00034,0.00036,0.262,0.257,0.267,0.01,0.01,0.01,25.21,25.19,25.23,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.86,35.23,36.5,34.78,34.17,35.41,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
1511128800000,2017,11,2017,2,8,7,0.134,0.0405,0.0939,5886.27,37.03,37.03,35.04,1,1,1,222.3,214.8,230.9,155.3,147.8,67,67,67,0,0,0,0.302,0.29,0.312,155.3,147.8,163.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00895,0.00831,0.00968,0.00035,0.00033,0.00038,0.264,0.25,0.279,0.01,0.0098,0.011,25.2,25.14,25.26,0.94,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.1,34.32,38.1,35.04,33.29,37.03,0,0,0,0,0,0,0.195,0,0.0401,0.3,0.7,0.3,43.9
1511733600000,2017,11,2017,2,9,7,0.134,0.0384,0.096,6021.5,36.32,36.32,35.84,1,1,1,222.4,219.1,227.9,158.8,153.5,63.57,59,67,0,0,0,0.286,0.269,0.304,158.8,153.5,160.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.105,0.00925,0.0088,0.00942,0.00036,0.00035,0.00037,0.27,0.261,0.274,0.011,0.01,0.011,25.2,25.16,25.22,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.94,35.67,37.42,35.84,34.6,36.32,0,0,0,0,0,0,0.199,0,0.038,0.29,0.72,0.28,44.9
1512338400000,2017,12,2017,3,10,7,0.139,0.0357,0.104,6555.69,41.26,41.26,39.02,1,1,1,230.6,221,239.6,171.6,162,59,59,59,0,0,0,0.256,0.246,0.267,171.6,162,180.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.111,0.0103,0.00952,0.0111,0.00041,0.00037,0.00044,0.292,0.275,0.308,0.011,0.011,0.012,25.12,25.05,25.2,0.946,0.942,0.948,0.976,0.971,0.98,0.923,0.915,0.93,39.98,37.74,42.1,39.02,36.65,41.26,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.2
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.112,7132.78,43.7,43.7,42.46,1,1,1,244.9,241.6,250.3,185.9,182.6,59,59,59,0,0,0,0.241,0.236,0.244,185.9,182.6,191.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.112,0.115,0.0115,0.0113,0.012,0.00046,0.00044,0.00047,0.318,0.312,0.327,0.013,0.012,0.013,25.01,24.97,25.04,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.32,42.55,44.6,42.46,41.69,43.7,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1513548000000,2017,12,2017,3,12,7,0.158,0.0357,0.123,7788.98,48.2,48.2,46.36,1,1,1,261.9,253.9,270.8,202.9,194.9,59,59,59,0,0,0,0.225,0.218,0.232,202.9,194.9,211.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.122,0.013,0.0123,0.0138,0.00051,0.00049,0.00055,0.348,0.334,0.364,0.014,0.013,0.014,24.9,24.85,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.34,45.44,49.4,46.36,44.53,48.2,0,0,0,0,0,0,0.258,0,0.035,0.23,0.78,0.22,49.3
1514152800000,2017,12,2017,3,13,7,0.176,0.0357,0.141,8549.63,54.13,54.13,50.89,2,1,1.7142857142857142,291.4,276.6,306.1,232.4,217.6,59,59,59,0,0,0,0.203,0.193,0.213,232.4,217.6,247.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.134,0.0155,0.0142,0.0168,0.00062,0.00057,0.00067,0.287,0.238,0.383,0.011,0.0095,0.015,24.85,24.79,24.92,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.78,25.56,51.8,32.33,24.79,48.2,0,0,0,0,0,0,0.283,0,0.035,0.2,0.8,0.2,48.6
1514757600000,2018,1,2017,4,14,7,0.202,0.0442,0.157,9547.14,60.62,60.62,56.83,2,2,2,333.2,312.9,350.6,260.2,239.9,73,73,73,0,0,0,0.219,0.208,0.233,260.2,239.9,277.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.147,0.0224,0.0161,0.0301,0.0009,0.00064,0.0012,0.281,0.254,0.307,0.011,0.01,0.012,24.65,24.54,24.78,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,29.29,27,31.25,28.41,26.19,30.31,0,0,0,0,0,0,0.316,0,0.045,0.22,0.78,0.22,47.3
1515362400000,2018,1,2017,4,15,7,0.231,0.0442,0.186,11282.5,71.89,71.89,67.16,2,2,2,381.1,356.4,403.4,308.1,283.4,73,73,73,0,0,0,0.192,0.181,0.205,308.1,283.4,330.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.166,0.0444,0.0328,0.055,0.0018,0.0013,0.0022,0.353,0.316,0.386,0.014,0.013,0.016,24.34,24.2,24.5,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.62,31.89,37.06,33.58,30.93,35.95,0,0,0,0,0,0,0.373,0,0.045,0.19,0.81,0.19,48.8
1515967200000,2018,1,2017,4,16,7,0.261,0.0442,0.217,13167.4,81.84,81.84,78.38,2,2,2,431.8,410.8,446.9,358.8,337.8,73,73,73,0,0,0,0.169,0.163,0.178,358.8,337.8,373.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.176,0.168,0.181,0.0683,0.0584,0.0755,0.0028,0.0024,0.0031,0.429,0.397,0.451,0.018,0.016,0.019,24.03,23.94,24.15,0.949,0.946,0.952,0.976,0.971,0.98,0.927,0.919,0.932,40.14,37.86,41.76,39.19,36.78,40.92,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1516572000000,2018,1,2017,4,17,7,0.283,0.0442,0.239,14493.3,89.16,89.16,86.27,2,2,2,468.1,452.6,482.2,395.1,379.6,73,73,73,0,0,0,0.156,0.151,0.161,395.1,379.6,409.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.193,0.0855,0.0782,0.0921,0.0035,0.0032,0.0038,0.483,0.46,0.504,0.02,0.019,0.021,23.81,23.73,23.9,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.02,42.38,45.49,43.13,41.53,44.58,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
1517176800000,2018,1,2017,4,18,7,0.305,0.0483,0.257,15490.6,95.35,95.35,92.21,2,2,2,504.8,486.3,526.2,425,413.3,79.86,73,85,0,0,0,0.158,0.147,0.169,425,413.3,441.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.195,0.206,0.0996,0.0941,0.107,0.0041,0.0039,0.0045,0.528,0.51,0.553,0.022,0.021,0.023,23.6,23.48,23.7,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.04,45.91,48.65,46.1,44.99,47.67,0,0,0,0,0,0,0.512,0,0.048,0.16,0.84,0.16,50.8
1517781600000,2018,2,2017,5,19,7,0.348,0.0514,0.296,17173.6,110.8,110.8,102.2,3,2,2.5714285714285716,575.1,536.3,616.7,490.1,451.3,85,85,85,0,0,0,0.148,0.138,0.158,490.1,451.3,531.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.209,0.252,0.132,0.112,0.156,0.0055,0.0047,0.0066,0.568,0.521,0.607,0.024,0.022,0.025,23.25,23.04,23.42,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.67,35.22,51.87,40.96,34.16,48.2,0,0,0,0,0,0,0.568,0,0.052,0.15,0.85,0.15,49.3
1518386400000,2018,2,2017,5,20,7,0.424,0.0514,0.372,21361.6,141,141,127.2,3,3,3,700.7,631.8,777.5,615.7,546.8,85,85,85,0,0,0,0.122,0.109,0.135,615.7,546.8,692.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.3,0.261,0.343,0.212,0.166,0.264,0.0091,0.0071,0.011,0.731,0.615,0.861,0.031,0.026,0.037,22.57,22.13,22.96,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.926,0.938,43.31,39,47.94,42.38,37.98,46.98,0,0,0,0,0,0,0.706,0,0.052,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.585,0.06,0.525,27873.8,192.8,192.8,165.9,4,3,3.7142857142857144,966.8,805.9,1174,867.5,720.9,99.29,85,105,0,0,0,0.104,0.0895,0.118,867.5,720.9,1069,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.498,0.359,0.722,0.375,0.283,0.578,0.017,0.012,0.027,1.13,0.909,1.59,0.051,0.04,0.074,21.14,19.96,21.97,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.38,39.68,51.64,44.92,38.7,48.2,0,0,0,0,0,0,0.922,0,0.06,0.1,0.9,0.1,47.6
1519596000000,2018,2,2017,5,22,7,0.876,0.0905,0.665,31788.3,192.8,192.8,189.2,4,4,4,1448,1257,1604,1299,1152,149.6,105,183,198.7,52,321,0.102,0.0743,0.125,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.864,0.791,0.911,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.86,0.088,0.082,0.092,18.87,18.32,19.55,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.47,47.03,50.31,47.3,46.08,48.2,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.3
1520200800000,2018,3,2017,6,23,7,1.06,0.111,0.665,30060.6,182.9,182.9,178.9,4,4,4,1760,1646,1884,1577,1463,183,183,183,477.4,363,601,0.104,0.0971,0.111,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.4,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.65,44.55,46.66,44.73,43.66,45.72,0,0,0,0,0,0,0.994,0,0.395,0.1,0.63,0.37,28.4
1520805600000,2018,3,2017,6,24,7,1.24,0.111,0.665,28461.2,173.1,173.1,169.4,4,4,4,2053,1930,2174,1870,1747,183,183,183,770.3,647,891,0.0892,0.0842,0.0948,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.61,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.22,42.41,44.15,42.35,41.56,43.27,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,23
1521410400000,2018,3,2017,6,25,7,1.38,0.111,0.665,27474.4,165.4,165.4,163.5,4,4,4,2277,2207,2325,2094,2024,183,183,183,994,924,1042,0.0804,0.0787,0.0829,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.24,16.53,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.74,41.42,42.19,40.88,40.56,41.35,0,0,0,0,0,0,0.909,0,0.715,0.08,0.48,0.52,19.9
1522015200000,2018,3,2017,6,26,7,1.42,0.114,0.665,27168.6,162.1,162.1,161.7,4,4,4,2344,2329,2367,2156,2146,187.9,183,217,1056,1046,1072,0.0801,0.0777,0.0917,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.14,16.23,0.946,0.945,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.3,41.15,41.4,40.43,40.27,40.53,0,0,0,0,0,0,0.898,0,0.755,0.08,0.47,0.53,19.1
1522620000000,2018,4,2017,7,27,7,1.47,0.131,0.665,26769.4,160.8,160.8,159.3,4,4,4,2429,2378,2492,2212,2161,217,217,217,1112,1061,1175,0.0893,0.0871,0.0913,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.84,16.11,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.922,0.925,40.75,40.34,41.08,39.84,39.4,40.19,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1523224800000,2018,4,2017,7,28,7,1.57,0.131,0.665,26018,156.9,156.9,154.9,4,4,4,2590,2519,2643,2373,2302,217,217,217,1273,1202,1326,0.0838,0.0821,0.0862,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.47,15.77,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.7,39.35,40.16,38.72,38.35,39.21,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1523829600000,2018,4,2017,7,29,7,1.61,0.131,0.665,25715.3,153.3,153.3,153.1,4,4,4,2655,2647,2662,2438,2430,217,217,217,1338,1330,1345,0.0817,0.0815,0.082,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.43,15.46,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.919,0.919,39.27,39.22,39.32,38.27,38.22,38.32,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1524434400000,2018,4,2017,7,30,7,1.57,0.131,0.665,25971.7,155.6,155.6,154.6,4,4,4,2600,2565,2635,2383,2348,217,217,217,1283,1248,1318,0.0835,0.0824,0.0846,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.49,15.66,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.63,39.4,39.86,38.65,38.41,38.89,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1525039200000,2018,4,2017,7,31,7,1.51,0.162,0.665,26458.4,159.1,159.1,157.5,4,4,4,2496,2439,2553,2228,2163,267.6,217,276,1128,1063,1236,0.107,0.085,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.69,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.31,39.93,40.69,39.37,38.97,39.77,0,0,0,0,0,0,0.875,0,0.845,0.11,0.44,0.56,17.5
1525644000000,2018,5,2017,8,32,7,1.41,0.167,0.665,27254.9,165.1,165.1,162.2,4,4,4,2325,2218,2412,2049,1942,276,276,276,948.7,842,1036,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.03,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.43,40.86,42.12,40.56,39.96,41.28,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
1526248800000,2018,5,2017,8,33,7,1.23,0.167,0.665,28548.7,173.7,173.7,169.9,4,4,4,2036,1912,2170,1760,1636,276,276,276,659.6,536,794,0.136,0.127,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.62,17.31,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.43,44.3,42.48,41.58,43.42,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1526853600000,2018,5,2017,8,34,7,1.06,0.167,0.665,30054.5,182.8,182.8,178.9,4,4,4,1761,1650,1874,1485,1374,276,276,276,385,274,498,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.43,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.64,44.64,46.62,44.72,43.75,45.69,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1527458400000,2018,5,2017,8,35,7,0.923,0.15,0.665,31433.4,190.2,190.2,187.1,4,4,4,1526,1441,1613,1279,1231,247.7,210,276,178.7,131,237,0.162,0.14,0.181,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.867,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.59,18.29,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.94,48.52,46.78,46,47.55,0,0,0,0,0,0,1.04,0,0.258,0.16,0.72,0.28,34.1
1528063200000,2018,6,2017,9,36,7,0.781,0.127,0.637,31689.4,192.8,192.8,188.6,4,4,4,1292,1171,1413,1082,961,210,210,210,28.71,0,103,0.163,0.149,0.179,1053,961,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.755,0.608,0.854,0.553,0.404,0.648,0.026,0.019,0.031,1.6,1.28,1.8,0.076,0.059,0.087,19.58,19,20.28,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.18,45.65,49.57,47.16,44.73,48.2,0,0,0,0,0,0,1.05,0,0.144,0.16,0.82,0.18,40.6
1528668000000,2018,6,2017,9,37,7,0.642,0.127,0.515,27078.9,174.5,174.5,161.2,4,3,3.857142857142857,1061,989.3,1141,850.8,779.3,210,210,210,0,0,0,0.198,0.184,0.212,850.8,779.3,930.6,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.504,0.439,0.577,0.351,0.316,0.389,0.016,0.014,0.018,1.1,0.999,1.22,0.05,0.045,0.056,20.81,20.44,21.1,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.25,39.45,51.41,42.02,38.46,48.2,0,0,0,0,0,0,0.895,0,0.127,0.2,0.8,0.2,42.2
1529272800000,2018,6,2017,9,38,7,0.559,0.127,0.432,23544.2,144.6,144.6,140.1,3,3,3,923.7,876.9,972.3,713.7,666.9,210,210,210,0,0,0,0.228,0.216,0.239,713.7,666.9,762.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.382,0.349,0.423,0.277,0.247,0.308,0.012,0.011,0.014,0.923,0.838,1.01,0.041,0.037,0.046,21.48,21.2,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.93,45.36,50.52,46.71,44.45,48.2,0,0,0,0,0,0,0.779,0,0.127,0.23,0.77,0.23,42.1
1529877600000,2018,6,2017,9,39,7,0.502,0.125,0.377,21164.3,130.9,130.9,126,3,3,3,830.2,802.5,862.4,623.7,601,206.6,186,210,0,0,0,0.249,0.232,0.259,623.7,601,652.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.312,0.341,0.218,0.202,0.237,0.0096,0.0089,0.01,0.765,0.727,0.814,0.034,0.032,0.036,22.01,21.84,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.85,41.48,44.51,41.99,40.62,43.62,0,0,0,0,0,0,0.7,0,0.125,0.25,0.75,0.25,42.2
1530482400000,2018,7,2017,10,40,7,0.466,0.112,0.354,20046.1,123.8,123.8,119.3,3,3,3,771.2,742.8,794.5,585.2,556.8,186,186,186,0,0,0,0.241,0.234,0.25,585.2,556.8,608.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.282,0.312,0.192,0.173,0.207,0.0083,0.0075,0.0091,0.696,0.648,0.735,0.03,0.028,0.032,22.32,22.19,22.48,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.69,38.92,42.12,39.77,37.89,41.28,0,0,0,0,0,0,0.663,0,0.112,0.24,0.76,0.24,43
1531087200000,2018,7,2017,10,41,7,0.422,0.13,0.292,16717.2,111.3,111.3,99.51,3,2,2.2857142857142856,698.5,667,731,483.3,440,215.3,186,227,0,0,0,0.309,0.254,0.34,483.3,440,545,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.245,0.222,0.275,0.129,0.107,0.165,0.0056,0.0046,0.0071,0.608,0.568,0.64,0.026,0.024,0.028,22.7,22.55,22.86,0.955,0.949,0.958,0.978,0.97,0.98,0.934,0.921,0.939,45.94,37.43,51.16,44.51,36.32,48.2,0,0,0,0,0,0,0.553,0,0.13,0.31,0.69,0.31,39.6
1531692000000,2018,7,2017,10,42,7,0.381,0.137,0.244,14350.3,90.81,90.81,85.42,2,2,2,630.8,605,658,403.8,377.9,227,227,227,0,0,0,0.36,0.345,0.375,403.8,377.9,431,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.217,0.0896,0.0774,0.102,0.0038,0.0033,0.0044,0.511,0.472,0.553,0.022,0.02,0.024,23.07,22.92,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.59,40.95,46.33,42.71,40.05,45.41,0,0,0,0,0,0,0.475,0,0.137,0.36,0.64,0.36,37.7
1532296800000,2018,7,2017,10,43,7,0.347,0.137,0.21,12316.4,78.24,78.24,73.31,2,2,2,573.8,551.6,596.5,346.8,324.6,227,227,227,0,0,0,0.396,0.381,0.412,346.8,324.6,369.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.178,0.194,0.0627,0.0522,0.0734,0.0026,0.0022,0.0031,0.425,0.392,0.459,0.018,0.016,0.019,23.39,23.26,23.53,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.916,0.928,37.71,35.38,40.07,36.66,34.32,39.12,0,0,0,0,0,0,0.407,0,0.137,0.39,0.61,0.39,35.5
1532901600000,2018,7,2017,10,44,7,0.316,0.119,0.197,11660.3,73.87,73.87,69.41,2,2,2,522.6,500.5,544.3,326.3,310.4,196.3,184,227,0,0,0,0.375,0.347,0.422,326.3,310.4,346.6,990,990,990,966,965.9,966,24,24,24.1,0.177,0.172,0.183,0.053,0.0455,0.0626,0.0022,0.0019,0.0026,0.392,0.371,0.422,0.016,0.015,0.018,23.66,23.57,23.77,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.77,33.87,38.01,34.7,32.86,36.93,0,0,0,0,0,0,0.386,0,0.119,0.38,0.62,0.38,36.9
1533506400000,2018,8,2017,11,45,7,0.286,0.111,0.175,10399.5,65.99,65.99,61.9,2,2,2,473.7,454.8,493.1,289.7,270.8,184,184,184,0,0,0,0.389,0.373,0.405,289.7,270.8,309.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0357,0.0268,0.0449,0.0015,0.0011,0.0019,0.337,0.308,0.366,0.014,0.013,0.015,23.93,23.82,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.91,29.84,34.02,30.95,28.95,33,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.4
1534111200000,2018,8,2017,11,46,7,0.262,0.111,0.151,8936.81,56.67,56.67,53.2,2,2,2,433,417.4,449.1,249,233.4,184,184,184,0,0,0,0.425,0.41,0.441,249,233.4,265.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0185,0.0156,0.0241,0.00076,0.00064,0.00099,0.277,0.259,0.3,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.42,25.66,29.21,26.6,24.89,28.34,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.1
1534716000000,2018,8,2017,11,47,7,0.241,0.111,0.13,7922.56,48.2,48.2,47.16,1,1,1,398.6,385.9,412.2,214.6,201.9,184,184,184,0,0,0,0.462,0.446,0.477,214.6,201.9,228.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.014,0.0129,0.0151,0.00057,0.00052,0.00062,0.383,0.36,0.407,0.016,0.015,0.017,24.23,24.14,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.79,45.99,51.74,47.16,45.07,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1535320800000,2018,8,2017,11,48,7,0.223,0.103,0.12,7390.76,48.2,48.2,43.99,1,1,1,369.1,355.6,381.8,198.3,181.4,170.9,138,184,0,0,0,0.462,0.383,0.504,198.3,181.4,222.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.125,0.135,0.0126,0.0112,0.0146,0.00051,0.00045,0.00059,0.352,0.323,0.392,0.014,0.013,0.016,24.4,24.34,24.45,0.954,0.95,0.958,0.98,0.979,0.98,0.934,0.929,0.939,45.26,41.31,50.98,43.99,40.43,48.2,0,0,0,0,0,0,0.244,0,0.103,0.46,0.54,0.46,33.1
1535925600000,2018,9,2017,12,49,7,0.203,0.0835,0.12,7491.18,47.8,47.8,44.59,1,1,1,336,323,350.4,198,185,138,138,138,0,0,0,0.411,0.394,0.427,198,185,212.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.131,0.0126,0.0115,0.0138,0.0005,0.00046,0.00056,0.349,0.325,0.374,0.014,0.013,0.015,24.57,24.47,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.5,42.52,48.78,44.59,41.67,47.8,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
1536530400000,2018,9,2017,12,50,7,0.186,0.0835,0.102,6353.6,40.72,40.72,37.82,1,1,1,307.1,296,318.9,169.1,158,138,138,138,0,0,0,0.45,0.433,0.466,169.1,158,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00918,0.0111,0.0004,0.00037,0.00045,0.297,0.277,0.318,0.012,0.011,0.013,24.77,24.69,24.84,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.93,38.83,36.24,41.57,37.82,35.16,40.72,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
1537135200000,2018,9,2017,12,51,7,0.172,0.0835,0.0882,5443.94,34.35,34.35,32.4,1,1,1,283.9,274.9,292.4,145.9,136.9,138,138,138,0,0,0,0.486,0.472,0.502,145.9,136.9,154.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00815,0.00739,0.00887,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.41,31.3,35.42,32.4,30.36,34.35,0,0,0,0,0,0,0.18,0,0.0838,0.49,0.51,0.49,31.7
1537740000000,2018,9,2017,12,52,7,0.159,0.0835,0.0758,4655.94,29.67,29.67,27.71,1,1,1,263.3,255.5,271.9,125.3,117.5,138,138,138,0,0,0,0.524,0.508,0.54,125.3,117.5,133.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0978,0.104,0.0064,0.00574,0.00713,0.00025,0.00023,0.00028,0.219,0.205,0.234,0.0087,0.0081,0.0093,25.03,24.98,25.07,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.57,26.7,30.59,27.71,25.9,29.67,0,0,0,0,0,0,0.154,0,0.0832,0.53,0.48,0.52,29.3
1538344800000,2018,10,2018,1,1,7,0.149,0.0587,0.0906,5630.93,34.94,34.94,33.52,1,1,1,246.7,241,253,149.7,144,97,97,97,0,0,0,0.393,0.383,0.402,149.7,144,156,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00848,0.00799,0.00901,0.00033,0.00032,0.00036,0.257,0.247,0.269,0.01,0.0097,0.011,25.06,25.02,25.11,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.55,33.21,36.03,33.52,32.21,34.94,0,0,0,0,0,0,0.186,0,0.0584,0.39,0.61,0.39,37.8
1538949600000,2018,10,2018,1,2,7,0.141,0.0587,0.0825,5118.21,31.77,31.77,30.47,1,1,1,233.3,227.6,239.1,136.3,130.6,97,97,97,0,0,0,0.416,0.406,0.426,136.3,130.6,142.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0975,0.102,0.00734,0.00685,0.00783,0.00029,0.00027,0.00031,0.233,0.223,0.244,0.0092,0.0088,0.0096,25.17,25.12,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.41,30.06,32.76,30.47,29.16,31.77,0,0,0,0,0,0,0.169,0,0.0585,0.42,0.59,0.41,36.3
1539554400000,2018,10,2018,1,3,7,0.135,0.0587,0.0768,4760.62,29.41,29.41,28.34,1,1,1,224,218.6,228.7,127,121.6,97,97,97,0,0,0,0.433,0.424,0.444,127,121.6,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0943,0.0979,0.00655,0.00608,0.00694,0.00026,0.00024,0.00027,0.217,0.207,0.225,0.0085,0.0081,0.0089,25.24,25.2,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.21,27.92,30.32,28.34,27.08,29.41,0,0,0,0,0,0,0.157,0,0.0582,0.43,0.57,0.43,35.3
1540159200000,2018,10,2018,1,4,7,0.128,0.0587,0.0689,4248.11,26.63,26.63,25.29,1,1,1,210.9,205.2,216.7,113.9,108.2,97,97,97,0,0,0,0.46,0.448,0.473,113.9,108.2,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0896,0.0936,0.00543,0.00495,0.00592,0.00021,0.00019,0.00023,0.193,0.183,0.204,0.0076,0.0072,0.008,25.34,25.3,25.39,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.07,24.68,27.46,25.29,23.94,26.63,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
1540764000000,2018,10,2018,1,5,7,0.122,0.0573,0.0645,596.009,24.83,24.83,3.548,1,1,1,201.4,198.6,204.9,106.6,102.4,94.71,93,97,0,0,0,0.47,0.454,0.486,106.6,102.4,111.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0906,0.00481,0.00446,0.00526,0.00019,0.00017,0.00021,0.18,0.173,0.189,0.007,0.0068,0.0074,25.41,25.38,25.43,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.657,0,25.6,3.548,0,24.83,0,6,0,0,0.857,0,0.0197,0.857,0.0575,0.47,0.53,0.47,4.89
1541368800000,2018,11,2018,2,6,7,0.129,0.0562,0.0723,4471.24,27.47,27.47,26.61,1,1,1,212.5,207.4,216.1,119.5,114.4,93,93,93,0,0,0,0.438,0.43,0.448,119.5,114.4,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0914,0.0945,0.00591,0.00547,0.00622,0.00023,0.00021,0.00024,0.203,0.194,0.209,0.008,0.0076,0.0082,25.32,25.29,25.36,0.925,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.899,27.44,26.2,28.32,26.61,25.41,27.47,0,0,0,0,0,0,0.148,0,0.0567,0.44,0.56,0.44,34.7
1541973600000,2018,11,2018,2,7,7,0.13,0.0562,0.0736,4556.14,27.6,27.6,27.12,1,1,1,214.6,212,216.7,121.6,119,93,93,93,0,0,0,0.433,0.429,0.439,121.6,119,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0931,0.0947,0.00609,0.00587,0.00626,0.00024,0.00023,0.00025,0.207,0.202,0.21,0.0081,0.0079,0.0083,25.31,25.29,25.33,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.897,0.9,27.96,27.32,28.45,27.12,26.5,27.6,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35
1542578400000,2018,11,2018,2,8,7,0.13,0.045,0.0845,5276.9,33.86,33.86,31.41,1,1,1,214.2,212.8,217.2,139.8,120.1,74.43,67,93,0,0,0,0.348,0.308,0.436,139.8,120.1,150.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0935,0.101,0.00763,0.00596,0.00852,0.0003,0.00023,0.00033,0.237,0.204,0.255,0.0093,0.008,0.01,25.28,25.24,25.32,0.934,0.925,0.939,0.97,0.97,0.97,0.906,0.897,0.911,32.38,27.59,34.91,31.41,26.76,33.86,0,0,0,0,0,0,0.175,0,0.0455,0.35,0.65,0.35,40.6
1543183200000,2018,11,2018,2,9,7,0.135,0.0391,0.0958,6012.48,38.21,38.21,35.79,1,1,1,223.2,219.1,227.3,158.4,152.1,64.71,59,67,0,0,0,0.29,0.26,0.306,158.4,152.1,168.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00922,0.00868,0.0101,0.00036,0.00034,0.0004,0.269,0.258,0.286,0.011,0.01,0.011,25.19,25.15,25.23,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.92,36.85,35.35,39.21,35.79,34.29,38.21,0,0,0,0,0,0,0.199,0,0.0392,0.29,0.71,0.29,44.5
1543788000000,2018,12,2018,3,10,7,0.142,0.0357,0.107,6756.15,41.76,41.76,40.22,1,1,1,235.5,227.6,241.8,176.5,168.6,59,59,59,0,0,0,0.251,0.244,0.259,176.5,168.6,182.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0113,0.00042,0.0004,0.00045,0.301,0.287,0.312,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.945,0.949,0.978,0.974,0.98,0.926,0.92,0.93,41.12,39.28,42.61,40.22,38.28,41.76,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.6
1544392800000,2018,12,2018,3,11,7,0.142,0.0357,0.107,6759.46,41.44,41.44,40.23,1,1,1,235.5,232.3,240.5,176.5,173.3,59,59,59,0,0,0,0.251,0.245,0.254,176.5,173.3,181.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0108,0.0105,0.0112,0.00042,0.00041,0.00044,0.301,0.295,0.31,0.012,0.012,0.012,25.09,25.05,25.11,0.947,0.946,0.949,0.978,0.977,0.98,0.927,0.924,0.93,41.13,40.36,42.29,40.23,39.43,41.44,0,0,0,0,0,0,0.224,0,0.035,0.25,0.75,0.25,47.6
1544997600000,2018,12,2018,3,12,7,0.14,0.0357,0.104,6571.91,39.63,39.63,39.12,1,1,1,231,228.7,233.1,172,169.7,59,59,59,0,0,0,0.255,0.253,0.258,172,169.7,174.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0102,0.0105,0.00041,0.0004,0.00042,0.293,0.289,0.297,0.012,0.011,0.012,25.12,25.1,25.14,0.946,0.945,0.946,0.976,0.975,0.977,0.923,0.921,0.925,40.07,39.53,40.56,39.12,38.55,39.63,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1545602400000,2018,12,2018,3,13,7,0.143,0.0357,0.108,6810.06,41.94,41.94,40.54,1,1,1,236.7,232.5,242.6,177.7,173.5,59,59,59,0,0,0,0.249,0.243,0.254,177.7,173.5,183.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0109,0.0105,0.0114,0.00043,0.00041,0.00045,0.303,0.296,0.314,0.012,0.012,0.012,25.08,25.03,25.11,0.948,0.946,0.949,0.979,0.977,0.98,0.927,0.924,0.93,41.42,40.43,42.8,40.54,39.5,41.94,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
1546207200000,2018,12,2018,3,14,7,0.149,0.0429,0.106,6697.82,42.26,42.26,39.87,1,1,1,246.5,243.5,250.6,175.5,170.5,71,59,73,0,0,0,0.288,0.242,0.3,175.5,170.5,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0107,0.0102,0.0115,0.00042,0.0004,0.00045,0.301,0.292,0.316,0.012,0.012,0.012,25.02,24.99,25.05,0.947,0.945,0.95,0.977,0.975,0.98,0.925,0.922,0.931,40.79,39.58,43.12,39.87,38.6,42.26,0,0,0,0,0,0,0.221,0,0.043,0.29,0.71,0.29,45
1546812000000,2019,1,2018,4,15,7,0.154,0.0442,0.11,6934.73,42.51,42.51,41.28,1,1,1,254.3,251.4,259.6,181.3,178.4,73,73,73,0,0,0,0.287,0.281,0.29,181.3,178.4,186.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.115,0.0112,0.0109,0.0116,0.00044,0.00043,0.00046,0.311,0.306,0.321,0.012,0.012,0.013,24.97,24.94,24.99,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.13,41.44,43.38,41.28,40.57,42.51,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
1547416800000,2019,1,2018,4,16,7,0.161,0.0442,0.116,7370.71,44.86,44.86,43.87,1,1,1,265.5,262.6,269.7,192.5,189.6,73,73,73,0,0,0,0.275,0.271,0.278,192.5,189.6,196.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.118,0.0121,0.0119,0.0125,0.00048,0.00047,0.00049,0.331,0.326,0.339,0.013,0.013,0.013,24.91,24.88,24.92,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.77,44.09,45.78,43.87,43.21,44.86,0,0,0,0,0,0,0.244,0,0.045,0.27,0.72,0.28,45.8
1548021600000,2019,1,2018,4,17,7,0.173,0.0442,0.129,8047.78,49.51,49.51,47.9,2,1,1.1428571428571428,286.7,275.5,300.1,213.7,202.5,73,73,73,0,0,0,0.255,0.243,0.265,213.7,202.5,227.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.129,0.0139,0.013,0.0151,0.00055,0.00051,0.0006,0.347,0.24,0.383,0.014,0.0096,0.015,24.81,24.74,24.86,0.952,0.922,0.959,0.979,0.97,0.98,0.931,0.894,0.939,45.81,25.52,51.47,44.37,24.76,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.5
1548626400000,2019,1,2018,4,18,7,0.203,0.0473,0.156,9448.29,60.37,60.37,56.24,2,2,2,335.9,308.5,362.1,257.8,235.5,78.14,73,85,0,0,0,0.233,0.217,0.247,257.8,235.5,277.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.148,0.0217,0.0158,0.0298,0.00087,0.00063,0.0012,0.279,0.249,0.307,0.011,0.01,0.012,24.64,24.48,24.81,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,28.99,26.49,31.12,28.12,25.7,30.18,0,0,0,0,0,0,0.312,0,0.047,0.23,0.77,0.23,46.5
1549231200000,2019,2,2018,5,19,7,0.242,0.0514,0.191,11509.5,74.46,74.46,68.51,2,2,2,400.1,371.7,427.5,315.1,286.7,85,85,85,0,0,0,0.213,0.199,0.229,315.1,286.7,342.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.151,0.171,0.0477,0.0343,0.0607,0.0019,0.0014,0.0025,0.364,0.322,0.405,0.015,0.013,0.017,24.24,24.07,24.42,0.943,0.937,0.947,0.97,0.97,0.972,0.915,0.909,0.921,35.3,32.18,38.29,34.25,31.22,37.23,0,0,0,0,0,0,0.381,0,0.051,0.21,0.79,0.21,47.6
1549836000000,2019,2,2018,5,20,7,0.286,0.0514,0.235,14195.7,91.65,91.65,84.5,2,2,2,473.1,437.6,507.6,388.1,352.6,85,85,85,0,0,0,0.18,0.167,0.194,388.1,352.6,422.6,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.174,0.199,0.0822,0.0654,0.0985,0.0034,0.0027,0.0041,0.474,0.42,0.525,0.02,0.017,0.022,23.8,23.59,24.01,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.16,39.39,46.76,42.25,38.39,45.82,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,49.6
1550440800000,2019,2,2018,5,21,7,0.344,0.0514,0.292,16923.1,109.8,109.8,100.7,3,2,2.4285714285714284,568.1,523.2,611.8,483.2,438.2,85,85,85,0,0,0,0.15,0.139,0.162,483.2,438.2,526.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.205,0.249,0.128,0.106,0.153,0.0054,0.0044,0.0065,0.573,0.533,0.618,0.024,0.022,0.026,23.27,23.07,23.5,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.62,35.78,52.5,42.72,34.71,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.2
1551045600000,2019,2,2018,5,22,7,0.397,0.0571,0.34,19650.4,121.7,121.7,117,3,3,3,657,623,694.1,562.6,538,94.43,85,107,0,0,0,0.143,0.13,0.16,562.6,538,587.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.256,0.289,0.177,0.16,0.193,0.0075,0.0068,0.0083,0.644,0.601,0.688,0.027,0.025,0.03,22.83,22.64,23.01,0.952,0.95,0.953,0.976,0.973,0.979,0.929,0.924,0.934,39.95,38.43,41.42,38.99,37.38,40.55,0,0,0,0,0,0,0.65,0,0.057,0.14,0.86,0.14,49.5
1551650400000,2019,3,2018,6,23,7,0.452,0.0647,0.387,22070,136.5,136.5,131.4,3,3,3,747.4,708,776.3,640.4,601,107,107,107,0,0,0,0.143,0.138,0.151,640.4,601,669.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.319,0.296,0.335,0.229,0.202,0.248,0.0099,0.0087,0.011,0.778,0.712,0.827,0.034,0.031,0.036,22.33,22.17,22.56,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.68,42.3,46.41,43.79,41.45,45.48,0,0,0,0,0,0,0.73,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.478,0.0647,0.413,23301.8,139.3,139.3,138.7,3,3,3,789.5,782.7,793,682.5,675.7,107,107,107,0,0,0,0.135,0.135,0.137,682.5,675.7,686,990,990,990,967.1,967,967.1,22.9,22.9,23,0.343,0.339,0.345,0.257,0.252,0.259,0.011,0.011,0.011,0.849,0.838,0.855,0.037,0.036,0.037,22.09,22.07,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.18,46.79,47.37,46.23,45.86,46.42,0,0,0,0,0,0,0.771,0,0.065,0.14,0.86,0.14,48.7
1552860000000,2019,3,2018,6,25,7,0.466,0.0647,0.401,22735.9,138.3,138.3,135.3,3,3,3,769.9,746.3,787,662.9,639.3,107,107,107,0,0,0,0.139,0.136,0.143,662.9,639.3,680,990,990,990,967,966.9,967,23,23,23.1,0.332,0.318,0.341,0.244,0.228,0.255,0.011,0.0099,0.011,0.816,0.777,0.845,0.035,0.034,0.037,22.2,22.11,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.03,44.63,47.03,45.11,43.73,46.09,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1553464800000,2019,3,2018,6,26,7,0.43,0.0647,0.365,20967.8,129.3,129.3,124.8,3,3,3,710.9,689.7,735.6,603.9,582.7,107,107,107,0,0,0,0.15,0.145,0.155,603.9,582.7,628.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.298,0.286,0.312,0.204,0.19,0.221,0.0088,0.0082,0.0095,0.717,0.681,0.759,0.031,0.029,0.033,22.54,22.4,22.66,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.47,41.14,43.98,41.6,40.26,43.1,0,0,0,0,0,0,0.693,0,0.065,0.15,0.85,0.15,48.8
1554069600000,2019,4,2018,7,27,7,0.408,0.0756,0.333,19103.2,115.7,115.7,113.7,3,3,3,675.1,668.4,685.1,550.1,543.4,125,125,125,0,0,0,0.185,0.182,0.187,550.1,543.4,560.1,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.272,0.268,0.278,0.168,0.164,0.175,0.0072,0.007,0.0075,0.631,0.619,0.647,0.027,0.026,0.028,22.77,22.71,22.81,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.924,0.928,38.93,38.5,39.56,37.9,37.45,38.58,0,0,0,0,0,0,0.632,0,0.075,0.19,0.82,0.18,46.8
1554674400000,2019,4,2018,7,28,7,0.401,0.0756,0.325,18668.9,112.7,112.7,111.1,3,3,3,662.4,650.9,670,537.4,525.9,125,125,125,0,0,0,0.189,0.187,0.192,537.4,525.9,545,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.265,0.258,0.269,0.16,0.152,0.165,0.0068,0.0065,0.007,0.609,0.59,0.622,0.026,0.025,0.027,22.84,22.8,22.91,0.95,0.949,0.95,0.972,0.97,0.973,0.923,0.921,0.925,38.11,37.37,38.6,37.04,36.26,37.56,0,0,0,0,0,0,0.617,0,0.076,0.19,0.81,0.19,46.6
1555279200000,2019,4,2018,7,29,7,0.384,0.0756,0.309,17763.5,107.5,107.5,105.7,3,3,3,635.3,618.9,644.6,510.3,493.9,125,125,125,0,0,0,0.197,0.194,0.202,510.3,493.9,519.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.24,0.255,0.142,0.132,0.148,0.006,0.0056,0.0063,0.564,0.537,0.579,0.024,0.023,0.025,23,22.94,23.09,0.947,0.946,0.948,0.97,0.97,0.97,0.919,0.917,0.92,36.34,35.25,36.95,35.24,34.19,35.84,0,0,0,0,0,0,0.587,0,0.075,0.2,0.8,0.2,46.3
1555884000000,2019,4,2018,7,30,7,0.36,0.0756,0.284,16311.2,101.7,101.7,97.09,3,2,2.142857142857143,594.8,573.2,614.3,469.8,448.2,125,125,125,0,0,0,0.21,0.204,0.218,469.8,448.2,489.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.214,0.238,0.121,0.111,0.13,0.0051,0.0046,0.0055,0.591,0.53,0.632,0.025,0.022,0.027,23.13,23.03,23.25,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.41,34.94,52.31,46.12,33.89,48.2,0,0,0,0,0,0,0.539,0,0.076,0.21,0.79,0.21,45.3
