datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1556488800000,2019,4,2018,7,31,7,0.33,0.0851,0.245,14631.5,94.51,94.51,87.09,2,2,2,545.7,527,565.9,404.9,380,140.7,125,147,0,0,0,0.259,0.221,0.279,404.9,380,440.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.199,0.19,0.212,0.0901,0.0784,0.107,0.0038,0.0033,0.0045,0.505,0.468,0.559,0.021,0.019,0.023,23.44,23.29,23.56,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,44.44,41.81,48.22,43.55,40.97,47.26,0,0,0,0,0,0,0.484,0,0.085,0.26,0.74,0.26,44.3
1557093600000,2019,5,2018,8,32,7,0.306,0.0889,0.217,12977.7,80.9,80.9,77.25,2,2,2,506.1,489,522.4,359.1,342,147,147,147,0,0,0,0.291,0.281,0.301,359.1,342,375.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.177,0.189,0.0685,0.0604,0.0762,0.0028,0.0025,0.0032,0.436,0.411,0.461,0.018,0.017,0.019,23.69,23.59,23.79,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.6,37.79,41.32,38.62,36.71,40.45,0,0,0,0,0,0,0.429,0,0.089,0.29,0.71,0.29,42.4
1557698400000,2019,5,2018,8,33,7,0.281,0.0889,0.192,11455.3,72.12,72.12,68.19,2,2,2,464.4,445.5,483.3,317.4,298.5,147,147,147,0,0,0,0.317,0.304,0.33,317.4,298.5,336.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.162,0.175,0.0488,0.0399,0.0577,0.002,0.0016,0.0024,0.374,0.346,0.402,0.015,0.014,0.017,23.94,23.82,24.05,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.15,33.11,37.18,34.09,32.12,36.06,0,0,0,0,0,0,0.379,0,0.089,0.32,0.68,0.32,40.8
1558303200000,2019,5,2018,8,34,7,0.254,0.0889,0.165,9893.42,62.89,62.89,58.89,2,2,2,420.6,402.6,439.3,273.6,255.6,147,147,147,0,0,0,0.35,0.335,0.365,273.6,255.6,292.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.0281,0.0196,0.0369,0.0011,0.0008,0.0015,0.308,0.281,0.336,0.013,0.011,0.014,24.2,24.09,24.31,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.36,28.36,32.42,29.44,27.51,31.44,0,0,0,0,0,0,0.327,0,0.089,0.35,0.65,0.35,39
1558908000000,2019,5,2018,8,35,7,0.231,0.0841,0.146,8742.91,54.53,54.53,52.04,2,1,1.8571428571428572,381.2,365.7,396.9,242.2,229.1,139,119,147,0,0,0,0.364,0.321,0.391,242.2,229.1,251.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.145,0.0164,0.0152,0.0179,0.00067,0.00062,0.00072,0.286,0.255,0.404,0.012,0.01,0.016,24.41,24.32,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.75,25.95,52.34,29.46,25.18,48.2,0,0,0,0,0,0,0.289,0,0.085,0.36,0.63,0.37,37.8
1559512800000,2019,6,2018,9,36,7,0.21,0.072,0.138,8322.9,52.36,52.36,49.54,2,1,1.4285714285714286,347.8,335.3,361,228.8,216.3,119,119,119,0,0,0,0.342,0.33,0.355,228.8,216.3,242,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.14,0.0152,0.0141,0.0163,0.00061,0.00057,0.00066,0.334,0.252,0.401,0.013,0.01,0.016,24.53,24.46,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.6,25.93,52.46,38.54,25.15,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.6
1560117600000,2019,6,2018,9,37,7,0.193,0.072,0.121,7613.16,47.96,47.96,45.32,1,1,1,319.4,308.3,331.2,200.4,189.3,119,119,119,0,0,0,0.373,0.359,0.386,200.4,189.3,212.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.351,0.332,0.373,0.014,0.013,0.015,24.65,24.57,24.73,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.24,43.67,48.94,45.32,42.8,47.96,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.4
1560722400000,2019,6,2018,9,38,7,0.179,0.072,0.107,6665.51,41.99,41.99,39.68,1,1,1,295.1,286.1,304.7,176.1,167.1,119,119,119,0,0,0,0.403,0.391,0.416,176.1,167.1,185.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0107,0.00996,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.81,24.75,24.86,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.61,38.49,42.84,39.68,37.45,41.99,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.2
1561327200000,2019,6,2018,9,39,7,0.166,0.072,0.0938,5818.21,36.7,36.7,34.63,1,1,1,274.2,265.6,283.1,155.2,146.6,119,119,119,0,0,0,0.434,0.42,0.448,155.2,146.6,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00894,0.00821,0.0097,0.00035,0.00033,0.00039,0.271,0.255,0.287,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.7,33.69,37.79,34.63,32.68,36.7,0,0,0,0,0,0,0.192,0,0.0722,0.43,0.57,0.43,35
1561932000000,2019,7,2018,10,40,7,0.153,0.0653,0.088,5459.41,34.68,34.68,32.5,1,1,1,253.6,244.6,263.1,145.6,136.6,108,108,108,0,0,0,0.426,0.41,0.442,145.6,136.6,155.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00812,0.00736,0.00894,0.00032,0.00029,0.00035,0.252,0.236,0.269,0.01,0.0093,0.011,25.04,24.98,25.1,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.5,31.38,35.76,32.5,30.43,34.68,0,0,0,0,0,0,0.181,0,0.065,0.43,0.58,0.42,35.7
1562536800000,2019,7,2018,10,41,7,0.142,0.0653,0.0763,4715.17,29.75,29.75,28.07,1,1,1,234.2,226.8,241.6,126.2,118.8,108,108,108,0,0,0,0.461,0.447,0.476,126.2,118.8,133.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0955,0.101,0.00647,0.00585,0.0071,0.00025,0.00023,0.00028,0.217,0.204,0.231,0.0086,0.008,0.0091,25.18,25.12,25.24,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.93,27.17,30.67,28.07,26.36,29.75,0,0,0,0,0,0,0.156,0,0.0657,0.46,0.54,0.46,33.2
1563141600000,2019,7,2018,10,42,7,0.132,0.0653,0.0668,4104.07,25.79,25.79,24.43,1,1,1,218.5,212.8,224.3,110.5,104.8,108,108,108,0,0,0,0.494,0.481,0.507,110.5,104.8,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0905,0.0946,0.00514,0.00466,0.00564,0.0002,0.00018,0.00022,0.189,0.179,0.2,0.0074,0.007,0.0078,25.3,25.25,25.34,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.18,23.82,26.58,24.43,23.11,25.79,0,0,0,0,0,0,0.136,0,0.0652,0.49,0.51,0.49,31.1
1563746400000,2019,7,2018,10,43,7,0.124,0.0653,0.0588,1599.63,22.67,22.67,9.522,1,1,1,205.2,199.4,210.9,97.18,91.44,108,108,108,0,0,0,0.526,0.512,0.542,97.18,91.44,102.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0858,0.0899,0.00401,0.00352,0.0045,0.00016,0.00014,0.00018,0.166,0.155,0.176,0.0065,0.0061,0.0069,25.4,25.36,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.885,9.824,0,23.37,9.522,0,22.67,0,4,0,0,0.571,0,0.0529,0.571,0.0652,0.53,0.47,0.53,12.9
1564351200000,2019,7,2018,10,44,7,0.116,0.0601,0.0559,0,0,0,0,1,1,1,191.8,184.9,197.5,92.36,86.25,99.43,93,108,0,0,0,0.518,0.482,0.556,92.36,86.25,99.88,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.084,0.087,0.0036,0.00308,0.00424,0.00014,0.00012,0.00017,0.156,0.146,0.169,0.0061,0.0057,0.0066,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.52,0.48,0.52,0
1564956000000,2019,8,2018,11,45,7,0.107,0.0562,0.0503,0,0,0,0,1,1,1,176.2,170.5,182.5,83.2,77.46,93,93,93,0,0,0,0.528,0.51,0.546,83.2,77.46,89.49,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0811,0.0791,0.0833,0.00282,0.00233,0.00336,0.00011,0.000091,0.00013,0.139,0.129,0.15,0.0054,0.005,0.0059,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.53,0.47,0.53,0
1565560800000,2019,8,2018,11,46,7,0.0986,0.0562,0.0424,0,0,0,0,1,1,1,163,158.2,168.5,70.03,65.15,93,93,93,0,0,0,0.571,0.552,0.588,70.03,65.15,75.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0748,0.0784,0.0017,0.00129,0.00217,0.000067,0.00005,0.000085,0.115,0.106,0.125,0.0045,0.0042,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1566165600000,2019,8,2018,11,47,7,0.0923,0.0562,0.0361,0,0,0,0,1,1,1,152.7,148.6,156.8,59.68,55.58,93,93,93,0,0,0,0.609,0.593,0.626,59.68,55.58,63.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0714,0.0743,0.000823,0.000474,0.00117,0.000032,0.000019,0.000046,0.0967,0.0894,0.104,0.0038,0.0035,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
1566770400000,2019,8,2018,11,48,7,0.0868,0.0544,0.024,348.686,14.53,14.53,2.076,1,0,0.7142857142857143,143.6,139.6,147.2,53.58,47.93,90,72,93,13.86,0,49,0.627,0.516,0.66,39.69,0,67.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0735,0.000338,0,0.00149,0.000013,0,0.000059,0.0841,0.0708,0.109,0.0033,0.0028,0.0043,25.42,25.39,25.43,0.129,0,0.9,0.137,0,0.96,0.123,0,0.864,2.162,0,15.13,2.076,0,14.53,2,4,0,0.286,0.571,0,0.0115,0.857,0.0628,0.63,0.28,0.72,4.02
1567375200000,2019,9,2018,12,49,7,0.0794,0.0435,0.0359,644.42,13.63,13.63,3.836,1,1,1,131.3,125.6,136.6,59.28,53.61,72,72,72,0,0,0,0.549,0.527,0.573,59.28,53.61,64.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0724,0.000789,0.000307,0.00124,0.000031,0.000012,0.000048,0.0946,0.086,0.103,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.251,0,0.883,0.274,0,0.96,0.241,0,0.848,3.996,0,14.19,3.836,0,13.63,0,5,0,0,0.714,0,0.0213,0.714,0.0435,0.55,0.45,0.55,8.12
1567980000000,2019,9,2018,12,50,7,0.0723,0.0435,0.00882,0,0,0,0,1,0,0.2857142857142857,119.6,115.5,123.7,47.6,43.5,72,72,72,33.14,0,49,0.602,0.582,0.623,14.58,0,51.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000247,0,0.000145,9.7e-7,0,0.0000057,0.0741,0.0708,0.0833,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06348,0.6,0.12,0.88,0
1568584800000,2019,9,2018,12,51,7,0.067,0.0435,0,0,0,0,0,0,0,0,110.8,108.1,114.1,38.81,36.11,72,72,72,38.71,36,42,0.65,0.631,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.067,0.65,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0634,0.0435,0,0,0,0,0,0,0,0,104.8,102.4,107.3,32.83,30.37,72,72,72,32.71,30,35,0.687,0.671,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0634,0.69,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0596,0.0332,0,0,0,0,0,0,0,0,98.62,96.08,101.5,43.76,29.55,54.86,52,72,44,30,49,0.556,0.516,0.709,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0596,0.56,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0583,0.0314,0,0,0,0,0,0,0,0,96.47,94.44,98.54,44.47,42.44,52,52,52,44.43,42,47,0.539,0.528,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.54,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0566,0.0314,0,0,0,0,0,0,0,0,93.62,89.52,97.18,41.62,37.52,52,52,52,41.71,38,45,0.556,0.535,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0566,0.55,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0536,0.0314,0,0,0,0,0,0,0,0,88.58,87.61,89.79,36.58,35.61,52,52,52,36.57,36,38,0.587,0.579,0.594,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.59,0,1,0
1572213600000,2019,10,2019,1,4,7,0.054,0.0309,0,0,0,0,0,0,0,0,89.25,88.7,90.07,38.1,36.7,51.14,50,52,38.14,37,40,0.573,0.555,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.57,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0585,0.0302,0.00917,0,0,0,0,1,0,0.2857142857142857,96.71,90.89,103.5,46.71,40.89,50,50,50,31.57,0,49,0.518,0.483,0.55,15.16,0,53.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000741,0,0.000294,0.0000029,0,0.000012,0.0749,0.0708,0.0858,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.04933,0.52,0.16,0.84,0
1573423200000,2019,11,2019,2,6,7,0.0662,0.0302,0.036,335.849,13.99,13.99,1.999,1,1,1,109.5,104.3,115.8,59.48,54.28,50,50,50,0,0,0,0.457,0.432,0.479,59.48,54.28,65.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000806,0.000364,0.00134,0.000032,0.000014,0.000053,0.0944,0.087,0.103,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.89,0.137,0,0.96,0.122,0,0.854,2.082,0,14.58,1.999,0,13.99,0,6,0,0,0.857,0,0.0111,0.857,0.0302,0.46,0.54,0.46,5.07
1574028000000,2019,11,2019,2,7,7,0.0756,0.0302,0.0454,2806.71,17.62,17.62,16.71,1,1,1,125,118.2,128.9,74.99,68.23,50,50,50,0,0,0,0.4,0.388,0.423,74.99,68.23,78.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0736,0.00212,0.00155,0.00246,0.000083,0.000061,0.000096,0.118,0.107,0.125,0.0046,0.0042,0.0049,25.38,25.37,25.39,0.932,0.904,0.94,0.96,0.96,0.96,0.895,0.867,0.902,17.4,15.35,18.36,16.71,14.74,17.62,0,0,0,0,0,0,0.0928,0,0.0302,0.4,0.6,0.4,37.1
1574632800000,2019,11,2019,2,8,7,0.0811,0.031,0.0501,3096.88,19.12,19.12,18.43,1,1,1,134.2,128.9,136.6,82.88,77.55,51.29,50,59,0,0,0,0.382,0.367,0.432,82.88,77.55,86.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0736,0.0762,0.0028,0.00234,0.00308,0.00011,0.000092,0.00012,0.132,0.124,0.138,0.0052,0.0049,0.0054,25.37,25.36,25.38,0.93,0.926,0.937,0.961,0.96,0.963,0.894,0.891,0.899,19.17,18.08,19.86,18.43,17.36,19.12,0,0,0,0,0,0,0.102,0,0.031,0.38,0.62,0.38,38.2
1575237600000,2019,12,2019,3,9,7,0.0917,0.0357,0.056,3435.16,22.54,22.54,20.45,1,1,1,151.6,139,161.4,92.63,80.01,59,59,59,0,0,0,0.39,0.365,0.424,92.63,80.01,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0754,0.0833,0.00362,0.00255,0.00446,0.00014,0.0001,0.00017,0.151,0.128,0.169,0.0059,0.005,0.0066,25.36,25.35,25.37,0.92,0.912,0.933,0.966,0.96,0.97,0.888,0.884,0.896,21.17,18.58,23.24,20.45,17.84,22.54,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1575842400000,2019,12,2019,3,10,7,0.0965,0.0357,0.0608,3711.85,22.74,22.74,22.09,1,1,1,159.6,158.2,162.3,100.6,99.15,59,59,59,0,0,0,0.37,0.364,0.373,100.6,99.15,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0822,0.0836,0.0043,0.00418,0.00453,0.00017,0.00016,0.00018,0.165,0.163,0.17,0.0065,0.0064,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.8,22.48,23.44,22.09,21.76,22.74,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1576447200000,2019,12,2019,3,11,7,0.101,0.0357,0.0656,4030.72,25.56,25.56,23.99,1,1,1,167.5,163.1,174,108.5,104.1,59,59,59,0,0,0,0.352,0.339,0.362,108.5,104.1,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0839,0.0878,0.00497,0.0046,0.00553,0.00019,0.00018,0.00022,0.179,0.171,0.191,0.007,0.0067,0.0075,25.36,25.35,25.36,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.894,24.73,23.64,26.35,23.99,22.93,25.56,0,0,0,0,0,0,0.133,0,0.0354,0.35,0.65,0.35,39.9
1577052000000,2019,12,2019,3,12,7,0.109,0.0357,0.0734,4554.24,30.62,30.62,27.11,1,1,1,180.4,172.6,195.1,121.4,113.6,59,59,59,0,0,0,0.328,0.302,0.342,121.4,113.6,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0873,0.0952,0.00607,0.00541,0.00732,0.00024,0.00021,0.00029,0.203,0.189,0.229,0.0079,0.0074,0.0089,25.36,25.36,25.36,0.925,0.92,0.933,0.97,0.97,0.97,0.897,0.893,0.905,27.95,26.01,31.57,27.11,25.23,30.62,0,0,0,0,0,0,0.151,0,0.0356,0.33,0.67,0.33,41.8
1577656800000,2019,12,2019,3,13,7,0.127,0.0417,0.0854,5338.59,33.69,33.69,31.78,1,1,1,210.2,198.1,222.7,141.2,132.7,69,59,73,0,0,0,0.328,0.293,0.355,141.2,132.7,149.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0958,0.102,0.00775,0.00703,0.00847,0.0003,0.00028,0.00033,0.239,0.225,0.255,0.0094,0.0088,0.01,25.3,25.21,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.76,30.73,34.73,31.78,29.81,33.69,0,0,0,0,0,0,0.177,0,0.0416,0.33,0.67,0.33,42
1578261600000,2020,1,2019,4,14,7,0.141,0.0442,0.0967,6057.44,38.4,38.4,36.06,1,1,1,232.9,225.1,242.6,159.9,152.1,73,73,73,0,0,0,0.314,0.301,0.324,159.9,152.1,169.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.109,0.00934,0.00868,0.0102,0.00037,0.00034,0.0004,0.273,0.259,0.29,0.011,0.01,0.011,25.13,25.05,25.19,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.12,35.31,39.39,36.06,34.25,38.4,0,0,0,0,0,0,0.2,0,0.0443,0.31,0.69,0.31,43
1578866400000,2020,1,2019,4,15,7,0.156,0.0442,0.112,7100.97,45.37,45.37,42.27,1,1,1,258.7,246.2,271.9,185.7,173.2,73,73,73,0,0,0,0.282,0.268,0.297,185.7,173.2,198.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.119,0.0115,0.0105,0.0127,0.00046,0.00041,0.0005,0.319,0.297,0.343,0.013,0.012,0.014,24.95,24.87,25.03,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.924,0.935,43.16,40.22,46.3,42.27,39.28,45.37,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1579471200000,2020,1,2019,4,16,7,0.182,0.0442,0.138,8438.74,54.76,54.76,50.23,2,1,1.5714285714285714,300.8,278.2,323.6,227.8,205.2,73,73,73,0,0,0,0.243,0.226,0.262,227.8,205.2,250.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.137,0.0151,0.0132,0.0173,0.0006,0.00052,0.00069,0.302,0.241,0.383,0.012,0.0096,0.015,24.79,24.72,24.85,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.939,36.62,25.68,51.54,35.34,24.91,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.4
1580076000000,2020,1,2019,4,17,7,0.224,0.0462,0.178,10757.6,71.33,71.33,64.03,2,2,2,370.2,334.3,413.5,293.8,261.3,76.43,73,85,0,0,0,0.207,0.191,0.218,293.8,261.3,328.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.141,0.166,0.0377,0.0223,0.0541,0.0015,0.00089,0.0022,0.331,0.282,0.384,0.013,0.011,0.016,24.42,24.15,24.65,0.938,0.932,0.945,0.97,0.97,0.97,0.91,0.904,0.917,33.01,29.42,36.77,32.02,28.53,35.67,0,0,0,0,0,0,0.356,0,0.046,0.21,0.79,0.21,48
1580680800000,2020,2,2019,5,18,7,0.285,0.0514,0.233,14105.6,93.88,93.88,83.96,2,2,2,471,426.9,518.8,386,341.9,85,85,85,0,0,0,0.181,0.164,0.199,386,341.9,433.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.171,0.203,0.0812,0.0604,0.104,0.0033,0.0025,0.0043,0.47,0.404,0.542,0.019,0.017,0.023,23.81,23.52,24.07,0.953,0.947,0.957,0.978,0.972,0.98,0.932,0.921,0.938,42.91,38.23,47.9,41.98,37.17,46.94,0,0,0,0,0,0,0.466,0,0.052,0.18,0.82,0.18,49.5
1581285600000,2020,2,2019,5,19,7,0.371,0.0514,0.319,18457.1,129,129,109.9,3,2,2.7142857142857144,613,538.8,708.9,528,453.8,85,85,85,0,0,0,0.14,0.12,0.158,528,453.8,623.9,990,990,990,966.3,966,966.7,23.7,23.3,24,0.25,0.21,0.304,0.156,0.113,0.218,0.0066,0.0047,0.0094,0.616,0.529,0.745,0.026,0.022,0.032,23.04,22.52,23.4,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.66,35.58,51.72,41.21,34.51,48.2,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.551,0.0566,0.494,26781.6,187.5,187.5,159.4,4,3,3.5714285714285716,910.5,752.3,1103,816.9,667.3,93.57,85,105,0,0,0,0.103,0.0946,0.113,816.9,667.3,997.6,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.449,0.329,0.617,0.331,0.247,0.422,0.015,0.011,0.019,1.03,0.819,1.32,0.046,0.035,0.061,21.44,20.46,22.27,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.11,40.94,51.13,44.9,40.04,48.2,0,0,0,0,0,0,0.886,0,0.057,0.1,0.9,0.1,48.6
1582495200000,2020,2,2019,5,21,7,0.809,0.0702,0.663,32261.3,192.8,192.8,192,4,4,4,1337,1177,1438,1221,1072,116.1,105,183,125.3,0,217,0.0866,0.0738,0.127,1096,1072,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.819,0.726,0.863,0.639,0.584,0.648,0.03,0.027,0.031,1.76,1.6,1.81,0.084,0.074,0.087,19.28,18.91,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.38,48.56,50.4,48.01,47.59,48.2,0,0,0,0,0,0,1.07,0,0.146,0.087,0.82,0.18,39.9
1583100000000,2020,3,2019,6,22,7,0.927,0.111,0.665,31400.4,189.8,189.8,186.9,4,4,4,1532,1453,1627,1349,1270,183,183,183,249,170,344,0.12,0.113,0.126,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.867,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.57,18.25,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.83,48.42,46.73,45.89,47.45,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
1583704800000,2020,3,2019,6,23,7,1.09,0.111,0.665,29777,182.3,182.3,177.2,4,4,4,1809,1663,1972,1626,1480,183,183,183,526.1,380,689,0.101,0.0928,0.11,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.65,17.12,18.13,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.22,43.78,46.51,44.31,42.9,45.58,0,0,0,0,0,0,0.985,0,0.425,0.1,0.61,0.39,27.3
1584309600000,2020,3,2019,6,24,7,1.33,0.111,0.665,27822.2,169.6,169.6,165.6,4,4,4,2197,2039,2303,2014,1856,183,183,183,914.1,756,1020,0.0834,0.0795,0.0897,1100,1100,1100,990,990,990,971.6,971.2,971.8,18.4,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.29,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.25,41.57,43.28,41.4,40.71,42.41,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1584914400000,2020,3,2019,6,25,7,1.43,0.111,0.665,27068.8,162.3,162.3,161.1,4,4,4,2365,2322,2412,2182,2139,183,183,183,1082,1039,1129,0.0774,0.0759,0.0788,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.03,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.16,40.86,41.45,40.28,39.96,40.58,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
1585519200000,2020,3,2019,6,26,7,1.54,0.125,0.665,26195.3,159.1,159.1,155.9,4,4,4,2552,2439,2670,2345,2256,207.3,183,217,1245,1156,1353,0.0811,0.074,0.0865,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.41,15.97,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.94,39.17,40.69,38.98,38.16,39.77,0,0,0,0,0,0,0.866,0,0.875,0.081,0.43,0.57,17
1586124000000,2020,4,2019,7,27,7,1.69,0.131,0.665,25053.9,151.7,151.7,149.1,4,4,4,2797,2705,2872,2580,2488,217,217,217,1480,1388,1555,0.0776,0.0756,0.0802,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.92,15.32,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.918,38.34,37.85,38.94,37.28,36.77,37.92,0,0,0,0,0,0,0.829,0,1.025,0.078,0.39,0.61,14.8
1586728800000,2020,4,2019,7,28,7,1.76,0.131,0.665,24495,146.5,146.5,145.8,4,4,4,2917,2892,2932,2700,2675,217,217,217,1600,1575,1615,0.0744,0.074,0.075,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.78,14.87,0.94,0.94,0.94,0.971,0.971,0.971,0.912,0.912,0.913,37.55,37.45,37.71,36.45,36.34,36.62,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1587333600000,2020,4,2019,7,29,7,1.75,0.131,0.665,24589.7,148.2,148.2,146.4,4,4,4,2897,2832,2936,2680,2615,217,217,217,1580,1515,1619,0.0749,0.0739,0.0766,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.77,15.02,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.68,37.42,38.11,36.59,36.31,37.05,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
1587938400000,2020,4,2019,7,30,7,1.62,0.147,0.665,25631,156.1,156.1,152.6,4,4,4,2673,2546,2796,2431,2270,242.3,217,276,1331,1170,1479,0.091,0.0776,0.108,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.1,15.71,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.15,38.35,39.98,38.14,37.29,39.02,0,0,0,0,0,0,0.848,0,0.955,0.091,0.41,0.59,15.8
1588543200000,2020,5,2019,8,31,7,1.44,0.167,0.665,27010.5,164.4,164.4,160.8,4,4,4,2377,2247,2503,2101,1971,276,276,276,1001,871,1127,0.116,0.11,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.81,16.43,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.08,40.26,41.93,40.19,39.32,41.09,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
1589148000000,2020,5,2019,8,32,7,1.23,0.167,0.665,28556.8,174.4,174.4,170,4,4,4,2036,1891,2192,1760,1615,276,276,276,659.9,515,816,0.136,0.126,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.56,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.29,44.49,42.5,41.44,43.6,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1589752800000,2020,5,2019,8,33,7,1.04,0.167,0.665,30273.1,184.1,184.1,180.2,4,4,4,1723,1610,1846,1447,1334,276,276,276,347.3,234,470,0.16,0.15,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.92,17.52,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,44.88,46.96,45.05,43.99,46.02,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1590357600000,2020,5,2019,8,34,7,0.897,0.167,0.665,31726.5,192.1,192.1,188.8,4,4,4,1483,1397,1574,1207,1121,276,276,276,106.7,21,198,0.186,0.175,0.198,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.863,0.827,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.86,0.088,0.085,0.092,18.76,18.42,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.27,49,47.21,46.33,48.02,0,0,0,0,0,0,1.05,0,0.232,0.19,0.74,0.26,35.4
1590962400000,2020,6,2019,9,35,7,0.739,0.127,0.608,30820.9,192.8,192.8,183.5,4,4,4,1221,1111,1352,1011,900.6,210,210,210,6,0,42,0.172,0.155,0.189,1005,900.6,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.682,0.55,0.827,0.486,0.375,0.648,0.023,0.017,0.031,1.45,1.17,1.78,0.068,0.054,0.085,19.96,19.22,20.58,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.88,43.4,49.55,45.86,42.53,48.2,0,0,0,0,0,0,1.02,0,0.131,0.17,0.82,0.18,41.7
1591567200000,2020,6,2019,9,36,7,0.61,0.11,0.5,26531,165.6,165.6,157.9,4,3,3.857142857142857,1009,946.1,1081,827,785.1,182,161,210,0,0,0,0.18,0.16,0.204,827,785.1,871.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.476,0.432,0.523,0.339,0.319,0.361,0.015,0.014,0.017,1.05,0.988,1.12,0.047,0.044,0.051,21.04,20.72,21.27,0.954,0.953,0.956,0.978,0.976,0.98,0.933,0.93,0.937,42.55,39.83,52.21,41.2,38.86,48.2,0,0,0,0,0,0,0.877,0,0.11,0.18,0.82,0.18,43.5
1592172000000,2020,6,2019,9,37,7,0.535,0.0974,0.437,23871.7,144.6,144.6,142.1,3,3,3,884.1,840.4,929.9,723.1,679.4,161,161,161,0,0,0,0.182,0.173,0.192,723.1,679.4,768.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.349,0.417,0.283,0.255,0.311,0.013,0.011,0.014,0.93,0.852,1.01,0.041,0.037,0.045,21.63,21.37,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.91,46.51,51.36,47.36,45.58,48.2,0,0,0,0,0,0,0.789,0,0.098,0.18,0.82,0.18,44.6
1592776800000,2020,6,2019,9,38,7,0.483,0.0974,0.386,21769.9,134.5,134.5,129.6,3,3,3,798.8,774,827.2,637.8,613,161,161,161,0,0,0,0.202,0.195,0.208,637.8,613,666.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.311,0.341,0.227,0.21,0.246,0.0099,0.0091,0.011,0.782,0.74,0.83,0.034,0.032,0.036,22.12,21.96,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.08,42.59,45.75,43.19,41.74,44.84,0,0,0,0,0,0,0.72,0,0.097,0.2,0.8,0.2,45.1
1593381600000,2020,6,2019,9,39,7,0.442,0.108,0.334,18959.2,123.9,123.9,112.9,3,3,3,730.5,695.7,766.3,551.7,509.7,178.9,161,186,0,0,0,0.246,0.21,0.267,551.7,509.7,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.278,0.255,0.307,0.17,0.141,0.205,0.0073,0.0061,0.0089,0.639,0.569,0.727,0.028,0.024,0.032,22.54,22.31,22.75,0.951,0.947,0.954,0.974,0.97,0.98,0.925,0.919,0.935,38.63,35.9,42.13,37.62,34.83,41.29,0,0,0,0,0,0,0.627,0,0.108,0.24,0.76,0.24,42.9
1593986400000,2020,7,2019,10,40,7,0.396,0.112,0.283,16226.8,102.6,102.6,96.59,3,2,2.142857142857143,654.5,624.9,685.6,468.5,438.9,186,186,186,0,0,0,0.285,0.271,0.298,468.5,438.9,499.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.215,0.25,0.12,0.106,0.135,0.0051,0.0045,0.0058,0.595,0.552,0.646,0.025,0.024,0.028,22.89,22.75,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.71,35.24,52.16,45.85,34.19,48.2,0,0,0,0,0,0,0.537,0,0.113,0.28,0.71,0.29,41
1594591200000,2020,7,2019,10,41,7,0.356,0.112,0.244,14450.8,91.17,91.17,86.02,2,2,2,589.4,564.5,615.3,403.4,378.5,186,186,186,0,0,0,0.316,0.302,0.33,403.4,378.5,429.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.193,0.211,0.0894,0.0776,0.102,0.0038,0.0033,0.0043,0.507,0.469,0.545,0.021,0.02,0.023,23.24,23.09,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.89,41.33,46.51,43.01,40.46,45.58,0,0,0,0,0,0,0.478,0,0.112,0.31,0.69,0.31,40.6
1595196000000,2020,7,2019,10,42,7,0.323,0.112,0.211,12479.4,79.16,79.16,74.28,2,2,2,534.4,512.8,556.5,348.4,326.8,186,186,186,0,0,0,0.348,0.334,0.363,348.4,326.8,370.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0634,0.0532,0.0739,0.0026,0.0022,0.0031,0.424,0.392,0.457,0.018,0.016,0.019,23.57,23.44,23.7,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.18,35.89,40.51,37.14,34.82,39.58,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.6
1595800800000,2020,7,2019,10,43,7,0.294,0.107,0.187,11114,68.3,68.3,66.16,2,2,2,486.6,466.6,506,309.5,294.8,177.1,155,186,0,0,0,0.364,0.327,0.387,309.5,294.8,320,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.164,0.173,0.0451,0.0382,0.05,0.0019,0.0016,0.0021,0.365,0.344,0.381,0.015,0.014,0.016,23.85,23.74,23.93,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.1,32.46,35.21,33.08,31.49,34.15,0,0,0,0,0,0,0.368,0,0.107,0.36,0.64,0.36,37.8
1596405600000,2020,8,2019,11,44,7,0.266,0.0937,0.172,10280.7,65.34,65.34,61.19,2,2,2,439.8,420.9,459.2,284.8,265.9,155,155,155,0,0,0,0.353,0.338,0.368,284.8,265.9,304.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.151,0.164,0.0334,0.0245,0.0426,0.0014,0.001,0.0018,0.326,0.297,0.355,0.013,0.012,0.015,24.1,23.98,24.21,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.54,29.46,33.68,30.6,28.58,32.67,0,0,0,0,0,0,0.34,0,0.094,0.35,0.65,0.35,38.6
1597010400000,2020,8,2019,11,45,7,0.242,0.0937,0.148,8801.03,55.92,55.92,52.39,2,1,1.8571428571428572,399.5,384,415.2,244.5,229,155,155,155,0,0,0,0.388,0.373,0.404,244.5,229,260.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.149,0.0173,0.0152,0.0218,0.00071,0.00062,0.00089,0.29,0.256,0.405,0.012,0.01,0.016,24.31,24.24,24.4,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.92,25.9,52.23,29.64,25.13,48.2,0,0,0,0,0,0,0.291,0,0.094,0.39,0.61,0.39,36.4
1597615200000,2020,8,2019,11,46,7,0.221,0.0937,0.127,7855.23,48.2,48.2,46.76,1,1,1,365.3,352.6,378.8,210.3,197.6,155,155,155,0,0,0,0.425,0.409,0.44,210.3,197.6,223.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0136,0.0125,0.0148,0.00055,0.00051,0.0006,0.371,0.349,0.395,0.015,0.014,0.016,24.4,24.31,24.49,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.13,45.27,51.15,46.76,44.37,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.5
1598220000000,2020,8,2019,11,47,7,0.203,0.0937,0.11,6825.45,43.44,43.44,40.63,1,1,1,336.4,324.9,348.5,181.4,169.9,155,155,155,0,0,0,0.461,0.445,0.477,181.4,169.9,193.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.32,0.299,0.341,0.013,0.012,0.014,24.6,24.52,24.68,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.54,38.9,44.33,40.63,37.87,43.44,0,0,0,0,0,0,0.226,0,0.093,0.46,0.54,0.46,33.6
1598824800000,2020,8,2019,11,48,7,0.186,0.0746,0.112,7006.56,45.22,45.22,41.71,1,1,1,308.2,295.1,321.4,184.9,166.4,123.3,118,155,0,0,0,0.4,0.371,0.482,184.9,166.4,199.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.124,0.0115,0.00989,0.0127,0.00046,0.0004,0.00051,0.323,0.293,0.349,0.013,0.012,0.014,24.74,24.66,24.81,0.95,0.945,0.955,0.978,0.972,0.98,0.93,0.918,0.936,42.62,38.08,46.15,41.71,37.01,45.22,0,0,0,0,0,0,0.232,0,0.074,0.4,0.6,0.4,37.7
1599429600000,2020,9,2019,12,49,7,0.169,0.0714,0.0975,6059.44,38.92,38.92,36.07,1,1,1,279.2,268.1,291,161.2,150.1,118,118,118,0,0,0,0.423,0.405,0.44,161.2,150.1,173,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00945,0.00851,0.0105,0.00038,0.00034,0.00042,0.28,0.26,0.301,0.011,0.01,0.012,24.9,24.84,24.97,0.943,0.939,0.946,0.972,0.97,0.976,0.916,0.911,0.924,37.12,34.52,39.89,36.07,33.48,38.92,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
1600034400000,2020,9,2019,12,50,7,0.154,0.0714,0.0831,5136.66,32.66,32.66,30.58,1,1,1,255.4,246.5,264.5,137.4,128.5,118,118,118,0,0,0,0.462,0.446,0.479,137.4,128.5,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0985,0.105,0.00743,0.00667,0.0082,0.00029,0.00026,0.00033,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.52,29.42,33.67,30.58,28.53,32.66,0,0,0,0,0,0,0.17,0,0.0709,0.46,0.54,0.46,33.4
1600639200000,2020,9,2019,12,51,7,0.142,0.0714,0.0709,4358.14,27.85,27.85,25.94,1,1,1,235.2,227.6,243.5,117.2,109.6,118,118,118,0,0,0,0.502,0.485,0.518,117.2,109.6,125.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0945,0.0919,0.0975,0.00571,0.00507,0.00641,0.00023,0.0002,0.00025,0.201,0.187,0.216,0.0079,0.0074,0.0085,25.19,25.12,25.25,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.74,24.92,28.71,25.94,24.17,27.85,0,0,0,0,0,0,0.144,0,0.0711,0.5,0.5,0.5,30.7
1601244000000,2020,9,2019,12,52,7,0.132,0.0641,0.0683,4199.45,27.15,27.15,25,1,1,1,218.9,213.1,225.1,112.9,102.2,106,97,118,0,0,0,0.484,0.443,0.536,112.9,102.2,121.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.092,0.0893,0.0944,0.00534,0.00444,0.00611,0.00021,0.00017,0.00024,0.192,0.174,0.208,0.0075,0.0068,0.0081,25.29,25.27,25.32,0.92,0.913,0.926,0.97,0.97,0.97,0.893,0.885,0.899,25.77,23.15,27.99,25,22.46,27.15,0,0,0,0,0,0,0.139,0,0.0637,0.49,0.52,0.48,31.8
1601848800000,2020,10,2020,1,1,7,0.125,0.0587,0.0661,2943.56,25.35,25.35,17.52,1,1,1,206.2,201.9,211.2,109.2,104.9,97,97,97,0,0,0,0.47,0.459,0.48,109.2,104.9,114.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0884,0.0917,0.00504,0.00467,0.00546,0.0002,0.00018,0.00021,0.185,0.177,0.194,0.0072,0.0069,0.0076,25.38,25.34,25.41,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.06,0,26.13,17.52,0,25.35,0,2,0,0,0.286,0,0.0973,0.286,0.0589,0.47,0.53,0.47,23.5
1602453600000,2020,10,2020,1,2,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.1,193.4,200.5,100.1,96.43,97,97,97,0,0,0,0.492,0.484,0.501,100.1,96.43,103.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0854,0.088,0.00426,0.00395,0.00455,0.00017,0.00015,0.00018,0.169,0.162,0.175,0.0066,0.0063,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1603058400000,2020,10,2020,1,3,7,0.113,0.0483,0.0645,2981.37,25.5,25.5,17.75,1,1,1,186.5,182.2,191.5,106.7,92.6,79.86,73,97,0,0,0,0.428,0.389,0.512,106.7,92.6,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0841,0.0894,0.00482,0.00362,0.0055,0.00019,0.00014,0.00021,0.179,0.155,0.192,0.007,0.0061,0.0075,25.39,25.38,25.42,0.656,0,0.921,0.693,0,0.97,0.637,0,0.893,18.3,0,26.29,17.75,0,25.5,0,2,0,0,0.286,0,0.0986,0.286,0.0485,0.43,0.57,0.43,26.4
1603663200000,2020,10,2020,1,4,7,0.107,0.0436,0.0635,3895.99,23.86,23.86,23.19,1,1,1,177.2,174.3,180.8,105.1,101.6,72.14,67,73,0,0,0,0.407,0.384,0.418,105.1,101.6,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0848,0.087,0.00468,0.00438,0.00492,0.00018,0.00017,0.00019,0.175,0.169,0.18,0.0068,0.0066,0.007,25.38,25.37,25.38,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,23.91,23.05,24.6,23.19,22.35,23.86,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
1604268000000,2020,11,2020,2,5,7,0.11,0.0405,0.0693,4278.61,26.89,26.89,25.47,1,1,1,181.6,175.1,187.4,114.6,108.1,67,67,67,0,0,0,0.369,0.358,0.383,114.6,108.1,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.086,0.0904,0.00549,0.00494,0.00598,0.00021,0.00019,0.00023,0.191,0.179,0.201,0.0075,0.007,0.0079,25.37,25.37,25.37,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.26,24.65,27.72,25.47,23.91,26.89,0,0,0,0,0,0,0.141,0,0.0407,0.37,0.63,0.37,38.9
1604872800000,2020,11,2020,2,6,7,0.117,0.0405,0.0767,4773.46,30.66,30.66,28.41,1,1,1,193.8,185.5,203.3,126.8,118.5,67,67,67,0,0,0,0.346,0.33,0.361,126.8,118.5,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0897,0.096,0.00653,0.00582,0.00733,0.00026,0.00023,0.00029,0.213,0.198,0.23,0.0083,0.0077,0.009,25.37,25.35,25.38,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.29,27.24,31.61,28.41,26.42,30.66,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1605477600000,2020,11,2020,2,7,7,0.128,0.0405,0.087,5445.74,33.04,33.04,32.42,1,1,1,210.9,205.2,213.7,143.9,138.2,67,67,67,0,0,0,0.318,0.314,0.327,143.9,138.2,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0967,0.0996,0.00798,0.0075,0.00822,0.00031,0.00029,0.00032,0.243,0.233,0.248,0.0095,0.0091,0.0097,25.29,25.27,25.34,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.42,32.06,34.06,32.42,31.1,33.04,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
1606082400000,2020,11,2020,2,8,7,0.134,0.0405,0.0933,5843.25,36.16,36.16,34.78,1,1,1,221.3,216.9,227.3,154.3,149.9,67,67,67,0,0,0,0.303,0.295,0.309,154.3,149.9,160.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00886,0.00849,0.00938,0.00035,0.00033,0.00037,0.262,0.254,0.273,0.01,0.01,0.011,25.21,25.16,25.24,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.86,34.84,37.27,34.78,33.8,36.16,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
1606687200000,2020,11,2020,2,9,7,0.142,0.0364,0.106,6707.57,42.64,42.64,39.93,1,1,1,235.5,226.5,245.7,175.4,159.5,60.14,59,67,0,0,0,0.256,0.24,0.296,175.4,159.5,186.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.104,0.113,0.0107,0.00931,0.0116,0.00042,0.00037,0.00046,0.299,0.271,0.319,0.012,0.011,0.013,25.09,25.01,25.17,0.947,0.942,0.95,0.977,0.97,0.98,0.925,0.913,0.931,40.86,37.08,43.51,39.93,35.97,42.64,0,0,0,0,0,0,0.222,0,0.036,0.26,0.75,0.25,47.2
1607292000000,2020,12,2020,3,10,7,0.159,0.0357,0.123,7800.99,48.2,48.2,46.43,1,1,1,262.9,250.8,274.4,203.9,191.8,59,59,59,0,0,0,0.225,0.215,0.235,203.9,191.8,215.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.123,0.0131,0.0121,0.0141,0.00052,0.00048,0.00056,0.35,0.328,0.37,0.014,0.013,0.015,24.9,24.83,24.97,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.56,44.73,50.22,46.43,43.83,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1607896800000,2020,12,2020,3,11,7,0.181,0.0357,0.145,8826.79,56.94,56.94,52.54,2,1,1.8571428571428572,299.2,280.6,318.9,240.2,221.7,59,59,59,0,0,0,0.198,0.185,0.21,240.2,221.7,259.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.125,0.139,0.0168,0.0146,0.0217,0.00067,0.00058,0.00087,0.275,0.238,0.382,0.011,0.0095,0.015,24.82,24.73,24.92,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.92,25.62,51.67,29.71,24.85,48.2,0,0,0,0,0,0,0.292,0,0.036,0.2,0.8,0.2,48.8
1608501600000,2020,12,2020,3,12,7,0.217,0.0357,0.181,11022.3,73.66,73.66,65.61,2,2,2,359,325.8,396.3,300,266.8,59,59,59,0,0,0,0.165,0.149,0.181,300,266.8,337.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.153,0.141,0.166,0.0406,0.0249,0.0582,0.0016,0.001,0.0024,0.339,0.289,0.395,0.014,0.012,0.016,24.47,24.22,24.68,0.94,0.933,0.946,0.97,0.97,0.972,0.912,0.905,0.919,33.81,30.12,37.91,32.8,29.21,36.83,0,0,0,0,0,0,0.364,0,0.036,0.16,0.83,0.17,50.8
1609106400000,2020,12,2020,3,13,7,0.275,0.044,0.231,14008,89.13,89.13,83.38,2,2,2,454.4,411.9,501.6,381.6,352.9,72.71,59,91,0,0,0,0.159,0.13,0.194,381.6,352.9,410.6,990,990,990,965.6,965.5,965.9,24.4,24.1,24.5,0.183,0.172,0.196,0.0791,0.0656,0.0928,0.0033,0.0027,0.0038,0.463,0.418,0.508,0.019,0.017,0.021,23.89,23.63,24.13,0.952,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,42.58,39.61,45.48,41.69,38.62,44.57,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,50.9
1609711200000,2021,1,2020,4,14,7,0.34,0.055,0.285,16677.2,107.5,107.5,99.27,3,2,2.4285714285714284,562.7,518.8,606.9,471.7,427.8,91,91,91,0,0,0,0.162,0.15,0.175,471.7,427.8,515.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.221,0.202,0.244,0.122,0.101,0.146,0.0051,0.0042,0.0062,0.556,0.517,0.601,0.023,0.022,0.025,23.31,23.11,23.53,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.62,34.97,51.44,42.16,33.93,48.2,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,49.1
1610316000000,2021,1,2020,4,15,7,0.405,0.0726,0.333,19138.6,122.7,122.7,113.9,3,3,3,670.4,623,713.8,550.4,503,120,120,120,0,0,0,0.179,0.168,0.193,550.4,503,593.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.268,0.241,0.293,0.169,0.137,0.198,0.0072,0.0058,0.0085,0.627,0.547,0.7,0.027,0.023,0.03,22.79,22.54,23.06,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.918,0.935,38.97,35.89,41.74,37.97,34.82,40.9,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.3
1610920800000,2021,1,2020,4,16,7,0.47,0.0726,0.398,22512.5,142.4,142.4,134,3,3,3,777.6,731,827.2,657.6,611,120,120,120,0,0,0,0.154,0.145,0.164,657.6,611,707.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.329,0.303,0.357,0.24,0.209,0.273,0.01,0.009,0.012,0.808,0.729,0.891,0.035,0.031,0.039,22.18,21.9,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.58,42.81,48.45,44.67,41.95,47.48,0,0,0,0,0,0,0.744,0,0.072,0.15,0.85,0.15,47.9
1611525600000,2021,1,2020,4,17,7,0.563,0.0726,0.491,26474.2,170.6,170.6,157.6,4,3,3.7142857142857144,931.4,852.2,1007,811.4,732.2,120,120,120,0,0,0,0.129,0.119,0.141,811.4,732.2,886.7,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.444,0.372,0.513,0.331,0.29,0.368,0.015,0.013,0.017,1.02,0.934,1.12,0.045,0.041,0.051,21.36,20.96,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.15,39.58,51.27,42.84,38.59,48.2,0,0,0,0,0,0,0.875,0,0.072,0.13,0.87,0.13,47
1612130400000,2021,2,2020,5,18,7,0.653,0.098,0.555,29214.6,182.2,182.2,173.9,4,4,4,1079,1024,1135,917.1,862.3,162,162,162,0,0,0,0.15,0.143,0.158,917.1,862.3,973.1,990,990,990,968.1,968,968.3,21.9,21.7,22,0.553,0.503,0.606,0.383,0.356,0.41,0.018,0.016,0.019,1.19,1.09,1.29,0.054,0.05,0.059,20.66,20.39,20.93,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.36,42.24,46.47,43.47,41.39,45.54,0,0,0,0,0,0,0.966,0,0.098,0.15,0.85,0.15,44.7
1612735200000,2021,2,2020,5,19,7,0.744,0.098,0.639,32004.2,192.8,192.8,190.5,4,4,4,1230,1154,1322,1068,992.3,162,162,162,11.57,0,60,0.132,0.123,0.14,1056,992.3,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.733,0.634,0.819,0.551,0.419,0.648,0.026,0.019,0.031,1.58,1.33,1.77,0.074,0.062,0.084,19.8,19.32,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.91,47.15,50.05,47.63,46.21,48.2,0,0,0,0,0,0,1.06,0,0.105,0.13,0.86,0.14,43
1613340000000,2021,2,2020,5,20,7,0.912,0.098,0.665,31558.2,192.8,192.8,187.8,4,4,4,1507,1373,1660,1345,1211,162,162,162,245.3,111,398,0.108,0.0976,0.118,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.882,0.838,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.093,18.66,18.14,19.14,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.92,46.55,49.19,46.96,45.62,48.2,0,0,0,0,0,0,1.04,0,0.247,0.11,0.73,0.27,34.6
1613944800000,2021,2,2020,5,21,7,1.17,0.098,0.665,29121.8,180.5,180.5,173.3,4,4,4,1931,1716,2144,1769,1554,162,162,162,669,454,882,0.0844,0.0755,0.0944,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.28,16.68,17.95,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.22,42.6,46.05,43.34,41.74,45.13,0,0,0,0,0,0,0.963,0,0.505,0.084,0.57,0.43,24.9
1614549600000,2021,3,2020,6,22,7,1.34,0.145,0.665,27725,166,166,165,4,4,4,2221,2185,2236,1982,1946,239,239,239,881.7,846,897,0.108,0.107,0.109,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.46,16.58,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.1,42,42.33,41.26,41.16,41.49,0,0,0,0,0,0,0.917,0,0.675,0.11,0.5,0.5,20.7
1615154400000,2021,3,2020,6,23,7,1.33,0.125,0.665,27844.1,166.4,166.4,165.7,4,4,4,2193,2166,2210,1986,1964,207,183,239,885.9,864,916,0.0942,0.0832,0.108,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.52,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.28,42.17,42.45,41.43,41.32,41.6,0,0,0,0,0,0,0.921,0,0.665,0.094,0.5,0.5,20.9
1615759200000,2021,3,2020,6,24,7,1.28,0.111,0.665,28158.3,168.7,168.7,167.6,4,4,4,2119,2075,2155,1936,1892,183,183,183,836.1,792,872,0.0864,0.0849,0.0882,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.65,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.52,43.04,41.9,41.67,42.18,0,0,0,0,0,0,0.931,0,0.615,0.087,0.52,0.48,22
1616364000000,2021,3,2020,6,25,7,1.23,0.111,0.665,28535.1,170.3,170.3,169.9,4,4,4,2031,2014,2057,1848,1831,183,183,183,748.3,731,774,0.0901,0.0889,0.0908,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.89,16.99,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.33,43.16,43.44,42.46,42.3,42.57,0,0,0,0,0,0,0.944,0,0.565,0.09,0.54,0.46,23.2
1616968800000,2021,3,2020,6,26,7,1.23,0.122,0.665,28546.1,170.2,170.2,169.9,4,4,4,2029,2018,2039,1826,1812,202.4,183,217,726.3,712,742,0.0998,0.0904,0.107,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.93,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.35,43.28,43.42,42.48,42.41,42.55,0,0,0,0,0,0,0.944,0,0.565,0.099,0.54,0.46,23.2
1617573600000,2021,4,2020,7,27,7,1.26,0.125,0.665,28346.2,169.6,169.6,168.7,4,4,4,2075,2043,2108,1868,1826,207.1,148,217,768.3,726,860,0.0999,0.0702,0.106,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.77,16.92,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.04,42.83,43.25,42.18,41.98,42.39,0,0,0,0,0,0,0.937,0,0.595,0.099,0.53,0.47,22.5
1618178400000,2021,4,2020,7,28,7,1.3,0.0895,0.665,28038.4,167.6,167.6,166.9,4,4,4,2147,2119,2166,1999,1971,148,148,148,899.7,871,918,0.0689,0.0683,0.0699,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.62,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.58,42.45,42.76,41.72,41.6,41.91,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
1618783200000,2021,4,2020,7,29,7,1.28,0.0895,0.665,28186.9,169.4,169.4,167.8,4,4,4,2113,2050,2159,1965,1902,148,148,148,864.7,802,911,0.0701,0.0686,0.0722,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.64,16.9,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.8,42.5,43.21,41.94,41.65,42.34,0,0,0,0,0,0,0.932,0,0.615,0.07,0.52,0.48,22
1619388000000,2021,4,2020,7,30,7,1.17,0.0971,0.665,29073.6,176.1,176.1,173.1,4,4,4,1931,1842,2025,1770,1650,160.6,148,192,670.3,550,777,0.0835,0.0731,0.104,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,16.96,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.37,44.91,43.26,42.5,44.02,0,0,0,0,0,0,0.961,0,0.505,0.083,0.57,0.43,24.8
1619992800000,2021,5,2020,8,31,7,1.05,0.116,0.665,30210.6,182.3,182.3,179.8,4,4,4,1734,1663,1811,1542,1471,192,192,192,442.4,371,519,0.111,0.106,0.115,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.89,17.63,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.87,45.19,46.51,44.96,44.28,45.58,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
1620597600000,2021,5,2020,8,32,7,0.95,0.116,0.665,31156.5,187.9,187.9,185.5,4,4,4,1571,1504,1640,1379,1312,192,192,192,279.4,212,348,0.122,0.117,0.128,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.907,0.885,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.43,18.2,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,46.71,47.94,46.36,45.77,46.98,0,0,0,0,0,0,1.03,0,0.285,0.12,0.7,0.3,32.8
1621202400000,2021,5,2020,8,33,7,0.864,0.116,0.665,32047.6,192.8,192.8,190.8,4,4,4,1428,1376,1481,1236,1184,192,192,192,136.3,84,189,0.135,0.13,0.14,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.854,0.833,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.83,0.087,0.085,0.089,18.94,18.75,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,48.15,49.17,47.69,47.19,48.19,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
