datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1621807200000,2021,5,2020,8,34,7,0.758,0.116,0.636,31847.6,192.8,192.8,189.6,4,4,4,1254,1174,1343,1062,981.8,192,192,192,9.857,0,51,0.154,0.143,0.164,1052,981.8,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.731,0.623,0.82,0.545,0.414,0.648,0.026,0.019,0.031,1.57,1.31,1.77,0.074,0.061,0.084,19.74,19.26,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.55,46.55,49.82,47.39,45.62,48.2,0,0,0,0,0,0,1.05,0,0.122,0.15,0.84,0.16,42
1622412000000,2021,5,2020,8,35,7,0.652,0.1,0.552,29066.5,180.8,180.8,173,4,4,4,1077,1012,1149,912,850.7,165.4,161,192,0,0,0,0.153,0.143,0.167,912,850.7,963.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.549,0.492,0.595,0.38,0.351,0.405,0.017,0.016,0.019,1.18,1.07,1.27,0.054,0.049,0.058,20.68,20.37,20.99,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.14,41.78,46.12,43.25,40.93,45.2,0,0,0,0,0,0,0.961,0,0.1,0.15,0.85,0.15,44.6
1623016800000,2021,6,2020,9,36,7,0.571,0.0974,0.474,25250.6,160.8,160.8,150.3,4,3,3.4285714285714284,944.4,896.3,994.3,783.4,735.3,161,161,161,0,0,0,0.171,0.162,0.18,783.4,735.3,833.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.431,0.387,0.476,0.318,0.292,0.342,0.014,0.013,0.015,1,0.952,1.04,0.045,0.042,0.047,21.32,21.08,21.56,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.36,39.74,52.09,44.46,38.76,48.2,0,0,0,0,0,0,0.835,0,0.097,0.17,0.83,0.17,44.2
1623621600000,2021,6,2020,9,37,7,0.508,0.0974,0.411,22950.5,143.4,143.4,136.6,3,3,3,840.1,804.2,881.1,679.1,643.2,161,161,161,0,0,0,0.192,0.183,0.2,679.1,643.2,720.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.328,0.373,0.255,0.231,0.282,0.011,0.01,0.012,0.852,0.791,0.921,0.037,0.035,0.041,21.89,21.65,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.47,44.4,48.77,45.54,43.51,47.8,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1624226400000,2021,6,2020,9,38,7,0.466,0.0974,0.368,20903.7,129.1,129.1,124.4,3,3,3,770.1,739.8,796.1,609.1,578.8,161,161,161,0,0,0,0.209,0.202,0.218,609.1,578.8,635.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.309,0.292,0.324,0.208,0.188,0.225,0.009,0.0081,0.0098,0.733,0.682,0.777,0.032,0.029,0.034,22.29,22.14,22.46,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.35,40.48,43.92,41.48,39.55,43.04,0,0,0,0,0,0,0.691,0,0.098,0.21,0.79,0.21,44.9
1624831200000,2021,6,2020,9,39,7,0.42,0.106,0.314,17784.9,116.4,116.4,105.9,3,2,2.7142857142857144,694.4,661.8,728.5,519.2,475.8,175.3,161,186,0,0,0,0.253,0.221,0.281,519.2,475.8,567.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.26,0.236,0.285,0.149,0.124,0.18,0.0064,0.0053,0.0078,0.616,0.547,0.663,0.026,0.023,0.029,22.71,22.52,22.83,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.937,41.54,35.05,51.93,39.88,33.99,48.2,0,0,0,0,0,0,0.588,0,0.106,0.25,0.75,0.25,42.3
1625436000000,2021,7,2020,10,40,7,0.377,0.112,0.264,15509.5,96.4,96.4,92.32,2,2,2,622.6,594.8,651.2,436.6,408.8,186,186,186,0,0,0,0.299,0.286,0.313,436.6,408.8,465.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.204,0.23,0.105,0.092,0.119,0.0045,0.0039,0.005,0.558,0.515,0.605,0.024,0.022,0.026,23.05,22.89,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.21,44.45,49.97,46.16,43.56,48.2,0,0,0,0,0,0,0.513,0,0.113,0.3,0.7,0.3,41.1
1626040800000,2021,7,2020,10,41,7,0.34,0.112,0.227,13494.1,85.56,85.56,80.32,2,2,2,562.1,538.8,586.9,376.1,352.8,186,186,186,0,0,0,0.331,0.317,0.345,376.1,352.8,400.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.184,0.201,0.0765,0.0655,0.0882,0.0032,0.0027,0.0037,0.466,0.431,0.503,0.02,0.018,0.021,23.41,23.26,23.54,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.08,38.65,43.65,40.16,37.61,42.78,0,0,0,0,0,0,0.446,0,0.113,0.33,0.67,0.33,39.7
1626645600000,2021,7,2020,10,42,7,0.309,0.112,0.196,11617.1,73.57,73.57,69.15,2,2,2,510.4,490.9,531.4,324.4,304.9,186,186,186,0,0,0,0.365,0.35,0.379,324.4,304.9,345.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.168,0.182,0.0521,0.0429,0.062,0.0022,0.0018,0.0026,0.388,0.359,0.419,0.016,0.015,0.017,23.72,23.59,23.83,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.913,0.921,35.64,33.56,37.87,34.57,32.55,36.79,0,0,0,0,0,0,0.384,0,0.113,0.36,0.63,0.37,37.6
1627250400000,2021,7,2020,10,43,7,0.282,0.11,0.172,10226.4,63.79,63.79,60.87,2,2,2,466.2,448.5,484.6,284.7,268.3,181.6,155,186,0,0,0,0.389,0.346,0.409,284.7,268.3,298.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.165,0.0334,0.0256,0.04,0.0014,0.0011,0.0016,0.328,0.304,0.349,0.013,0.012,0.014,23.97,23.87,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.38,29.55,32.88,30.44,28.67,31.89,0,0,0,0,0,0,0.338,0,0.11,0.39,0.61,0.39,36.3
1627855200000,2021,8,2020,11,44,7,0.255,0.0937,0.162,9651.08,61.49,61.49,57.45,2,2,2,422.3,404,441.2,267.3,249,155,155,155,0,0,0,0.367,0.351,0.384,267.3,249,286.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.158,0.0252,0.0169,0.0341,0.001,0.00069,0.0014,0.3,0.272,0.328,0.012,0.011,0.013,24.2,24.09,24.31,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.61,27.58,31.7,28.72,26.76,30.75,0,0,0,0,0,0,0.319,0,0.093,0.37,0.64,0.36,37.8
1628460000000,2021,8,2020,11,45,7,0.232,0.0937,0.138,8302.39,52.24,52.24,49.42,2,1,1.4285714285714286,383.2,368.1,398.2,228.2,213.2,155,155,155,0,0,0,0.405,0.389,0.421,228.2,213.2,243.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.132,0.143,0.0151,0.0139,0.0164,0.00061,0.00056,0.00067,0.334,0.255,0.403,0.014,0.01,0.016,24.35,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.11,25.81,52.07,38.45,25.04,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
1629064800000,2021,8,2020,11,46,7,0.212,0.0937,0.118,7379.08,46.78,46.78,43.92,1,1,1,350.7,338.4,363.5,195.7,183.3,155,155,155,0,0,0,0.442,0.426,0.458,195.7,183.3,208.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0113,0.0135,0.0005,0.00046,0.00054,0.345,0.323,0.368,0.014,0.013,0.015,24.5,24.41,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.82,41.99,47.74,43.92,41.15,46.78,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.8
1629669600000,2021,8,2020,11,47,7,0.195,0.0937,0.102,6291.42,40.15,40.15,37.45,1,1,1,323.1,312.4,334.3,168.1,157.4,155,155,155,0,0,0,0.48,0.464,0.496,168.1,157.4,179.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.01,0.00913,0.011,0.0004,0.00036,0.00044,0.296,0.277,0.316,0.012,0.011,0.013,24.69,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.978,0.92,0.914,0.928,38.47,35.99,41.05,37.45,34.91,40.15,0,0,0,0,0,0,0.208,0,0.093,0.48,0.52,0.48,32.3
1630274400000,2021,8,2020,11,48,7,0.179,0.0778,0.102,6332.92,41.54,41.54,37.7,1,1,1,296.7,284.2,308.8,168.1,150.3,128.6,118,155,0,0,0,0.432,0.391,0.508,168.1,150.3,183.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.01,0.00852,0.0114,0.0004,0.00034,0.00045,0.293,0.264,0.32,0.012,0.011,0.013,24.82,24.77,24.87,0.945,0.94,0.95,0.974,0.97,0.98,0.921,0.911,0.931,38.67,34.35,42.39,37.7,33.32,41.54,0,0,0,0,0,0,0.209,0,0.077,0.43,0.57,0.43,35.4
1630879200000,2021,9,2020,12,49,7,0.162,0.0714,0.0911,5642.69,36.22,36.22,33.59,1,1,1,268.6,257.7,280.1,150.6,139.7,118,118,118,0,0,0,0.44,0.421,0.458,150.6,139.7,162.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00855,0.00762,0.00953,0.00034,0.0003,0.00038,0.261,0.241,0.281,0.01,0.0095,0.011,24.97,24.9,25.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.62,32.05,37.33,33.59,31.09,36.22,0,0,0,0,0,0,0.187,0,0.0709,0.44,0.56,0.44,34.8
1631484000000,2021,9,2020,12,50,7,0.149,0.0714,0.0775,4782.55,30.53,30.53,28.47,1,1,1,246.2,237.2,255.2,128.2,119.2,118,118,118,0,0,0,0.479,0.462,0.498,128.2,119.2,137.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0952,0.102,0.00665,0.00588,0.00741,0.00026,0.00023,0.00029,0.221,0.205,0.237,0.0087,0.0081,0.0094,25.1,25.04,25.17,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.35,27.21,31.47,28.47,26.4,30.53,0,0,0,0,0,0,0.158,0,0.0715,0.48,0.52,0.48,32.1
1632088800000,2021,9,2020,12,51,7,0.137,0.0714,0.0658,4028.64,25.7,25.7,23.98,1,1,1,226.8,219.4,234.2,108.8,101.4,118,118,118,0,0,0,0.521,0.504,0.538,108.8,101.4,116.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0916,0.089,0.0942,0.005,0.00437,0.00562,0.0002,0.00017,0.00022,0.186,0.173,0.199,0.0073,0.0068,0.0078,25.25,25.2,25.31,0.918,0.912,0.923,0.97,0.969,0.97,0.89,0.884,0.895,24.72,22.96,26.49,23.98,22.26,25.7,0,0,0,0,0,0,0.133,0,0.0712,0.52,0.48,0.52,29.4
1632693600000,2021,9,2020,12,52,7,0.129,0.0597,0.0692,4274.57,31.87,31.87,25.44,1,1,1,213.1,209.3,216.9,114.4,93.2,98.71,73,118,0,0,0,0.463,0.34,0.559,114.4,93.2,141.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0917,0.0861,0.099,0.00547,0.00367,0.0078,0.00021,0.00014,0.00031,0.194,0.158,0.241,0.0076,0.0062,0.0094,25.33,25.27,25.37,0.923,0.912,0.935,0.968,0.966,0.97,0.894,0.883,0.907,26.27,21.3,32.86,25.44,20.57,31.87,0,0,0,0,0,0,0.141,0,0.0598,0.46,0.54,0.46,33.1
1633298400000,2021,10,2021,1,1,7,0.128,0.0442,0.0839,5237.22,31.81,31.81,31.17,1,1,1,211.7,206.8,214.5,138.7,133.8,73,73,73,0,0,0,0.345,0.34,0.353,138.7,133.8,141.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0962,0.0989,0.00754,0.00712,0.00778,0.0003,0.00028,0.0003,0.235,0.226,0.24,0.0092,0.0089,0.0094,25.29,25.27,25.33,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.14,30.99,32.79,31.17,30.06,31.81,0,0,0,0,0,0,0.173,0,0.0441,0.35,0.66,0.34,40.9
1633903200000,2021,10,2021,1,2,7,0.12,0.0587,0.0618,573.045,23.88,23.88,3.411,1,1,1,199.2,193.4,204.9,102.2,96.43,97,97,97,0,0,0,0.487,0.473,0.501,102.2,96.43,107.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0854,0.0895,0.00443,0.00395,0.00492,0.00017,0.00015,0.00019,0.172,0.162,0.183,0.0067,0.0063,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.516,0,24.62,3.411,0,23.88,0,6,0,0,0.857,0,0.0189,0.857,0.0582,0.49,0.52,0.48,4.78
1634508000000,2021,10,2021,1,3,7,0.115,0.0504,0.0645,2490.12,26.97,26.97,14.82,1,1,1,190,186.6,193.7,106.7,92.32,83.29,73,97,0,0,0,0.438,0.377,0.512,106.7,92.32,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.084,0.0915,0.00482,0.0036,0.00601,0.00019,0.00014,0.00023,0.179,0.155,0.203,0.007,0.006,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.898,15.28,0,27.8,14.82,0,26.97,0,3,0,0,0.429,0,0.0823,0.429,0.0505,0.44,0.56,0.44,21.7
1635112800000,2021,10,2021,1,4,7,0.116,0.0442,0.0721,4473.32,26.97,26.97,26.63,1,1,1,192.3,190.7,193.7,119.3,117.7,73,73,73,0,0,0,0.38,0.377,0.383,119.3,117.7,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0905,0.0915,0.00589,0.00575,0.00601,0.00023,0.00022,0.00023,0.2,0.198,0.203,0.0078,0.0077,0.0079,25.38,25.38,25.38,0.924,0.923,0.925,0.97,0.97,0.97,0.897,0.895,0.898,27.45,27.05,27.8,26.63,26.24,26.97,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.6
1635717600000,2021,11,2021,2,5,7,0.121,0.0405,0.0804,5017.55,31.47,31.47,29.87,1,1,1,199.9,189.9,206.8,132.9,122.9,67,67,67,0,0,0,0.335,0.324,0.353,132.9,122.9,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0912,0.0972,0.00705,0.00619,0.00763,0.00028,0.00024,0.0003,0.224,0.206,0.236,0.0087,0.008,0.0092,25.36,25.32,25.38,0.932,0.927,0.934,0.97,0.97,0.97,0.904,0.899,0.906,30.79,28.34,32.45,29.87,27.49,31.47,0,0,0,0,0,0,0.166,0,0.0406,0.33,0.66,0.34,41.5
1636322400000,2021,11,2021,2,6,7,0.121,0.0405,0.0801,5002.04,31.66,31.66,29.77,1,1,1,199.5,195.3,207.6,132.5,128.3,67,67,67,0,0,0,0.336,0.323,0.343,132.5,128.3,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0932,0.0975,0.00701,0.00666,0.0077,0.00027,0.00026,0.0003,0.223,0.216,0.238,0.0087,0.0084,0.0093,25.36,25.32,25.38,0.931,0.93,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.69,29.69,32.64,29.77,28.8,31.66,0,0,0,0,0,0,0.165,0,0.0409,0.33,0.66,0.34,41.3
1636927200000,2021,11,2021,2,7,7,0.125,0.0405,0.0847,5298.09,32.23,32.23,31.54,1,1,1,207.1,204.4,210.1,140.1,137.4,67,67,67,0,0,0,0.324,0.319,0.328,140.1,137.4,143.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0964,0.0984,0.00766,0.00743,0.00791,0.0003,0.00029,0.00031,0.237,0.232,0.242,0.0093,0.0091,0.0095,25.32,25.3,25.34,0.935,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.51,31.86,33.22,31.54,30.91,32.23,0,0,0,0,0,0,0.175,0,0.0403,0.32,0.68,0.32,42.4
1637532000000,2021,11,2021,2,8,7,0.125,0.0405,0.0845,5281.6,32.42,32.42,31.44,1,1,1,206.7,203.5,210.9,139.7,136.5,67,67,67,0,0,0,0.324,0.318,0.329,139.7,136.5,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0961,0.0987,0.00762,0.00736,0.00798,0.0003,0.00029,0.00031,0.236,0.23,0.243,0.0092,0.009,0.0095,25.32,25.29,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.41,31.67,33.42,31.44,30.72,32.42,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.3
1638136800000,2021,11,2021,2,9,7,0.123,0.0371,0.0858,5374.87,32.62,32.62,31.99,1,1,1,203.2,201.4,206.3,141.9,137.4,61.29,59,67,0,0,0,0.302,0.29,0.328,141.9,137.4,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0964,0.0982,0.00781,0.00743,0.00804,0.00031,0.00029,0.00031,0.239,0.232,0.244,0.0094,0.0091,0.0095,25.34,25.33,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.98,31.86,33.62,31.99,30.91,32.62,0,0,0,0,0,0,0.178,0,0.0372,0.3,0.7,0.3,43.7
1638741600000,2021,12,2021,3,10,7,0.128,0.0357,0.0925,5800.84,35.8,35.8,34.53,1,1,1,211.9,203.3,217.5,152.9,144.3,59,59,59,0,0,0,0.278,0.271,0.29,152.9,144.3,158.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.103,0.00875,0.00801,0.00922,0.00034,0.00031,0.00036,0.259,0.243,0.269,0.01,0.0095,0.011,25.27,25.23,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.6,33.56,36.91,34.53,32.55,35.8,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.3
1639346400000,2021,12,2021,3,11,7,0.136,0.0357,0.101,6338.15,40.04,40.04,37.73,1,1,1,225.4,218.9,234.7,166.4,159.9,59,59,59,0,0,0,0.262,0.251,0.27,166.4,159.9,175.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00989,0.00934,0.0107,0.00039,0.00037,0.00042,0.283,0.271,0.3,0.011,0.011,0.012,25.16,25.09,25.22,0.944,0.942,0.947,0.973,0.97,0.978,0.919,0.914,0.926,38.76,37.23,40.94,37.73,36.11,40.04,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1639951200000,2021,12,2021,3,12,7,0.149,0.0357,0.113,7162.36,43.58,43.58,42.63,1,1,1,245.7,237.7,249.8,186.7,178.7,59,59,59,0,0,0,0.24,0.236,0.248,186.7,178.7,190.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.114,0.0116,0.0109,0.012,0.00046,0.00043,0.00047,0.319,0.305,0.326,0.013,0.012,0.013,25.01,24.98,25.07,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.928,0.933,43.51,41.65,44.47,42.63,40.8,43.58,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1640556000000,2021,12,2021,3,13,7,0.155,0.0381,0.117,7437.63,45.93,45.93,44.27,1,1,1,256.9,250.3,265.3,193.9,189.9,63,59,73,0,0,0,0.245,0.227,0.278,193.9,189.9,200.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.115,0.118,0.0122,0.0119,0.0128,0.00048,0.00047,0.00051,0.333,0.327,0.345,0.013,0.013,0.014,24.94,24.91,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.18,44.16,46.86,44.27,43.28,45.93,0,0,0,0,0,0,0.246,0,0.038,0.25,0.75,0.25,48
1641160800000,2022,1,2021,4,14,7,0.175,0.0442,0.131,8109.13,51.46,51.46,48.27,2,1,1.2857142857142858,289.9,271.6,308.8,216.9,198.6,73,73,73,0,0,0,0.252,0.236,0.269,216.9,198.6,235.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.132,0.0142,0.0126,0.0158,0.00056,0.0005,0.00063,0.33,0.243,0.385,0.013,0.0097,0.015,24.81,24.73,24.87,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.46,25.87,51.79,41.01,25.09,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
1641765600000,2022,1,2021,4,15,7,0.197,0.0442,0.153,9276.88,56.48,56.48,55.22,2,2,2,325.8,315.1,331.5,252.8,242.1,73,73,73,0,0,0,0.224,0.22,0.232,252.8,242.1,258.5,990,990,990,965,965,965.1,25,24.9,25,0.138,0.134,0.14,0.0189,0.0163,0.021,0.00076,0.00065,0.00084,0.27,0.257,0.278,0.011,0.01,0.011,24.7,24.66,24.77,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,28.46,27.25,29.11,27.61,26.43,28.24,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1642370400000,2022,1,2021,4,16,7,0.206,0.0442,0.162,9806.34,60.68,60.68,58.37,2,2,2,340.3,328.5,350.9,267.3,255.5,73,73,73,0,0,0,0.215,0.208,0.222,267.3,255.5,277.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.139,0.147,0.0251,0.0196,0.0302,0.001,0.00079,0.0012,0.291,0.274,0.307,0.012,0.011,0.012,24.61,24.54,24.68,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.09,28.77,31.28,29.19,27.91,30.34,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1642975200000,2022,1,2021,4,17,7,0.23,0.0442,0.185,11228.8,73.19,73.19,66.84,2,2,2,379.6,355,409.2,306.6,282,73,73,73,0,0,0,0.193,0.178,0.206,306.6,282,336.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.148,0.168,0.0437,0.0321,0.0577,0.0018,0.0013,0.0023,0.35,0.313,0.395,0.014,0.013,0.016,24.35,24.16,24.51,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.919,34.45,31.74,37.68,33.42,30.79,36.59,0,0,0,0,0,0,0.371,0,0.045,0.19,0.8,0.2,48.8
1643580000000,2022,1,2021,4,18,7,0.271,0.0504,0.221,13376.6,85.38,85.38,79.62,2,2,2,448.5,418.7,476.7,365.3,343.9,83.29,73,85,0,0,0,0.186,0.174,0.198,365.3,343.9,391.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.171,0.188,0.0714,0.0613,0.0839,0.0029,0.0025,0.0035,0.439,0.407,0.479,0.018,0.017,0.02,23.94,23.78,24.11,0.95,0.947,0.954,0.977,0.973,0.98,0.928,0.921,0.935,40.75,38.44,43.56,39.81,37.39,42.69,0,0,0,0,0,0,0.442,0,0.05,0.19,0.82,0.18,49.4
1644184800000,2022,2,2021,5,19,7,0.307,0.0514,0.256,15389.9,96.4,96.4,91.61,2,2,2,507.6,485.2,532.2,422.6,400.2,85,85,85,0,0,0,0.168,0.16,0.175,422.6,400.2,447.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.191,0.208,0.0985,0.0879,0.11,0.0041,0.0036,0.0046,0.525,0.492,0.562,0.022,0.02,0.023,23.59,23.44,23.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.75,44.46,49.25,45.8,43.57,48.2,0,0,0,0,0,0,0.509,0,0.051,0.17,0.83,0.17,50.1
1644789600000,2022,2,2021,5,20,7,0.356,0.0514,0.304,17635.4,115.9,115.9,105,3,2,2.7142857142857144,588.5,542.3,641.3,503.5,457.3,85,85,85,0,0,0,0.145,0.133,0.157,503.5,457.3,556.3,990,990,990,966.2,966,966.5,23.8,23.5,24,0.236,0.211,0.266,0.14,0.115,0.173,0.0059,0.0048,0.0073,0.575,0.514,0.631,0.024,0.022,0.027,23.18,22.9,23.38,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.938,41.09,34.94,51.45,39.58,33.89,48.2,0,0,0,0,0,0,0.583,0,0.052,0.14,0.85,0.15,49.5
1645394400000,2022,2,2021,5,21,7,0.455,0.0514,0.403,22686.7,144.6,144.6,135,3,3,3,752.1,664.6,844.3,667.1,579.6,85,85,85,0,0,0,0.114,0.101,0.128,667.1,579.6,759.3,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.33,0.279,0.388,0.246,0.188,0.307,0.011,0.008,0.013,0.819,0.671,0.977,0.036,0.029,0.043,22.27,21.75,22.77,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.37,41.11,51.64,45.01,40.23,48.2,0,0,0,0,0,0,0.75,0,0.052,0.11,0.89,0.11,49.9
1645999200000,2022,2,2021,5,22,7,0.587,0.0742,0.513,27572.5,177.1,177.1,164.1,4,4,4,970.1,879,1060,847.4,782.7,122.7,85,129,0,0,0,0.126,0.0967,0.141,847.4,782.7,931.3,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.48,0.419,0.559,0.349,0.318,0.39,0.016,0.014,0.018,1.06,0.947,1.21,0.048,0.042,0.055,21.17,20.71,21.63,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.94,39.31,45.17,41.03,38.31,44.27,0,0,0,0,0,0,0.912,0,0.074,0.13,0.87,0.13,47
1646604000000,2022,3,2021,6,23,7,0.718,0.078,0.636,31959,192.8,192.8,190.2,4,4,4,1187,1095,1262,1058,965.5,129,129,129,6.571,0,33,0.109,0.102,0.118,1052,965.5,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.713,0.59,0.794,0.548,0.406,0.648,0.026,0.019,0.03,1.55,1.26,1.74,0.072,0.058,0.082,19.96,19.53,20.54,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.1,46.46,50.45,47.56,45.53,48.2,0,0,0,0,0,0,1.06,0,0.082,0.11,0.89,0.11,44.5
1647208800000,2022,3,2021,6,24,7,0.779,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1288,1277,1295,1159,1148,129,129,129,59.57,48,66,0.1,0.0996,0.101,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.806,0.8,0.808,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.76,0.083,0.082,0.083,19.44,19.42,19.48,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.99,49.93,50.11,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.1,0.85,0.15,41.6
1647813600000,2022,3,2021,6,25,7,0.789,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1283,1346,1175,1154,129,129,129,75.43,54,117,0.0989,0.0959,0.101,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.813,0.804,0.83,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.78,0.083,0.083,0.085,19.38,19.24,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.84,49.44,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.099,0.84,0.16,41.1
1648418400000,2022,3,2021,6,26,7,0.845,0.0829,0.665,32209.7,192.8,192.8,191.7,4,4,4,1398,1361,1428,1261,1232,137.1,129,148,160.7,132,180,0.0981,0.0921,0.105,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.854,0.836,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.04,18.93,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.62,49.3,47.93,47.65,48.2,0,0,0,0,0,0,1.07,0,0.18,0.098,0.79,0.21,38.1
1649023200000,2022,4,2021,7,27,7,0.882,0.0895,0.665,31823.2,190.2,190.2,189.4,4,4,4,1459,1438,1488,1311,1290,148,148,148,210.7,190,240,0.102,0.0995,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.886,0.876,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.82,18.7,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,48.03,48.53,47.36,47.07,47.56,0,0,0,0,0,0,1.05,0,0.217,0.1,0.75,0.25,36.1
1649628000000,2022,4,2021,7,28,7,0.933,0.0895,0.665,31310.4,187.7,187.7,186.4,4,4,4,1543,1504,1574,1395,1356,148,148,148,294.7,256,326,0.096,0.094,0.0984,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.52,18.41,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,47.27,47.88,46.59,46.32,46.92,0,0,0,0,0,0,1.04,0,0.268,0.096,0.71,0.29,33.6
1650232800000,2022,4,2021,7,29,7,0.958,0.0895,0.665,31071.3,185.2,185.2,184.9,4,4,4,1585,1578,1591,1437,1430,148,148,148,336.6,330,343,0.0934,0.093,0.0938,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.38,18.36,18.4,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.18,47.13,47.24,46.24,46.19,46.29,0,0,0,0,0,0,1.03,0,0.293,0.093,0.69,0.31,32.4
1650837600000,2022,4,2021,7,30,7,0.961,0.0933,0.665,31042.1,185.1,185.1,184.8,4,4,4,1590,1581,1597,1435,1402,154.3,148,192,335.4,302,349,0.097,0.0927,0.12,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.36,18.34,18.39,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.14,47.07,47.21,46.19,46.13,46.27,0,0,0,0,0,0,1.03,0,0.296,0.097,0.69,0.31,32.3
1651442400000,2022,5,2021,8,31,7,0.947,0.116,0.665,31183,186.8,186.8,185.6,4,4,4,1566,1532,1591,1374,1340,192,192,192,274,240,299,0.123,0.121,0.125,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.092,18.45,18.36,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,47.14,47.65,46.4,46.19,46.7,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1652047200000,2022,5,2021,8,32,7,0.88,0.116,0.665,31873.9,192.2,192.2,189.7,4,4,4,1456,1391,1516,1264,1199,192,192,192,163.4,99,224,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.838,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.85,0.088,0.086,0.09,18.84,18.62,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.8,49.03,47.43,46.84,48.05,0,0,0,0,0,0,1.05,0,0.215,0.13,0.76,0.24,36.2
1652652000000,2022,5,2021,8,33,7,0.743,0.116,0.621,31340,192.8,192.8,186.5,4,4,4,1228,1121,1346,1036,929.5,192,192,192,9,0,54,0.157,0.143,0.171,1027,929.5,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.697,0.567,0.82,0.513,0.389,0.648,0.024,0.018,0.031,1.49,1.21,1.77,0.07,0.056,0.084,19.89,19.25,20.51,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.74,44.63,49.91,46.64,43.74,48.2,0,0,0,0,0,0,1.04,0,0.122,0.16,0.84,0.16,42.2
1653256800000,2022,5,2021,8,34,7,0.614,0.116,0.498,26364.7,170.6,170.6,156.9,4,3,3.7142857142857144,1015,946.1,1092,822.8,754.1,192,192,192,0,0,0,0.19,0.176,0.203,822.8,754.1,899.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.47,0.407,0.54,0.337,0.304,0.375,0.015,0.014,0.017,1.05,0.983,1.16,0.048,0.044,0.053,21.01,20.65,21.32,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.08,39.42,51.4,42.68,38.42,48.2,0,0,0,0,0,0,0.872,0,0.116,0.19,0.81,0.19,42.9
1653861600000,2022,5,2021,8,35,7,0.532,0.103,0.429,23748.7,144.6,144.6,141.4,3,3,3,879.9,836.6,925.3,710,675.6,169.9,161,192,0,0,0,0.193,0.18,0.211,710,675.6,733.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.369,0.347,0.388,0.275,0.252,0.291,0.012,0.011,0.013,0.906,0.846,0.951,0.04,0.037,0.042,21.67,21.45,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.12,46.3,49.47,47.12,45.37,48.2,0,0,0,0,0,0,0.785,0,0.103,0.19,0.81,0.19,44.6
1654466400000,2022,6,2021,9,36,7,0.478,0.0974,0.381,21514.7,133.9,133.9,128.1,3,3,3,790.2,760,823.5,629.2,599,161,161,161,0,0,0,0.204,0.196,0.212,629.2,599,662.5,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.32,0.303,0.339,0.221,0.201,0.244,0.0097,0.0087,0.011,0.767,0.716,0.824,0.033,0.031,0.036,22.17,21.98,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.56,41.75,45.53,42.69,40.9,44.62,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1655071200000,2022,6,2021,9,37,7,0.43,0.0974,0.332,18951,120.1,120.1,112.8,3,3,3,710.5,675.5,747.1,549.5,514.5,161,161,161,0,0,0,0.227,0.215,0.238,549.5,514.5,586.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.255,0.296,0.168,0.145,0.193,0.0072,0.0062,0.0083,0.633,0.574,0.695,0.027,0.025,0.03,22.62,22.42,22.82,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.63,36.38,40.94,37.6,35.29,40.05,0,0,0,0,0,0,0.627,0,0.098,0.23,0.77,0.23,44.1
1655676000000,2022,6,2021,9,38,7,0.384,0.0974,0.286,16460.5,103.9,103.9,97.98,3,2,2.2857142857142856,634.6,605.2,665.4,473.6,444.2,161,161,161,0,0,0,0.254,0.242,0.266,473.6,444.2,504.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.232,0.215,0.25,0.123,0.109,0.138,0.0052,0.0046,0.0059,0.585,0.54,0.633,0.025,0.023,0.027,22.98,22.88,23.11,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.83,35.01,51.85,44.09,33.96,48.2,0,0,0,0,0,0,0.544,0,0.098,0.25,0.74,0.26,42.9
1656280800000,2022,6,2021,9,39,7,0.345,0.0906,0.254,15121.7,92.63,92.63,90.01,2,2,2,570.1,544.8,595.6,420.3,409.2,149.9,135,161,0,0,0,0.262,0.24,0.282,420.3,409.2,434.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.201,0.212,0.0974,0.0922,0.104,0.0041,0.0039,0.0044,0.529,0.513,0.552,0.022,0.021,0.023,23.31,23.17,23.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.92,44.71,47.26,45.01,43.82,46.32,0,0,0,0,0,0,0.5,0,0.091,0.26,0.74,0.26,43.8
1656885600000,2022,7,2021,10,40,7,0.311,0.0816,0.229,13746.3,86.51,86.51,81.82,2,2,2,514.1,492,536.3,379.1,357,135,135,135,0,0,0,0.263,0.252,0.274,379.1,357,401.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.198,0.0779,0.0675,0.0884,0.0032,0.0028,0.0037,0.466,0.433,0.5,0.019,0.018,0.021,23.62,23.49,23.75,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.81,39.48,44.14,40.91,38.49,43.26,0,0,0,0,0,0,0.455,0,0.082,0.26,0.74,0.26,44.2
1657490400000,2022,7,2021,10,41,7,0.282,0.0816,0.2,11977.2,75.44,75.44,71.29,2,2,2,466.2,447.4,485.2,331.2,312.4,135,135,135,0,0,0,0.29,0.278,0.302,331.2,312.4,350.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.18,0.0553,0.0465,0.0643,0.0023,0.0019,0.0027,0.395,0.367,0.423,0.016,0.015,0.017,23.91,23.79,24.02,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.72,34.69,38.75,35.65,33.65,37.72,0,0,0,0,0,0,0.396,0,0.082,0.29,0.71,0.29,42.5
1658095200000,2022,7,2021,10,42,7,0.257,0.0816,0.176,10526.3,66.1,66.1,62.66,2,2,2,425.6,410,441.7,290.6,275,135,135,135,0,0,0,0.317,0.306,0.329,290.6,275,306.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.165,0.0362,0.0288,0.0438,0.0015,0.0012,0.0018,0.334,0.31,0.358,0.014,0.013,0.015,24.15,24.05,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.3,30.57,34.07,31.33,29.66,33.05,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,41
1658700000000,2022,7,2021,10,43,7,0.236,0.0816,0.155,9261.07,58.19,58.19,55.13,2,2,2,390.5,377.4,404.8,255.5,242.4,135,135,135,0,0,0,0.346,0.334,0.358,255.5,242.4,269.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.152,0.0203,0.0164,0.0263,0.00082,0.00066,0.0011,0.282,0.264,0.303,0.011,0.011,0.012,24.37,24.28,24.45,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.42,26.95,30,27.56,26.14,29.1,0,0,0,0,0,0,0.306,0,0.081,0.35,0.66,0.34,39.2
1659304800000,2022,8,2021,11,44,7,0.216,0.0696,0.146,8787.11,55.73,55.73,52.3,2,1,1.8571428571428572,357.2,342.2,372.3,242.2,227.2,115,115,115,0,0,0,0.322,0.309,0.336,242.2,227.2,257.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.144,0.0169,0.0151,0.0204,0.00068,0.00061,0.00083,0.284,0.25,0.398,0.011,0.01,0.016,24.53,24.46,24.62,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.88,25.84,52.31,29.59,25.07,48.2,0,0,0,0,0,0,0.291,0,0.07,0.32,0.68,0.32,40.7
1659909600000,2022,8,2021,11,45,7,0.197,0.0696,0.127,7904.3,48.2,48.2,47.05,1,1,1,325.1,312.9,337.5,210.1,197.9,115,115,115,0,0,0,0.354,0.341,0.368,210.1,197.9,222.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.132,0.0136,0.0126,0.0147,0.00055,0.0005,0.00059,0.368,0.346,0.39,0.015,0.014,0.016,24.61,24.52,24.69,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.5,45.73,51.3,47.05,44.81,48.2,0,0,0,0,0,0,0.261,0,0.07,0.35,0.64,0.36,40.1
1660514400000,2022,8,2021,11,46,7,0.181,0.0696,0.111,6969.16,43.87,43.87,41.48,1,1,1,298.5,289.1,308.8,183.5,174.1,115,115,115,0,0,0,0.385,0.372,0.398,183.5,174.1,193.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.32,0.303,0.338,0.013,0.012,0.014,24.78,24.72,24.84,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.37,40.16,44.77,41.48,39.21,43.87,0,0,0,0,0,0,0.23,0,0.07,0.38,0.61,0.39,38.5
1661119200000,2022,8,2021,11,47,7,0.168,0.0696,0.098,6095.21,38.46,38.46,36.28,1,1,1,277.1,268.1,286.1,162.1,153.1,115,115,115,0,0,0,0.415,0.402,0.429,162.1,153.1,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00953,0.00876,0.0103,0.00038,0.00035,0.00041,0.282,0.265,0.298,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.34,35.23,39.46,36.28,34.17,38.46,0,0,0,0,0,0,0.202,0,0.07,0.41,0.58,0.42,36.3
1661724000000,2022,8,2021,11,48,7,0.155,0.0613,0.0935,5815.13,37.25,37.25,34.61,1,1,1,255.9,244.8,265.1,154.6,145.1,101.3,91,115,0,0,0,0.395,0.355,0.442,154.6,145.1,165.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00889,0.00809,0.00983,0.00035,0.00032,0.00039,0.267,0.251,0.285,0.011,0.0099,0.011,25.01,24.98,25.07,0.94,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.67,33.36,38.31,34.61,32.36,37.25,0,0,0,0,0,0,0.192,0,0.0615,0.4,0.6,0.4,37.5
1662328800000,2022,9,2021,12,49,7,0.14,0.055,0.0848,5271.45,33.56,33.56,31.38,1,1,1,231.2,222.1,240.7,140.2,131.1,91,91,91,0,0,0,0.394,0.378,0.41,140.2,131.1,149.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0973,0.104,0.00766,0.0069,0.00848,0.0003,0.00027,0.00033,0.24,0.224,0.257,0.0094,0.0088,0.01,25.17,25.1,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.35,30.23,34.6,31.38,29.32,33.56,0,0,0,0,0,0,0.174,0,0.0552,0.39,0.61,0.39,37.7
1662933600000,2022,9,2021,12,50,7,0.128,0.055,0.0725,4488.38,28.64,28.64,26.72,1,1,1,210.9,203.3,219.1,119.9,112.3,91,91,91,0,0,0,0.432,0.415,0.448,119.9,112.3,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0907,0.0963,0.00594,0.00529,0.00664,0.00023,0.00021,0.00026,0.204,0.19,0.218,0.008,0.0074,0.0086,25.33,25.27,25.39,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.54,25.7,29.52,26.72,24.93,28.64,0,0,0,0,0,0,0.148,0,0.0555,0.43,0.57,0.43,35.1
1663538400000,2022,9,2021,12,51,7,0.118,0.0468,0.0714,3265.46,28.15,28.15,19.44,1,1,1,195.5,189.9,200.8,118.1,108.4,77.43,72,91,0,0,0,0.395,0.365,0.456,118.1,108.4,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0893,0.094,0.00579,0.00497,0.00642,0.00023,0.00019,0.00025,0.199,0.183,0.212,0.0078,0.0072,0.0083,25.39,25.38,25.42,0.661,0,0.929,0.693,0,0.97,0.642,0,0.901,20.04,0,29.02,19.44,0,28.15,0,2,0,0,0.286,0,0.108,0.286,0.0466,0.4,0.61,0.39,27.7
1664143200000,2022,9,2021,12,52,7,0.11,0.0401,0.0702,4337.58,28.31,28.31,25.82,1,1,1,182.3,177,188,116,108.3,66.29,52,72,0,0,0,0.363,0.291,0.399,116,108.3,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0879,0.0907,0.00561,0.00496,0.00649,0.00022,0.00019,0.00025,0.194,0.182,0.21,0.0076,0.0071,0.0082,25.37,25.35,25.38,0.922,0.917,0.929,0.97,0.97,0.97,0.894,0.889,0.901,26.62,24.7,29.19,25.82,23.96,28.31,0,0,0,0,0,0,0.143,0,0.0398,0.36,0.64,0.36,39.4
1664748000000,2022,10,2022,1,1,7,0.104,0.0314,0.0723,4477.69,27.65,27.65,26.65,1,1,1,171.6,167.4,175.7,119.6,115.5,52,52,52,0,0,0,0.303,0.296,0.311,119.6,115.5,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0869,0.0898,0.00591,0.00556,0.00626,0.00023,0.00022,0.00025,0.198,0.191,0.205,0.0078,0.0075,0.008,25.34,25.34,25.35,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.48,26.45,28.51,26.65,25.66,27.65,0,0,0,0,0,0,0.148,0,0.0317,0.3,0.7,0.3,43.1
1665352800000,2022,10,2022,1,2,7,0.0987,0.0314,0.0672,4136.24,25.33,25.33,24.62,1,1,1,163.2,159.5,166.1,111.2,107.5,52,52,52,0,0,0,0.319,0.313,0.326,111.2,107.5,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0841,0.0864,0.0052,0.00489,0.00545,0.0002,0.00019,0.00021,0.183,0.177,0.188,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.38,24.48,26.11,24.62,23.75,25.33,0,0,0,0,0,0,0.137,0,0.0315,0.32,0.68,0.32,41.9
1665957600000,2022,10,2022,1,3,7,0.0948,0.0314,0.0634,3880.05,23.68,23.68,23.1,1,1,1,156.8,154.3,159.3,104.8,102.3,52,52,52,0,0,0,0.332,0.327,0.337,104.8,102.3,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0822,0.084,0.00466,0.00445,0.00487,0.00018,0.00017,0.00019,0.172,0.167,0.176,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.81,23.21,24.42,23.1,22.51,23.68,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
1666562400000,2022,10,2022,1,4,7,0.0932,0.0314,0.0618,3774.41,22.7,22.7,22.47,1,1,1,154.2,152.7,155.1,102.2,100.7,52,52,52,0,0,0,0.337,0.335,0.341,102.2,100.7,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0817,0.0825,0.00443,0.00431,0.00452,0.00017,0.00017,0.00018,0.167,0.164,0.169,0.0065,0.0064,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.97,0.969,0.97,0.885,0.883,0.886,23.17,22.8,23.41,22.47,22.1,22.7,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
1667167200000,2022,10,2022,1,5,7,0.0985,0.0304,0.0681,4195.57,27.74,27.74,24.97,1,1,1,162.9,154.9,174,112.6,102.9,50.29,50,52,0,0,0,0.309,0.287,0.336,112.6,102.9,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0824,0.0895,0.00532,0.00449,0.00629,0.00021,0.00018,0.00025,0.185,0.168,0.206,0.0073,0.0066,0.0081,25.34,25.34,25.34,0.92,0.913,0.928,0.97,0.97,0.97,0.892,0.886,0.9,25.75,23.34,28.59,24.97,22.64,27.74,0,0,0,0,0,0,0.139,0,0.0304,0.31,0.69,0.31,42.6
1667772000000,2022,11,2022,2,6,7,0.115,0.0346,0.08,4995.47,31.38,31.38,29.73,1,1,1,189.6,180.3,201.1,132.3,125.9,57.29,50,67,0,0,0,0.301,0.264,0.347,132.3,125.9,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0918,0.0952,0.007,0.00645,0.00759,0.00027,0.00025,0.0003,0.222,0.211,0.233,0.0087,0.0083,0.0091,25.36,25.34,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.65,29.09,32.35,29.73,28.22,31.38,0,0,0,0,0,0,0.165,0,0.035,0.3,0.7,0.3,43.4
1668376800000,2022,11,2022,2,7,7,0.121,0.0405,0.0805,5027.83,31.03,31.03,29.93,1,1,1,200.1,192.6,204.9,133.1,125.6,67,67,67,0,0,0,0.335,0.327,0.348,133.1,125.6,137.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0922,0.0966,0.00707,0.00643,0.00747,0.00028,0.00025,0.00029,0.224,0.211,0.233,0.0088,0.0082,0.0091,25.36,25.34,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.85,29.03,31.99,29.93,28.16,31.03,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.6
1668981600000,2022,11,2022,2,8,7,0.123,0.0302,0.0923,5803.52,37.13,37.13,34.54,1,1,1,202.7,191.8,213.7,152.7,141.8,50,50,50,0,0,0,0.247,0.234,0.261,152.7,141.8,163.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0958,0.104,0.00873,0.0078,0.00966,0.00034,0.0003,0.00038,0.257,0.238,0.277,0.01,0.0093,0.011,25.31,25.24,25.35,0.939,0.935,0.943,0.97,0.97,0.972,0.911,0.907,0.917,35.6,32.96,38.2,34.54,31.97,37.13,0,0,0,0,0,0,0.192,0,0.0307,0.25,0.75,0.25,47.2
1669586400000,2022,11,2022,2,9,7,0.13,0.0334,0.0963,6059.07,37.54,37.54,36.07,1,1,1,214.4,212.8,215.3,159.3,153.8,55.14,50,59,0,0,0,0.257,0.232,0.277,159.3,153.8,165.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.00929,0.00883,0.0098,0.00036,0.00035,0.00038,0.27,0.26,0.28,0.011,0.01,0.011,25.24,25.23,25.26,0.942,0.94,0.943,0.971,0.97,0.973,0.914,0.912,0.918,37.13,35.82,38.58,36.07,34.74,37.54,0,0,0,0,0,0,0.2,0,0.0337,0.26,0.74,0.26,46.6
1670191200000,2022,12,2022,3,10,7,0.139,0.0357,0.104,6552.26,43.33,43.33,39,1,1,1,230.6,213.7,248.7,171.6,154.7,59,59,59,0,0,0,0.257,0.237,0.276,171.6,154.7,189.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0103,0.0089,0.0119,0.00041,0.00035,0.00047,0.292,0.262,0.325,0.011,0.01,0.013,25.12,24.98,25.26,0.946,0.94,0.951,0.975,0.97,0.98,0.922,0.912,0.932,39.97,36.01,44.21,39,34.93,43.33,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1670796000000,2022,12,2022,3,11,7,0.162,0.0357,0.126,7902.67,48.2,48.2,47.04,1,1,1,267.4,254.4,282.3,208.4,195.4,59,59,59,0,0,0,0.221,0.209,0.232,208.4,195.4,223.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.116,0.126,0.0135,0.0124,0.0147,0.00053,0.00049,0.00059,0.358,0.335,0.385,0.014,0.013,0.015,24.87,24.79,24.95,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.61,45.57,52.05,47.04,44.66,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,48.8
1671400800000,2022,12,2022,3,12,7,0.184,0.0357,0.148,9003.31,57.12,57.12,53.59,2,2,2,303.8,289.1,319.8,244.8,230.1,59,59,59,0,0,0,0.195,0.185,0.204,244.8,230.1,260.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.128,0.139,0.0176,0.0153,0.0221,0.0007,0.00061,0.00088,0.259,0.242,0.28,0.01,0.0096,0.011,24.82,24.72,24.9,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.62,25.94,29.44,26.8,25.16,28.56,0,0,0,0,0,0,0.298,0,0.036,0.19,0.8,0.2,48.9
1672005600000,2022,12,2022,3,13,6,0.175,0.0306,0.145,8799.68,66.02,66.02,61.11,2,2,2,338.1,323.9,360.8,279.1,264.9,59,59,59,0,0,0,0.175,0.164,0.182,279.1,264.9,301.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.146,0.141,0.154,0.0307,0.024,0.0414,0.0012,0.00096,0.0017,0.307,0.286,0.341,0.012,0.011,0.014,24.6,24.45,24.69,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,31.5,29.9,34.03,30.55,29.01,33.01,0,0,0,0,0,0,0.339,0,0.03,0.17,0.83,0.17,50.3