date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,138.8,0.91,5,Dry,29,5,4,2,33,73,0.53,65.8,0.47,65.8,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0722,0.00134,0.0000527,0.0735,0.00288,1,0.0313,0.105,0.00411,25.4,0.89,0.96,0.854,14.6,14,14,336
1993-01-02,1992,4,14,2,140.71,0.91,5,Dry,29,5,4,2,33,73,0.52,67.71,0.48,67.71,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0728,0.00151,0.000059,0.0743,0.00292,1,0.0339,0.108,0.00425,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
1993-01-03,1992,4,14,3,142.63,0.9,5,Dry,29,5,4,2,33,73,0.51,69.63,0.49,69.63,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0735,0.00167,0.0000654,0.0752,0.00295,1,0.0365,0.112,0.00438,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1993-01-04,1992,4,14,4,146.73,0.89,5,Dry,29,5,4,2,33,73,0.5,73.73,0.5,73.73,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.075,0.00202,0.0000791,0.077,0.00302,1,0.042,0.119,0.00467,25.4,0.933,0.96,0.896,17.1,16.4,16.4,395
1993-01-05,1992,4,14,5,150.28,0.88,5,Dry,29,5,4,2,33,73,0.49,77.28,0.51,77.28,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00232,0.0000909,0.0785,0.00308,1,0.0468,0.125,0.00492,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1993-01-06,1992,4,14,6,153.84,0.87,5,Dry,29,5,4,2,33,73,0.47,80.84,0.53,80.84,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,433
1993-01-07,1992,4,15,7,154.11,0.87,5,Dry,29,5,4,2,33,73,0.47,81.11,0.53,81.11,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0776,0.00264,0.000104,0.0802,0.00314,1,0.052,0.132,0.00518,25.4,0.933,0.96,0.896,18.8,18.1,18.1,434
1993-01-08,1992,4,15,8,153.84,0.87,5,Dry,29,5,4,2,33,73,0.47,80.84,0.53,80.84,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,433
1993-01-09,1992,4,15,9,156.84,0.86,5,Dry,29,5,4,2,33,73,0.47,83.84,0.54,83.84,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0785,0.00288,0.000113,0.0814,0.00319,1,0.0557,0.137,0.00537,25.4,0.93,0.962,0.894,19.4,18.7,18.7,448
1993-01-10,1992,4,15,10,159.31,0.86,5,Dry,29,5,4,2,33,73,0.46,86.31,0.54,86.31,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.059,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1993-01-11,1992,4,15,11,160.67,0.85,5,Dry,29,5,4,2,33,73,0.45,87.67,0.55,87.67,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00326,1,0.0609,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
1993-01-12,1992,4,15,12,160.95,0.85,5,Dry,29,5,4,2,33,73,0.45,87.95,0.55,87.95,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.08,0.00323,0.000126,0.0832,0.00326,1,0.0612,0.144,0.00566,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
1993-01-13,1992,4,15,13,162.31,0.85,5,Dry,29,5,4,2,33,73,0.45,89.31,0.55,89.31,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00334,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1993-01-14,1992,4,16,14,165.87,0.83,5,Dry,29,5,4,2,33,73,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1993-01-15,1992,4,16,15,167.78,0.83,5,Dry,29,5,4,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1993-01-16,1992,4,16,16,168.06,0.83,5,Dry,29,5,4,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
1993-01-17,1992,4,16,17,169.42,0.82,5,Dry,29,5,4,2,33,73,0.43,96.42,0.57,96.42,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00395,0.000154,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1993-01-18,1992,4,16,18,169.7,0.82,5,Dry,29,5,4,2,33,73,0.43,96.7,0.57,96.7,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.073,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1993-01-19,1992,4,16,19,173.8,0.81,5,Dry,29,5,4,2,33,73,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0888,0.00348,1,0.0786,0.167,0.00655,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1993-01-20,1992,4,16,20,180.63,0.79,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1993-01-21,1992,4,17,21,185.28,0.77,5,Dry,29,5,4,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1993-01-22,1992,4,17,22,188.29,0.76,5,Dry,29,5,4,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
1993-01-23,1992,4,17,23,193.49,0.75,5,Dry,29,5,4,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1993-01-24,1992,4,17,24,200.32,0.72,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1993-01-25,1992,4,17,25,207.7,0.7,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
1993-01-26,1992,4,17,26,213.45,0.68,5,Dry,29,5,4,2,33,73,0.34,140.4,0.66,140.4,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00769,0.000301,0.106,0.00416,1,0.132,0.238,0.00934,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
1993-01-27,1992,4,17,27,219.74,0.66,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000323,0.109,0.00428,1,0.141,0.25,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
1993-01-28,1992,4,18,28,224.93,0.65,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
1993-01-29,1992,4,18,29,230.13,0.63,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000358,0.114,0.00447,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
1993-01-30,1992,4,18,30,234.77,0.62,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
1993-01-31,1992,4,18,31,239.42,0.61,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
1993-02-01,1992,5,18,32,245.16,0.6,5,Dry,31,6,4,3,41,85,0.35,160.2,0.65,160.2,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00936,0.00037,0.116,0.00458,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
1993-02-02,1992,5,18,33,251.45,0.58,5,Dry,31,6,4,3,41,85,0.34,166.4,0.66,166.4,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.0099,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.5,37.5,37.5,900
1993-02-03,1992,5,18,34,258.84,0.57,5,Dry,31,6,4,3,41,85,0.33,173.8,0.67,173.8,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00482,1,0.177,0.299,0.0118,25,0.947,0.977,0.924,40.3,39.3,39.3,944
1993-02-04,1992,5,19,35,265.67,0.56,5,Dry,31,6,4,3,41,85,0.32,180.7,0.68,180.7,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,985
1993-02-05,1992,5,19,36,272.51,0.55,5,Dry,31,6,4,3,41,85,0.31,187.5,0.69,187.5,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00507,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1993-02-06,1992,5,19,37,280.99,0.54,5,Dry,31,6,4,3,41,85,0.3,196,0.7,196,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000493,0.132,0.00523,1,0.207,0.339,0.0135,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
1993-02-07,1992,5,19,38,290.56,0.52,5,Dry,31,6,4,3,41,85,0.29,205.6,0.71,205.6,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
1993-02-08,1992,5,19,39,301.22,0.51,5,Dry,31,6,4,3,41,85,0.28,216.2,0.72,216.2,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.0056,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
1993-02-09,1992,5,19,40,312.43,0.5,5,Dry,31,6,4,3,41,85,0.27,227.4,0.73,227.4,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1993-02-10,1992,5,19,41,322.55,0.48,5,Dry,31,6,4,3,41,85,0.26,237.6,0.74,237.6,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.0159,0.000638,0.15,0.00599,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.7,1240
1993-02-11,1992,5,20,42,333.21,0.47,5,Dry,31,6,4,3,41,85,0.26,248.2,0.74,248.2,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000676,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
1993-02-12,1992,5,20,43,345.52,0.46,5,Dry,31,6,4,3,41,85,0.25,260.5,0.75,260.5,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000883,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
1993-02-13,1992,5,20,44,360.01,0.45,5,Dry,31,6,4,3,41,85,0.24,275,0.76,275,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
1993-02-14,1992,5,20,45,375.59,0.43,5,Dry,31,6,4,3,41,85,0.23,290.6,0.77,290.6,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0362,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
1993-02-15,1992,5,20,46,391.18,0.42,5,Dry,31,6,4,3,41,85,0.22,306.2,0.78,306.2,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0435,0.00177,0.202,0.00818,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
1993-02-16,1992,5,20,47,408.41,0.4,5,Dry,31,6,4,3,41,85,0.21,323.4,0.79,323.4,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
1993-02-17,1992,5,20,48,426.73,0.39,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
1993-02-18,1992,5,21,49,445.59,0.37,5,Dry,31,6,4,3,41,85,0.19,360.6,0.81,360.6,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
1993-02-19,1992,5,21,50,464.46,0.36,5,Dry,31,6,4,3,41,85,0.18,379.5,0.82,379.5,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0781,0.00321,0.262,0.0108,2,0.199,0.461,0.0189,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
1993-02-20,1992,5,21,51,483.33,0.35,5,Dry,31,6,4,3,41,85,0.18,398.3,0.82,398.3,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
1993-02-21,1992,5,21,52,500.56,0.34,5,Dry,31,6,4,3,41,85,0.17,415.6,0.83,415.6,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
1993-02-22,1992,5,21,53,518.88,0.32,5,Dry,31,6,4,3,41,85,0.16,433.9,0.84,433.9,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
1993-02-23,1992,5,21,54,538.84,0.31,5,Dry,31,6,4,3,41,85,0.16,453.8,0.84,453.8,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
1993-02-24,1992,5,21,55,559.34,0.3,5,Dry,31,6,4,3,41,85,0.15,474.3,0.85,474.3,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
1993-02-25,1992,5,22,56,580.95,0.29,5,Dry,31,6,4,3,41,85,0.15,495.9,0.85,495.9,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1993-02-26,1992,5,22,57,602,0.28,5,Dry,31,6,4,3,41,85,0.14,517,0.86,517,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
1993-02-27,1992,5,22,58,623.6,0.27,5,Dry,31,6,4,3,41,85,0.14,538.6,0.86,538.6,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
1993-02-28,1992,5,22,59,646.3,0.26,5,Dry,31,6,4,3,41,85,0.13,561.3,0.87,561.3,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
1993-03-01,1992,6,22,60,666.26,0.25,5,Dry,36,8,6,4,53,107,0.16,559.3,0.84,559.3,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.6,38.7,116,2780
1993-03-02,1992,6,22,61,684.03,0.24,5,Dry,36,8,6,4,53,107,0.16,577,0.84,577,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1993-03-03,1992,6,22,62,702.9,0.23,5,Dry,36,8,6,4,53,107,0.15,595.9,0.85,595.9,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1993-03-04,1992,6,23,63,723.41,0.22,5,Dry,36,8,6,4,53,107,0.15,616.4,0.85,616.4,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
1993-03-05,1992,6,23,64,741.18,0.22,5,Dry,36,8,6,4,53,107,0.14,634.2,0.86,634.2,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00971,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1993-03-06,1992,6,23,65,757.86,0.21,5,Dry,36,8,6,4,53,107,0.14,650.9,0.86,650.9,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.235,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1993-03-07,1992,6,23,66,770.16,0.21,5,Dry,36,8,6,4,53,107,0.14,663.2,0.86,663.2,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1993-03-08,1992,6,23,67,781.66,0.2,5,Dry,36,8,6,4,53,107,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.338,0.252,0.011,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1993-03-09,1992,6,23,68,791.75,0.2,5,Dry,36,8,6,4,53,107,0.14,684.8,0.86,684.8,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
1993-03-10,1992,6,23,69,802.9,0.19,5,Dry,36,8,6,4,53,107,0.13,695.9,0.87,695.9,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1993-03-11,1992,6,24,70,814.89,0.19,5,Dry,36,8,6,4,53,107,0.13,707.9,0.87,707.9,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.0391,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
1993-03-12,1992,6,24,71,827.57,0.18,5,Dry,36,8,6,4,53,107,0.13,720.6,0.87,720.6,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.364,0.282,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1993-03-13,1992,6,24,72,844.76,0.18,5,Dry,36,8,6,4,53,107,0.13,737.8,0.87,737.8,0,0,0,0,-4,4,36,8,6,0,57,788,990,967.3,22.7,0.376,0.294,0.0129,0.67,0.0295,3,0.274,0.944,0.0416,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1993-03-14,1992,6,24,73,862.81,0.17,5,Dry,36,8,6,4,53,107,0.12,755.8,0.88,755.8,0,0,0,0,-4,4,36,8,6,0,57,806,990,967.4,22.6,0.393,0.305,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1993-03-15,1992,6,24,74,885.9,0.17,5,Dry,36,8,6,4,53,107,0.12,778.9,0.88,778.9,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.205,0.935,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1993-03-16,1992,6,24,75,914.47,0.16,5,Dry,36,8,6,4,53,107,0.12,807.5,0.88,807.5,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0343,4,0.215,0.985,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1993-03-17,1992,6,24,76,944.3,0.15,5,Dry,36,8,6,4,53,107,0.11,837.3,0.89,837.3,0,0,0,0,-4,4,36,8,6,0,57,887,990,967.7,22.3,0.467,0.344,0.0154,0.811,0.0364,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.7,40.9,163,3920
1993-03-18,1992,6,25,77,970.42,0.15,5,Dry,36,8,6,4,53,107,0.11,863.4,0.89,863.4,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.491,0.357,0.0161,0.848,0.0382,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
1993-03-19,1992,6,25,78,1002.2,0.14,5,Dry,36,8,6,4,53,107,0.11,895.2,0.89,895.2,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.955,0.98,0.936,43.9,43.1,172,4130
1993-03-20,1992,6,25,79,1035,0.14,5,Dry,36,8,6,4,53,107,0.1,928,0.9,928,0,0,0,0,-4,4,36,8,6,0,57,978,990,968,22,0.55,0.388,0.0177,0.938,0.0427,4,0.256,1.19,0.0543,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
1993-03-21,1992,6,25,80,1073.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,944.9,0.88,944.9,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1993-03-22,1992,6,25,81,1119.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,990.3,0.89,990.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.62,0.418,0.0193,1.04,0.0478,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
1993-03-23,1992,6,25,82,1166,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.506,0.0235,1.19,0.0554,4,0.287,1.48,0.0687,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1993-03-24,1992,6,25,83,1214,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1085,0.89,1085,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.759,0.614,0.0287,1.37,0.0641,4,0.297,1.67,0.0779,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-25,1992,6,26,84,1257.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1128,0.9,1100,28,6,1,1,-5,25,47,9,8,1,92,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-26,1992,6,26,85,1307.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-27,1992,6,26,86,1352.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-28,1992,6,26,87,1391.8,0.098,4,Mod_Dry,41,8,7,6,67,129,0.093,1263,0.91,1100,163,37,5,5,-1,117,78,13,12,5,184,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-29,1992,6,26,88,1407.2,0.095,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
1993-03-30,1992,6,26,89,1422.7,0.093,4,Mod_Dry,41,8,7,6,67,129,0.091,1294,0.91,1100,194,44,6,6,0,138,85,14,13,6,205,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-31,1992,6,26,90,1438.2,0.09,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1993-04-01,1992,7,27,91,1453.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1306,0.9,1100,206,47,6,6,-4,151,92,17,16,6,223,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-04-02,1992,7,27,92,1463.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-04-03,1992,7,27,93,1472.7,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1325,0.9,1100,225,51,7,7,-3,163,96,18,17,7,235,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-04-04,1992,7,27,94,1482.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1993-04-05,1992,7,27,95,1498,0.08,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-04-06,1992,7,27,96,1513.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.098,1366,0.9,1100,266,55,7,8,-2,198,100,18,18,8,270,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-04-07,1992,7,27,97,1529.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1993-04-08,1992,7,28,98,1546,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-04-09,1992,7,28,99,1562.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.095,1414,0.91,1100,314,55,7,10,-1,243,100,18,20,9,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-04-10,1992,7,28,100,1578.3,0.065,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-04-11,1992,7,28,101,1601.1,0.061,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-04-12,1992,7,28,102,1630.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-04-13,1992,7,28,103,1660.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-04-14,1992,7,28,104,1690.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
1993-04-15,1992,7,29,105,1720.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-04-16,1992,7,29,106,1744.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1993-04-17,1992,7,29,107,1767.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.084,1620,0.92,1100,520,55,7,15,6,437,100,18,25,16,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-18,1992,7,29,108,1784.8,0.041,4,Mod_Dry,45,11,10,10,72,148,0.083,1637,0.92,1100,537,55,7,15,6,454,100,18,25,16,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-19,1992,7,29,109,1801.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.082,1654,0.92,1100,554,55,7,15,7,470,100,18,25,17,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-04-20,1992,7,29,110,1812.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-04-21,1992,7,29,111,1815.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1993-04-22,1992,7,30,112,1819.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.081,1671,0.92,1100,571,55,7,15,7,487,100,18,25,17,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-04-23,1992,7,30,113,1815.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1993-04-24,1992,7,30,114,1812.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-04-25,1992,7,30,115,1801.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.082,1654,0.92,1100,554,55,7,15,7,470,100,18,25,17,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-04-26,1992,7,30,116,1791.7,0.041,4,Mod_Dry,45,11,10,10,72,148,0.083,1644,0.92,1100,544,55,7,15,6,461,100,18,25,16,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-27,1992,7,30,117,1781.4,0.041,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
1993-04-28,1992,7,30,118,1764.4,0.043,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-29,1992,7,31,119,1747.5,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-30,1992,7,31,120,1730.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-05-01,1992,8,31,121,1713.7,0.048,4,Mod_Dry,47,10,10,10,115,192,0.11,1522,0.89,1100,422,53,8,13,3,345,100,18,23,13,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
1993-05-02,1992,8,31,122,1697,0.049,4,Mod_Dry,47,10,10,10,115,192,0.11,1505,0.89,1100,405,53,8,12,2,330,100,18,22,12,445,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-05-03,1992,8,31,123,1673.6,0.052,4,Mod_Dry,47,10,10,10,115,192,0.12,1482,0.89,1100,382,53,8,12,1,308,100,18,22,11,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-05-04,1992,8,31,124,1650.4,0.055,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
1993-05-05,1992,8,31,125,1627.3,0.058,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
1993-05-06,1992,8,32,126,1604.4,0.061,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-05-07,1992,8,32,127,1581.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.12,1390,0.88,1100,290,53,8,9,-1,221,100,18,19,9,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-05-08,1992,8,32,128,1558.9,0.068,4,Mod_Dry,47,10,10,10,115,192,0.12,1367,0.88,1100,267,53,8,8,-2,200,100,18,18,8,315,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-05-09,1992,8,32,129,1536.3,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-05-10,1992,8,32,130,1513.9,0.077,4,Mod_Dry,47,10,10,10,115,192,0.13,1322,0.87,1100,222,50,7,7,-3,161,97,17,17,7,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1993-05-11,1992,8,32,131,1491.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1300,0.87,1100,200,45,6,6,-4,147,92,16,16,6,262,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1993-05-12,1992,8,32,132,1469.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-05-13,1992,8,33,133,1447.6,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1256,0.87,1100,156,35,5,5,-5,116,82,15,15,5,231,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-05-14,1992,8,33,134,1425.8,0.092,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-15,1992,8,33,135,1404.2,0.096,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-05-16,1992,8,33,136,1370.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1178,0.86,1100,78,18,2,2,-8,64,65,12,12,2,179,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-05-17,1992,8,33,137,1325.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-05-18,1992,8,33,138,1280.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1089,0.85,1089,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.78,0.622,0.0293,1.4,0.0661,4,0.298,1.7,0.0801,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
1993-05-19,1992,8,33,139,1242.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1051,0.85,1051,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.537,0.0252,1.26,0.0591,4,0.29,1.55,0.0727,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1993-05-20,1992,8,34,140,1205.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.67,0.453,0.0211,1.12,0.0523,4,0.283,1.41,0.0655,20,0.955,0.98,0.936,47.6,46.6,187,4480
1993-05-21,1992,8,34,141,1174.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,982.4,0.84,982.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,183,4380
1993-05-22,1992,8,34,142,1143.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,951.9,0.83,951.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1993-05-23,1992,8,34,143,1113.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,921.9,0.83,921.9,0,0,0,0,-10,10,47,10,10,0,125,989,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
1993-05-24,1992,8,34,144,1084.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,892.5,0.82,892.5,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.2,42.4,169,4070
1993-05-25,1992,8,34,145,1060.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,868.8,0.82,868.8,0,0,0,0,-10,10,47,10,10,0,125,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0398,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1993-05-26,1992,8,34,146,1037.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,845.6,0.81,845.6,0,0,0,0,-10,10,47,10,10,0,125,913,990,968,22,0.49,0.348,0.0158,0.839,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
1993-05-27,1992,8,35,147,1014.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,822.7,0.81,822.7,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.469,0.337,0.0153,0.807,0.0366,4,0.22,1.03,0.0466,21,0.953,0.977,0.932,40.4,39.5,158,3790
1993-05-28,1992,8,35,148,992.34,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,800.3,0.81,800.3,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.449,0.326,0.0147,0.775,0.035,4,0.213,0.988,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
1993-05-29,1992,8,35,149,975.25,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,783.3,0.8,783.3,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
1993-05-30,1992,8,35,150,958.45,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,766.5,0.8,766.5,0,0,0,0,-10,10,47,10,10,0,125,833,990,967.7,22.3,0.418,0.31,0.0139,0.728,0.0327,3,0.284,1.01,0.0455,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
1993-05-31,1992,8,35,151,941.96,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,750,0.8,750,0,0,0,0,-10,10,47,10,10,0,125,817,990,967.7,22.3,0.403,0.302,0.0135,0.705,0.0316,3,0.28,0.985,0.0441,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
1993-06-01,1992,9,35,152,925.81,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,764.8,0.83,764.8,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.414,0.309,0.0138,0.723,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
1993-06-02,1992,9,35,153,909.99,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,749,0.82,749,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.701,0.0312,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
1993-06-03,1992,9,36,154,894.55,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,733.5,0.82,733.5,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.273,0.949,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1993-06-04,1992,9,36,155,879.49,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,718.5,0.82,718.5,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
1993-06-05,1992,9,36,156,864.86,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,703.9,0.81,703.9,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
1993-06-06,1992,9,36,157,854.68,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,693.7,0.81,693.7,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.264,0.0117,0.621,0.0274,3,0.255,0.876,0.0386,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
1993-06-07,1992,9,36,158,844.76,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,683.8,0.81,683.8,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.351,0.258,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
1993-06-08,1992,9,36,159,835.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,674.1,0.81,674.1,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.843,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1993-06-09,1992,9,36,160,825.72,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,664.7,0.81,664.7,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.586,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-10,1992,9,37,161,816.66,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,655.7,0.8,655.7,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0252,3,0.238,0.812,0.0356,22,0.956,0.98,0.937,45.1,44.2,133,3180
1993-06-11,1992,9,37,162,807.95,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,647,0.8,647,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.797,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
1993-06-12,1992,9,37,163,799.63,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,638.6,0.8,638.6,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00994,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
1993-06-13,1992,9,37,164,791.75,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,630.8,0.8,630.8,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.0097,0.544,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1993-06-14,1992,9,37,165,784.42,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,623.4,0.8,623.4,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00947,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
1993-06-15,1992,9,37,166,777.77,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,616.8,0.79,616.8,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00927,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1993-06-16,1992,9,37,167,770.44,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1993-06-17,1992,9,38,168,763.6,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,602.6,0.79,602.6,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1993-06-18,1992,9,38,169,750.75,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0303,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1993-06-19,1992,9,38,170,739.54,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,578.5,0.78,578.5,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.187,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
1993-06-20,1992,9,38,171,727.78,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,566.8,0.78,566.8,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.928,39.7,38.8,116,2790
1993-06-21,1992,9,38,172,716.02,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,555,0.78,555,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,38,114,2730
1993-06-22,1992,9,38,173,705.91,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,544.9,0.77,544.9,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.273,0.165,0.00709,0.438,0.0188,3,0.188,0.625,0.0269,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1993-06-23,1992,9,38,174,695.24,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,534.2,0.77,534.2,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00677,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
1993-06-24,1992,9,39,175,684.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,523.6,0.77,523.6,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.26,0.151,0.00645,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
1993-06-25,1992,9,39,176,673.91,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,512.9,0.76,512.9,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
1993-06-26,1992,9,39,177,663.8,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,502.8,0.76,502.8,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00584,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.6,34.5,104,2490
1993-06-27,1992,9,39,178,654.77,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,493.8,0.75,493.8,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.243,0.132,0.00562,0.376,0.016,3,0.165,0.54,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
1993-06-28,1992,9,39,179,645.2,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,484.2,0.75,484.2,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.128,0.00542,0.366,0.0155,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1993-06-29,1992,9,39,180,635.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,474.6,0.75,474.6,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00522,0.356,0.0151,2,0.263,0.619,0.0263,22.9,0.957,0.98,0.938,51.1,48.2,96.4,2310
1993-06-30,1992,9,39,181,626.61,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,465.6,0.74,465.6,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.227,0.119,0.00503,0.346,0.0147,2,0.257,0.603,0.0256,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
1993-07-01,1992,10,40,182,617.59,0.27,4,Mod_Dry,42,9,8,6,70,135,0.22,482.6,0.78,482.6,0,0,0,0,-6,6,42,9,8,0,76,542,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52,48.2,96.4,2310
1993-07-02,1992,10,40,183,609.66,0.27,4,Mod_Dry,42,9,8,6,70,135,0.22,474.7,0.78,474.7,0,0,0,0,-6,6,42,9,8,0,76,534,990,966.3,23.7,0.23,0.123,0.0052,0.353,0.0149,2,0.263,0.616,0.026,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1993-07-03,1992,10,40,184,601.18,0.28,4,Mod_Dry,42,9,8,6,70,135,0.23,466.2,0.78,466.2,0,0,0,0,-6,6,42,9,8,0,76,525,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0254,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1993-07-04,1992,10,40,185,592.7,0.28,4,Mod_Dry,42,9,8,6,70,135,0.23,457.7,0.77,457.7,0,0,0,0,-6,6,42,9,8,0,76,517,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.587,0.0247,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1993-07-05,1992,10,40,186,584.23,0.29,4,Mod_Dry,42,9,8,6,70,135,0.23,449.2,0.77,449.2,0,0,0,0,-6,6,42,9,8,0,76,508,990,966.2,23.8,0.215,0.111,0.00467,0.326,0.0137,2,0.246,0.572,0.0241,23.2,0.958,0.98,0.939,49,48,96,2300
1993-07-06,1992,10,40,187,576.3,0.29,4,Mod_Dry,42,9,8,6,70,135,0.23,441.3,0.77,441.3,0,0,0,0,-6,6,42,9,8,0,76,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.56,0.0235,23.2,0.958,0.98,0.938,48.2,47.2,94.4,2270
1993-07-07,1992,10,40,188,569.46,0.29,4,Mod_Dry,42,9,8,6,70,135,0.24,434.5,0.76,434.5,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.21,0.104,0.00437,0.314,0.0132,2,0.236,0.55,0.0231,23.3,0.957,0.98,0.938,47.5,46.5,93.1,2230
1993-07-08,1992,10,41,189,562.08,0.3,4,Mod_Dry,42,9,8,6,70,135,0.24,427.1,0.76,427.1,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.101,0.00421,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
1993-07-09,1992,10,41,190,554.7,0.3,4,Mod_Dry,42,9,8,6,70,135,0.24,419.7,0.76,419.7,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.204,0.0971,0.00406,0.302,0.0126,2,0.226,0.527,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
1993-07-10,1992,10,41,191,547.31,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,412.3,0.75,412.3,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0936,0.00391,0.295,0.0123,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.3,44.3,88.7,2130
1993-07-11,1992,10,41,192,539.93,0.31,3,Normal,50,10,9,9,108,186,0.34,353.9,0.66,353.9,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0661,0.00276,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
1993-07-12,1992,10,41,193,533.09,0.31,3,Normal,50,10,9,9,108,186,0.35,347.1,0.65,347.1,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,74,1770
1993-07-13,1992,10,41,194,526.26,0.32,3,Normal,50,10,9,9,108,186,0.35,340.3,0.65,340.3,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0596,0.00248,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
1993-07-14,1992,10,41,195,520.52,0.32,3,Normal,50,10,9,9,108,186,0.36,334.5,0.64,334.5,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0569,0.00236,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
1993-07-15,1992,10,42,196,514.23,0.33,3,Normal,50,10,9,9,108,186,0.36,328.2,0.64,328.2,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
1993-07-16,1992,10,42,197,507.94,0.33,3,Normal,50,10,9,9,108,186,0.37,321.9,0.63,321.9,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00211,0.224,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
1993-07-17,1992,10,42,198,501.65,0.34,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
1993-07-18,1992,10,42,199,495.36,0.34,3,Normal,50,10,9,9,108,186,0.38,309.4,0.63,309.4,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.045,0.00186,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
1993-07-19,1992,10,42,200,489.07,0.34,3,Normal,50,10,9,9,108,186,0.38,303.1,0.62,303.1,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
1993-07-20,1992,10,42,201,483.33,0.35,3,Normal,50,10,9,9,108,186,0.39,297.3,0.61,297.3,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
1993-07-21,1992,10,42,202,477.59,0.35,3,Normal,50,10,9,9,108,186,0.39,291.6,0.61,291.6,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
1993-07-22,1992,10,43,203,471.84,0.36,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
1993-07-23,1992,10,43,204,467.2,0.36,3,Normal,50,10,9,9,108,186,0.4,281.2,0.6,281.2,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0317,0.00131,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
1993-07-24,1992,10,43,205,462,0.36,3,Normal,50,10,9,9,108,186,0.4,276,0.6,276,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0293,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
1993-07-25,1992,10,43,206,456.81,0.37,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
1993-07-26,1992,10,43,207,451.61,0.37,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0244,0.001,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-07-27,1992,10,43,208,446.41,0.37,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
1993-07-28,1992,10,43,209,441.22,0.38,3,Normal,50,10,9,9,108,186,0.42,255.2,0.58,255.2,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0195,0.000797,0.169,0.00694,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
1993-07-29,1992,10,44,210,436.57,0.38,3,Normal,50,10,9,9,108,186,0.43,250.6,0.57,250.6,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000707,0.166,0.00678,2,0.112,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
1993-07-30,1992,10,44,211,431.92,0.38,3,Normal,50,10,9,9,108,186,0.43,245.9,0.57,245.9,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000681,0.163,0.00668,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
1993-07-31,1992,10,44,212,427.27,0.39,3,Normal,50,10,9,9,108,186,0.43,241.3,0.56,241.3,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0163,0.000664,0.161,0.00659,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
1993-08-01,1992,11,44,213,422.63,0.39,3,Normal,47,8,6,5,89,155,0.37,267.6,0.63,267.6,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0253,0.00103,0.177,0.00722,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
1993-08-02,1992,11,44,214,416.34,0.4,3,Normal,47,8,6,5,89,155,0.37,261.3,0.63,261.3,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0224,0.000911,0.172,0.007,2,0.119,0.291,0.0118,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
