date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,410.59,0.4,3,Normal,47,8,6,5,89,155,0.38,255.6,0.62,255.6,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0196,0.0008,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
1993-08-04,1992,11,44,216,405.95,0.4,3,Normal,47,8,6,5,89,155,0.38,250.9,0.62,250.9,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.00071,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
1993-08-05,1992,11,45,217,400.75,0.41,3,Normal,47,8,6,5,89,155,0.39,245.8,0.61,245.8,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
1993-08-06,1992,11,45,218,395.56,0.41,3,Normal,47,8,6,5,89,155,0.39,240.6,0.61,240.6,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
1993-08-07,1992,11,45,219,390.36,0.42,3,Normal,47,8,6,5,89,155,0.4,235.4,0.6,235.4,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
1993-08-08,1992,11,45,220,385.71,0.42,3,Normal,47,8,6,5,89,155,0.4,230.7,0.6,230.7,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
1993-08-09,1992,11,45,221,381.06,0.42,3,Normal,47,8,6,5,89,155,0.41,226.1,0.59,226.1,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
1993-08-10,1992,11,45,222,376.41,0.43,3,Normal,47,8,6,5,89,155,0.41,221.4,0.59,221.4,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-08-11,1992,11,45,223,371.77,0.43,3,Normal,47,8,6,5,89,155,0.42,216.8,0.58,216.8,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1993-08-12,1992,11,46,224,368.21,0.44,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1993-08-13,1992,11,46,225,364.11,0.44,3,Normal,47,8,6,5,89,155,0.43,209.1,0.57,209.1,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.9,46.9,46.9,1130
1993-08-14,1992,11,46,226,360.01,0.45,3,Normal,47,8,6,5,89,155,0.43,205,0.57,205,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1100
1993-08-15,1992,11,46,227,355.91,0.45,3,Normal,47,8,6,5,89,155,0.44,200.9,0.56,200.9,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
1993-08-16,1992,11,46,228,351.81,0.45,3,Normal,47,8,6,5,89,155,0.44,196.8,0.56,196.8,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000502,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
1993-08-17,1992,11,46,229,347.7,0.46,3,Normal,47,8,6,5,89,155,0.45,192.7,0.55,192.7,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
1993-08-18,1992,11,46,230,344.15,0.46,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
1993-08-19,1992,11,47,231,340.59,0.46,3,Normal,47,8,6,5,89,155,0.46,185.6,0.55,185.6,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
1993-08-20,1992,11,47,232,337.04,0.47,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
1993-08-21,1992,11,47,233,333.49,0.47,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
1993-08-22,1992,11,47,234,329.93,0.48,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
1993-08-23,1992,11,47,235,326.38,0.48,3,Normal,47,8,6,5,89,155,0.47,171.4,0.53,171.4,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
1993-08-24,1992,11,47,236,323.91,0.48,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
1993-08-25,1992,11,47,237,320.91,0.49,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
1993-08-26,1992,11,48,238,317.9,0.49,3,Normal,47,8,6,5,89,155,0.49,162.9,0.51,162.9,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.0096,0.000384,0.124,0.00496,1,0.162,0.287,0.0115,24.7,0.944,0.97,0.915,37.3,36.2,36.2,868
1993-08-27,1992,11,48,239,314.89,0.49,3,Normal,47,8,6,5,89,155,0.49,159.9,0.51,159.9,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00934,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
1993-08-28,1992,11,48,240,311.88,0.5,3,Normal,47,8,6,5,89,155,0.5,156.9,0.5,156.9,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.122,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
1993-08-29,1992,11,48,241,308.88,0.5,3,Normal,47,8,6,5,89,155,0.5,153.9,0.5,153.9,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00883,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
1993-08-30,1992,11,48,242,305.87,0.5,3,Normal,47,8,6,5,89,155,0.51,150.9,0.49,150.9,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,803
1993-08-31,1992,11,48,243,302.86,0.51,3,Normal,47,8,6,5,89,155,0.51,147.9,0.49,147.9,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00832,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.91,33.8,32.8,32.8,787
1993-09-01,1992,12,48,244,298.76,0.51,3,Normal,40,6,4,3,65,118,0.4,180.8,0.6,180.8,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,980
1993-09-02,1992,12,49,245,295.2,0.52,3,Normal,40,6,4,3,65,118,0.4,177.2,0.6,177.2,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,959
1993-09-03,1992,12,49,246,291.1,0.52,3,Normal,40,6,4,3,65,118,0.41,173.1,0.59,173.1,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,935
1993-09-04,1992,12,49,247,287,0.53,3,Normal,40,6,4,3,65,118,0.41,169,0.59,169,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
1993-09-05,1992,12,49,248,283.45,0.53,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
1993-09-06,1992,12,49,249,279.89,0.54,3,Normal,40,6,4,3,65,118,0.42,161.9,0.58,161.9,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1993-09-07,1992,12,49,250,276.34,0.54,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00921,0.000366,0.118,0.00469,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,849
1993-09-08,1992,12,49,251,272.78,0.55,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
1993-09-09,1992,12,50,252,270.32,0.55,3,Normal,40,6,4,3,65,118,0.44,152.3,0.56,152.3,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
1993-09-10,1992,12,50,253,267.31,0.56,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000335,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1993-09-11,1992,12,50,254,264.31,0.56,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
1993-09-12,1992,12,50,255,261.3,0.57,3,Normal,40,6,4,3,65,118,0.45,143.3,0.55,143.3,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
1993-09-13,1992,12,50,256,258.29,0.57,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
1993-09-14,1992,12,50,257,255.28,0.58,3,Normal,40,6,4,3,65,118,0.46,137.3,0.54,137.3,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
1993-09-15,1992,12,50,258,252.27,0.58,3,Normal,40,6,4,3,65,118,0.47,134.3,0.53,134.3,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,716
1993-09-16,1992,12,51,259,249.81,0.59,3,Normal,40,6,4,3,65,118,0.47,131.8,0.53,131.8,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00422,1,0.12,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
1993-09-17,1992,12,51,260,247.35,0.59,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
1993-09-18,1992,12,51,261,244.89,0.6,3,Normal,40,6,4,3,65,118,0.48,126.9,0.52,126.9,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.104,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29,28.2,28.2,676
1993-09-19,1992,12,51,262,242.43,0.6,3,Normal,40,6,4,3,65,118,0.49,124.4,0.51,124.4,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00633,0.00025,0.103,0.00408,1,0.11,0.214,0.00844,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
1993-09-20,1992,12,51,263,239.97,0.61,3,Normal,40,6,4,3,65,118,0.49,122,0.51,122,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00612,0.000241,0.102,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
1993-09-21,1992,12,51,264,237.51,0.61,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00591,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
1993-09-22,1992,12,51,265,235.05,0.62,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.0057,0.000224,0.1,0.00395,1,0.101,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
1993-09-23,1992,12,52,266,233.68,0.62,3,Normal,40,6,4,3,65,118,0.51,115.7,0.49,115.7,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0987,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
1993-09-24,1992,12,52,267,232.86,0.62,3,Normal,40,6,4,3,65,118,0.51,114.9,0.49,114.9,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0976,0.197,0.00775,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
1993-09-25,1992,12,52,268,232.59,0.62,3,Normal,40,6,4,3,65,118,0.51,114.6,0.49,114.6,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.00549,0.000216,0.0991,0.0039,1,0.0972,0.196,0.00773,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
1993-09-26,1992,12,52,269,231.22,0.63,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00763,25.2,0.921,0.97,0.893,25.8,25,25,600
1993-09-27,1992,12,52,270,230.4,0.63,3,Normal,40,6,4,3,65,118,0.51,112.4,0.49,112.4,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000209,0.0982,0.00386,1,0.0942,0.192,0.00757,25.2,0.92,0.97,0.893,25.6,24.8,24.8,596
1993-09-28,1992,12,52,271,228.49,0.64,3,Normal,40,6,4,3,65,118,0.52,110.5,0.48,110.5,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0922,0.00514,0.000202,0.0973,0.00383,1,0.0917,0.189,0.00743,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
1993-09-29,1992,12,52,272,228.21,0.64,3,Normal,40,6,4,3,65,118,0.52,110.2,0.48,110.2,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00512,0.000201,0.0972,0.00382,1,0.0913,0.188,0.00741,25.2,0.919,0.97,0.891,25.1,24.3,24.3,583
1993-09-30,1992,12,53,273,227.39,0.64,3,Normal,40,6,4,3,65,118,0.52,109.4,0.48,109.4,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000198,0.0968,0.00381,1,0.0902,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
1993-10-01,1993,1,1,274,225.48,0.64,3,Normal,37,5,3,2,50,97,0.43,128.5,0.57,128.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0968,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-10-02,1993,1,1,275,222.47,0.65,3,Normal,37,5,3,2,50,97,0.44,125.5,0.56,125.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
1993-10-03,1993,1,1,276,220.01,0.66,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1993-10-04,1993,1,1,277,217.55,0.67,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
1993-10-05,1993,1,1,278,216.18,0.67,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.000231,0.0994,0.0039,1,0.103,0.203,0.00795,25.3,0.925,0.97,0.897,27.3,26.5,26.5,636
1993-10-06,1993,1,1,279,213.17,0.68,3,Normal,37,5,3,2,50,97,0.46,116.2,0.55,116.2,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1993-10-07,1993,1,1,280,211.81,0.68,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00551,0.000216,0.0974,0.00382,1,0.0975,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1993-10-08,1993,1,2,281,209.89,0.69,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00535,0.000209,0.0966,0.00378,1,0.0949,0.192,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
1993-10-09,1993,1,2,282,207.98,0.7,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.919,0.97,0.891,25.4,24.6,24.6,590
1993-10-10,1993,1,2,283,206.06,0.7,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1993-10-11,1993,1,2,284,204.15,0.71,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0872,0.181,0.00709,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1993-10-12,1993,1,2,285,202.24,0.72,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00364,1,0.0846,0.178,0.00695,25.4,0,0,0,0,0,0,0
1993-10-13,1993,1,2,286,200.32,0.72,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.082,0.174,0.00681,25.4,0,0,0,0,0,0,0
1993-10-14,1993,1,2,287,198.41,0.73,3,Normal,37,5,3,2,50,97,0.49,101.4,0.51,101.4,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0794,0.171,0.00668,25.4,0,0,0,0,0,0,0
1993-10-15,1993,1,3,288,196.49,0.74,3,Normal,37,5,3,2,50,97,0.49,99.49,0.51,99.49,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.00421,0.000164,0.0907,0.00355,1,0.0768,0.168,0.00655,25.4,0,0,0,0,0,0,0
1993-10-16,1993,1,3,289,195.67,0.74,3,Normal,37,5,3,2,50,97,0.5,98.67,0.5,98.67,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00414,0.000162,0.0904,0.00353,1,0.0757,0.166,0.00649,25.4,0,0,0,0,0,0,0
1993-10-17,1993,1,3,290,195.4,0.74,3,Normal,37,5,3,2,50,97,0.5,98.4,0.5,98.4,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0903,0.00353,1,0.0753,0.166,0.00647,25.4,0,0,0,0,0,0,0
1993-10-18,1993,1,3,291,194.03,0.75,3,Normal,37,5,3,2,50,97,0.5,97.03,0.5,97.03,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.004,0.000156,0.0897,0.0035,1,0.0735,0.163,0.00638,25.4,0,0,0,0,0,0,0
1993-10-19,1993,1,3,292,192.12,0.75,3,Normal,37,5,3,2,50,97,0.51,95.12,0.49,95.12,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00384,0.00015,0.0888,0.00347,1,0.0709,0.16,0.00624,25.4,0,0,0,0,0,0,0
1993-10-20,1993,1,3,293,190.2,0.76,3,Normal,37,5,3,2,50,97,0.51,93.2,0.49,93.2,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00367,0.000144,0.088,0.00344,1,0.0683,0.156,0.00611,25.4,0,0,0,0,0,0,0
1993-10-21,1993,1,3,294,188.29,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
1993-10-22,1993,1,4,295,186.38,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0943,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1993-10-23,1993,1,4,296,184.46,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.093,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-10-24,1993,1,4,297,182.55,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1993-10-25,1993,1,4,298,182.27,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1993-10-26,1993,1,4,299,181.45,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-10-27,1993,1,4,300,179.54,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.00481,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1993-10-28,1993,1,4,301,178.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000183,0.0907,0.00355,1,0.0845,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1993-10-29,1993,1,5,302,176.81,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0902,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1993-10-30,1993,1,5,303,175.44,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000174,0.0896,0.0035,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1993-10-31,1993,1,5,304,174.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1993-11-01,1993,2,5,305,173.8,0.81,4,Mod_Dry,29,4,2,2,30,67,0.39,106.8,0.61,106.8,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00483,0.000189,0.0904,0.00354,1,0.0867,0.177,0.00693,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1993-11-02,1993,2,5,306,174.62,0.81,4,Mod_Dry,29,4,2,2,30,67,0.38,107.6,0.62,107.6,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.0049,0.000192,0.0908,0.00355,1,0.0878,0.179,0.00699,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1993-11-03,1993,2,5,307,174.89,0.81,4,Mod_Dry,29,4,2,2,30,67,0.38,107.9,0.62,107.9,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.086,0.00492,0.000193,0.0909,0.00356,1,0.0882,0.179,0.00701,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1993-11-04,1993,2,5,308,175.16,0.81,4,Mod_Dry,29,4,2,2,30,67,0.38,108.2,0.62,108.2,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00494,0.000193,0.091,0.00356,1,0.0885,0.18,0.00703,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1993-11-05,1993,2,6,309,178.72,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00525,0.000205,0.0926,0.00362,1,0.0933,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1993-11-06,1993,2,6,310,185.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1993-11-07,1993,2,6,311,189.66,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000241,0.0974,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1993-11-08,1993,2,6,312,192.66,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.7,0.65,125.7,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1993-11-09,1993,2,6,313,192.94,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1993-11-10,1993,2,6,314,193.21,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-11-11,1993,2,6,315,193.49,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1993-11-12,1993,2,7,316,193.76,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,126.8,0.65,126.8,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1993-11-13,1993,2,7,317,191.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
1993-11-14,1993,2,7,318,189.93,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1993-11-15,1993,2,7,319,192.94,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1993-11-16,1993,2,7,320,197.59,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-11-17,1993,2,7,321,200.05,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,133.1,0.67,133.1,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00706,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-11-18,1993,2,7,322,201.96,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00402,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1993-11-19,1993,2,8,323,200.05,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,133.1,0.67,133.1,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00706,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-11-20,1993,2,8,324,198.68,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,131.7,0.66,131.7,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00694,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1993-11-21,1993,2,8,325,196.77,0.74,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1993-11-22,1993,2,8,326,195.4,0.74,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.9,32.8,32.8,788
1993-11-23,1993,2,8,327,197.31,0.73,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1993-11-24,1993,2,8,328,199.23,0.73,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
1993-11-25,1993,2,8,329,201.14,0.72,5,Dry,23,4,2,2,19,50,0.25,151.1,0.75,151.1,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.0086,0.000336,0.108,0.00421,1,0.147,0.254,0.00993,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
1993-11-26,1993,2,9,330,203.06,0.71,5,Dry,23,4,2,2,19,50,0.25,153.1,0.75,153.1,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00876,0.000342,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
1993-11-27,1993,2,9,331,203.88,0.71,5,Dry,23,4,2,2,19,50,0.24,153.9,0.76,153.9,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00883,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,836
1993-11-28,1993,2,9,332,207.98,0.7,5,Dry,23,4,2,2,19,50,0.24,158,0.76,158,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00918,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,858
1993-11-29,1993,2,9,333,208.25,0.69,5,Dry,23,4,2,2,19,50,0.24,158.3,0.76,158.3,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.0092,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,860
1993-11-30,1993,2,9,334,205.79,0.7,5,Dry,23,4,2,2,19,50,0.24,155.8,0.76,155.8,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,846
1993-12-01,1993,3,9,335,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
1993-12-02,1993,3,9,336,200.87,0.72,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
1993-12-03,1993,3,10,337,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
1993-12-04,1993,3,10,338,207.98,0.7,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-12-05,1993,3,10,339,209.34,0.69,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
1993-12-06,1993,3,10,340,209.62,0.69,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
1993-12-07,1993,3,10,341,210.44,0.69,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
1993-12-08,1993,3,10,342,211.26,0.69,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1993-12-09,1993,3,10,343,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
1993-12-10,1993,3,11,344,218.37,0.66,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1993-12-11,1993,3,11,345,221.38,0.66,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
1993-12-12,1993,3,11,346,224.38,0.65,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
1993-12-13,1993,3,11,347,227.39,0.64,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
1993-12-14,1993,3,11,348,227.12,0.64,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
1993-12-15,1993,3,11,349,223.56,0.65,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
1993-12-16,1993,3,11,350,220.01,0.66,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,874
1993-12-17,1993,3,12,351,217.55,0.67,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
1993-12-18,1993,3,12,352,214.54,0.68,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
1993-12-19,1993,3,12,353,212.63,0.68,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-12-20,1993,3,12,354,213.99,0.68,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
1993-12-21,1993,3,12,355,214.27,0.68,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
1993-12-22,1993,3,12,356,214.54,0.68,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
1993-12-23,1993,3,12,357,218.64,0.66,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
1993-12-24,1993,3,13,358,222.2,0.65,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
1993-12-25,1993,3,13,359,224.66,0.65,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
1993-12-26,1993,3,13,360,227.66,0.64,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
1993-12-27,1993,3,13,361,227.94,0.64,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1993-12-28,1993,3,13,362,229.85,0.63,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
1993-12-29,1993,3,13,363,232.31,0.62,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
1993-12-30,1993,3,13,364,232.59,0.62,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
1993-12-31,1993,3,14,365,230.67,0.63,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
1994-01-01,1993,4,14,1,229.85,0.63,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1994-01-02,1993,4,14,2,229.58,0.63,5,Dry,29,5,4,2,33,73,0.32,156.6,0.68,156.6,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
1994-01-03,1993,4,14,3,228.21,0.64,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,839
1994-01-04,1993,4,14,4,229.58,0.63,5,Dry,29,5,4,2,33,73,0.32,156.6,0.68,156.6,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
1994-01-05,1993,4,14,5,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
1994-01-06,1993,4,14,6,237.24,0.61,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
1994-01-07,1993,4,15,7,241.34,0.6,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
1994-01-08,1993,4,15,8,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
1994-01-09,1993,4,15,9,245.71,0.59,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
1994-01-10,1993,4,15,10,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
1994-01-11,1993,4,15,11,248.45,0.59,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
1994-01-12,1993,4,15,12,254.74,0.58,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
1994-01-13,1993,4,15,13,258.84,0.57,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
1994-01-14,1993,4,16,14,264.03,0.56,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1050
1994-01-15,1993,4,16,15,270.87,0.55,5,Dry,29,5,4,2,33,73,0.27,197.9,0.73,197.9,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
1994-01-16,1993,4,16,16,277.7,0.54,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
1994-01-17,1993,4,16,17,285.09,0.53,5,Dry,29,5,4,2,33,73,0.26,212.1,0.74,212.1,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-01-18,1993,4,16,18,293.56,0.52,5,Dry,29,5,4,2,33,73,0.25,220.6,0.75,220.6,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1994-01-19,1993,4,16,19,301.49,0.51,5,Dry,29,5,4,2,33,73,0.24,228.5,0.76,228.5,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
1994-01-20,1993,4,16,20,309.42,0.5,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1994-01-21,1993,4,17,21,318.99,0.49,5,Dry,29,5,4,2,33,73,0.23,246,0.77,246,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1994-01-22,1993,4,17,22,328.02,0.48,5,Dry,29,5,4,2,33,73,0.22,255,0.78,255,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000776,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
1994-01-23,1993,4,17,23,333.76,0.47,5,Dry,29,5,4,2,33,73,0.22,260.8,0.78,260.8,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000886,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1994-01-24,1993,4,17,24,338.95,0.47,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000985,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
1994-01-25,1993,4,17,25,346.88,0.46,5,Dry,29,5,4,2,33,73,0.21,273.9,0.79,273.9,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
1994-01-26,1993,4,17,26,358.64,0.45,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.4,1500
1994-01-27,1993,4,17,27,371.49,0.43,5,Dry,29,5,4,2,33,73,0.2,298.5,0.8,298.5,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
1994-01-28,1993,4,18,28,380.52,0.43,5,Dry,29,5,4,2,33,73,0.19,307.5,0.81,307.5,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
1994-01-29,1993,4,18,29,388.99,0.42,5,Dry,29,5,4,2,33,73,0.19,316,0.81,316,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
1994-01-30,1993,4,18,30,399.11,0.41,5,Dry,29,5,4,2,33,73,0.18,326.1,0.82,326.1,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
1994-01-31,1993,4,18,31,410.32,0.4,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
1994-02-01,1993,5,18,32,422.63,0.39,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0584,0.00238,0.228,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
1994-02-02,1993,5,18,33,434.38,0.38,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1820
1994-02-03,1993,5,18,34,445.59,0.37,5,Dry,31,6,4,3,41,85,0.19,360.6,0.81,360.6,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
1994-02-04,1993,5,19,35,457.9,0.36,5,Dry,31,6,4,3,41,85,0.19,372.9,0.81,372.9,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
1994-02-05,1993,5,19,36,471.84,0.36,5,Dry,31,6,4,3,41,85,0.18,386.8,0.82,386.8,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0816,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.4,2020
1994-02-06,1993,5,19,37,485.79,0.35,5,Dry,31,6,4,3,41,85,0.17,400.8,0.82,400.8,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0882,0.00364,0.28,0.0115,2,0.213,0.493,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2090
1994-02-07,1993,5,19,38,499.74,0.34,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0948,0.00392,0.291,0.0121,2,0.222,0.514,0.0213,23.6,0.956,0.98,0.937,46,45,90.1,2160
1994-02-08,1993,5,19,39,510.95,0.33,5,Dry,31,6,4,3,41,85,0.17,425.9,0.83,425.9,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
1994-02-09,1993,5,19,40,521.06,0.32,5,Dry,31,6,4,3,41,85,0.16,436.1,0.84,436.1,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
1994-02-10,1993,5,19,41,533.37,0.31,5,Dry,31,6,4,3,41,85,0.16,448.4,0.84,448.4,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-02-11,1993,5,20,42,546.77,0.3,5,Dry,31,6,4,3,41,85,0.15,461.8,0.84,461.8,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1994-02-12,1993,5,20,43,560.71,0.3,5,Dry,31,6,4,3,41,85,0.15,475.7,0.85,475.7,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1994-02-13,1993,5,20,44,573.56,0.29,5,Dry,31,6,4,3,41,85,0.15,488.6,0.85,488.6,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
1994-02-14,1993,5,20,45,585.32,0.29,5,Dry,31,6,4,3,41,85,0.14,500.3,0.85,500.3,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
1994-02-15,1993,5,20,46,598.17,0.28,5,Dry,31,6,4,3,41,85,0.14,513.2,0.86,513.2,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00607,0.385,0.0162,3,0.173,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
1994-02-16,1993,5,20,47,612.12,0.27,5,Dry,31,6,4,3,41,85,0.14,527.1,0.86,527.1,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
1994-02-17,1993,5,20,48,625.52,0.27,5,Dry,31,6,4,3,41,85,0.14,540.5,0.86,540.5,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
1994-02-18,1993,5,21,49,640.56,0.26,5,Dry,31,6,4,3,41,85,0.13,555.6,0.87,555.6,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00731,0.438,0.0186,3,0.193,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
1994-02-19,1993,5,21,50,656.69,0.25,5,Dry,31,6,4,3,41,85,0.13,571.7,0.87,571.7,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00779,0.458,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1994-02-20,1993,5,21,51,673.37,0.25,5,Dry,31,6,4,3,41,85,0.13,588.4,0.87,588.4,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00829,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
1994-02-21,1993,5,21,52,692.78,0.24,5,Dry,31,6,4,3,41,85,0.12,607.8,0.88,607.8,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
1994-02-22,1993,5,21,53,714.38,0.23,5,Dry,31,6,4,3,41,85,0.12,629.4,0.88,629.4,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00953,0.529,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
1994-02-23,1993,5,21,54,735.99,0.22,5,Dry,31,6,4,3,41,85,0.12,651,0.89,651,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.556,0.024,3,0.235,0.791,0.0342,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1994-02-24,1993,5,21,55,755.95,0.21,5,Dry,31,6,4,3,41,85,0.11,671,0.89,671,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.825,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3300
1994-02-25,1993,5,22,56,772.12,0.2,5,Dry,31,6,4,3,41,85,0.11,687.1,0.89,687.1,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.252,0.852,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
1994-02-26,1993,5,22,57,785.84,0.2,5,Dry,31,6,4,3,41,85,0.11,700.8,0.89,700.8,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3420
1994-02-27,1993,5,22,58,796.42,0.19,5,Dry,31,6,4,3,41,85,0.11,711.4,0.89,711.4,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.0121,0.63,0.0275,3,0.263,0.893,0.039,22,0.957,0.98,0.938,49,48,144,3460
1994-02-28,1993,5,22,59,804.57,0.19,5,Dry,31,6,4,3,41,85,0.11,719.6,0.89,719.6,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.64,0.028,3,0.266,0.907,0.0396,22,0.957,0.98,0.938,49.5,48.2,145,3470
1994-03-01,1993,6,22,60,809.66,0.19,4,Mod_Dry,41,8,7,6,67,129,0.16,680.7,0.84,680.7,0,0,0,0,-6,6,41,8,7,0,73,737,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0263,3,0.249,0.85,0.0372,22,0.957,0.98,0.938,46.9,45.9,138,3310
1994-03-02,1993,6,22,61,818.45,0.19,4,Mod_Dry,41,8,7,6,67,129,0.16,689.5,0.84,689.5,0,0,0,0,-6,6,41,8,7,0,73,745,990,967.2,22.8,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.864,0.0379,22,0.957,0.98,0.938,47.4,46.4,139,3340
1994-03-03,1993,6,22,62,827.57,0.18,4,Mod_Dry,41,8,7,6,67,129,0.16,698.6,0.84,698.6,0,0,0,0,-6,6,41,8,7,0,73,755,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
1994-03-04,1993,6,23,63,833.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.15,704.2,0.84,704.2,0,0,0,0,-6,6,41,8,7,0,73,760,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
1994-03-05,1993,6,23,64,838.93,0.18,4,Mod_Dry,41,8,7,6,67,129,0.15,709.9,0.85,709.9,0,0,0,0,-6,6,41,8,7,0,73,766,990,967.3,22.7,0.362,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1994-03-06,1993,6,23,65,848.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.15,719.7,0.85,719.7,0,0,0,0,-6,6,41,8,7,0,73,776,990,967.3,22.7,0.367,0.282,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
