date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-07,1993,6,23,66,858.73,0.17,4,Mod_Dry,41,8,7,6,67,129,0.15,729.7,0.85,729.7,0,0,0,0,-6,6,41,8,7,0,73,786,990,967.3,22.7,0.374,0.288,0.0127,0.663,0.0292,3,0.271,0.934,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1994-03-08,1993,6,23,67,869,0.17,4,Mod_Dry,41,8,7,6,67,129,0.15,740,0.85,740,0,0,0,0,-6,6,41,8,7,0,73,796,990,967.4,22.6,0.384,0.295,0.0131,0.679,0.03,3,0.276,0.954,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1994-03-09,1993,6,23,68,883.75,0.17,4,Mod_Dry,41,8,7,6,67,129,0.15,754.8,0.85,754.8,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.397,0.304,0.0135,0.701,0.0311,3,0.281,0.983,0.0436,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1994-03-10,1993,6,23,69,898.92,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,769.9,0.86,769.9,0,0,0,0,-6,6,41,8,7,0,73,826,990,967.5,22.5,0.411,0.312,0.0138,0.723,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1994-03-11,1993,6,24,70,914.47,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,785.5,0.86,785.5,0,0,0,0,-6,6,41,8,7,0,73,841,990,967.6,22.4,0.425,0.319,0.0142,0.744,0.0332,4,0.208,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
1994-03-12,1993,6,24,71,930.39,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,801.4,0.86,801.4,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
1994-03-13,1993,6,24,72,946.64,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,817.6,0.86,817.6,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.789,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1994-03-14,1993,6,24,73,968.01,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,839,0.87,839,0,0,0,0,-6,6,41,8,7,0,73,895,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0369,4,0.226,1.04,0.047,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
1994-03-15,1993,6,24,74,989.88,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,860.9,0.87,860.9,0,0,0,0,-6,6,41,8,7,0,73,917,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1994-03-16,1993,6,24,75,1017.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,888.2,0.87,888.2,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.888,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
1994-03-17,1993,6,24,76,1045.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,916.3,0.88,916.3,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
1994-03-18,1993,6,25,77,1068.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,939.7,0.88,939.7,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1994-03-19,1993,6,25,78,1087.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,958.1,0.88,958.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4340
1994-03-20,1993,6,25,79,1100.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,971.5,0.88,971.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.28,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
1994-03-21,1993,6,25,80,1103.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,974.1,0.88,974.1,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.598,0.41,0.0189,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-03-22,1993,6,25,81,1100.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,971.5,0.88,971.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.28,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
1994-03-23,1993,6,25,82,1092.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,963.5,0.88,963.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.268,1.26,0.0578,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
1994-03-24,1993,6,25,83,1084.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,955.5,0.88,955.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.581,0.401,0.0184,0.982,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1994-03-25,1993,6,26,84,1071.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,942.3,0.88,942.3,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.569,0.395,0.0181,0.964,0.0441,4,0.261,1.22,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1994-03-26,1993,6,26,85,1058.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,929.2,0.88,929.2,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.557,0.389,0.0177,0.946,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1994-03-27,1993,6,26,86,1040.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,911.1,0.88,911.1,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.92,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1994-03-28,1993,6,26,87,1022.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,893.3,0.87,893.3,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0169,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1994-03-29,1993,6,26,88,1004.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,875.7,0.87,875.7,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.508,0.363,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4050
1994-03-30,1993,6,26,89,987.42,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,858.4,0.87,858.4,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.492,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1994-03-31,1993,6,26,90,970.42,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,841.4,0.87,841.4,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1994-04-01,1993,7,27,91,953.71,0.15,5,Dry,40,10,8,5,62,125,0.13,828.7,0.87,828.7,0,0,0,0,-5,5,40,10,8,0,67,887,990,967.7,22.3,0.467,0.34,0.0153,0.807,0.0362,4,0.222,1.03,0.0462,21.3,0.954,0.979,0.934,41.2,40.3,161,3870
1994-04-02,1993,7,27,92,937.31,0.15,5,Dry,40,10,8,5,62,125,0.13,812.3,0.87,812.3,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.452,0.332,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
1994-04-03,1993,7,27,93,921.25,0.16,5,Dry,40,10,8,5,62,125,0.14,796.3,0.86,796.3,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.034,4,0.211,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1994-04-04,1993,7,27,94,905.54,0.16,5,Dry,40,10,8,5,62,125,0.14,780.5,0.86,780.5,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1994-04-05,1993,7,27,95,890.2,0.17,5,Dry,40,10,8,5,62,125,0.14,765.2,0.86,765.2,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.409,0.309,0.0137,0.718,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1994-04-06,1993,7,27,96,875.27,0.17,5,Dry,40,10,8,5,62,125,0.14,750.3,0.86,750.3,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.395,0.302,0.0134,0.697,0.0308,3,0.28,0.977,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1994-04-07,1993,7,27,97,860.76,0.17,5,Dry,40,10,8,5,62,125,0.14,735.8,0.85,735.8,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.292,0.0129,0.674,0.0298,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
1994-04-08,1993,7,28,98,846.72,0.18,5,Dry,40,10,8,5,62,125,0.15,721.7,0.85,721.7,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1994-04-09,1993,7,28,99,833.2,0.18,5,Dry,40,10,8,5,62,125,0.15,708.2,0.85,708.2,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1994-04-10,1993,7,28,100,820.25,0.19,5,Dry,40,10,8,5,62,125,0.15,695.3,0.85,695.3,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.355,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
1994-04-11,1993,7,28,101,807.95,0.19,5,Dry,40,10,8,5,62,125,0.15,683,0.84,683,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.348,0.257,0.0112,0.605,0.0264,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
1994-04-12,1993,7,28,102,796.42,0.19,5,Dry,40,10,8,5,62,125,0.16,671.4,0.84,671.4,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
1994-04-13,1993,7,28,103,785.84,0.2,5,Dry,40,10,8,5,62,125,0.16,660.8,0.84,660.8,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.8,44.8,135,3230
1994-04-14,1993,7,28,104,776.54,0.2,5,Dry,40,10,8,5,62,125,0.16,651.5,0.84,651.5,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1994-04-15,1993,7,29,105,766.88,0.21,5,Dry,40,10,8,5,62,125,0.16,641.9,0.84,641.9,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00998,0.554,0.0241,3,0.231,0.785,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
1994-04-16,1993,7,29,106,751.3,0.21,5,Dry,40,10,8,5,62,125,0.17,626.3,0.83,626.3,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.0095,0.535,0.0232,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
1994-04-17,1993,7,29,107,735.16,0.22,5,Dry,40,10,8,5,62,125,0.17,610.2,0.83,610.2,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.209,0.00901,0.515,0.0222,3,0.217,0.732,0.0316,22.4,0.955,0.98,0.936,42.7,41.9,126,3010
1994-04-18,1993,7,29,108,720.67,0.23,5,Dry,40,10,8,5,62,125,0.17,595.7,0.83,595.7,0,0,0,0,-5,5,40,10,8,0,67,654,990,966.8,23.2,0.298,0.199,0.00857,0.497,0.0214,3,0.211,0.707,0.0305,22.5,0.954,0.98,0.935,41.8,41,123,2950
1994-04-19,1993,7,29,109,705.63,0.23,5,Dry,40,10,8,5,62,125,0.18,580.6,0.82,580.6,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.289,0.189,0.00811,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
1994-04-20,1993,7,29,110,690.59,0.24,5,Dry,40,10,8,5,62,125,0.18,565.6,0.82,565.6,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00766,0.46,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,39.9,39,117,2800
1994-04-21,1993,7,29,111,677.2,0.24,5,Dry,40,10,8,5,62,125,0.18,552.2,0.81,552.2,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00726,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39.1,38,114,2740
1994-04-22,1993,7,30,112,666.53,0.25,5,Dry,40,10,8,5,62,125,0.19,541.5,0.81,541.5,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00694,0.43,0.0183,3,0.186,0.616,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
1994-04-23,1993,7,30,113,657.51,0.25,5,Dry,40,10,8,5,62,125,0.19,532.5,0.81,532.5,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.00668,0.419,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1994-04-24,1993,7,30,114,645.2,0.26,5,Dry,40,10,8,5,62,125,0.19,520.2,0.81,520.2,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.00631,0.404,0.0172,3,0.177,0.58,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2580
1994-04-25,1993,7,30,115,632.9,0.26,5,Dry,40,10,8,5,62,125,0.2,507.9,0.8,507.9,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
1994-04-26,1993,7,30,116,621.69,0.27,5,Dry,40,10,8,5,62,125,0.2,496.7,0.8,496.7,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.4,34.4,103,2470
1994-04-27,1993,7,30,117,609.93,0.27,5,Dry,40,10,8,5,62,125,0.2,484.9,0.8,484.9,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.00541,0.363,0.0153,2,0.27,0.633,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
1994-04-28,1993,7,30,118,598.72,0.28,5,Dry,40,10,8,5,62,125,0.21,473.7,0.79,473.7,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00517,0.351,0.0148,2,0.262,0.614,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1994-04-29,1993,7,31,119,586.96,0.28,5,Dry,40,10,8,5,62,125,0.21,462,0.79,462,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1994-04-30,1993,7,31,120,576.84,0.29,5,Dry,40,10,8,5,62,125,0.22,451.8,0.78,451.8,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00472,0.329,0.0138,2,0.247,0.576,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-05-01,1993,8,31,121,566.18,0.29,5,Dry,42,9,8,6,82,147,0.26,419.2,0.74,419.2,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0969,0.00406,0.301,0.0126,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
1994-05-02,1993,8,31,122,557.16,0.3,5,Dry,42,9,8,6,82,147,0.26,410.2,0.74,410.2,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0926,0.00388,0.294,0.0123,2,0.219,0.513,0.0215,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
1994-05-03,1993,8,31,123,547.59,0.3,5,Dry,42,9,8,6,82,147,0.27,400.6,0.73,400.6,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0881,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1994-05-04,1993,8,31,124,538.02,0.31,5,Dry,42,9,8,6,82,147,0.27,391,0.73,391,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0836,0.00348,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,43,42.1,84.2,2020
1994-05-05,1993,8,31,125,528.99,0.32,5,Dry,42,9,8,6,82,147,0.28,382,0.72,382,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0793,0.0033,0.27,0.0113,2,0.2,0.471,0.0196,23.5,0.953,0.98,0.934,42,41.2,82.4,1980
1994-05-06,1993,8,32,126,521.06,0.32,5,Dry,42,9,8,6,82,147,0.28,374.1,0.72,374.1,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0756,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.6,1930
1994-05-07,1993,8,32,127,512.59,0.33,5,Dry,42,9,8,6,82,147,0.29,365.6,0.71,365.6,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
1994-05-08,1993,8,32,128,504.66,0.33,5,Dry,42,9,8,6,82,147,0.29,357.7,0.71,357.7,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0678,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.95,0.975,0.926,39.5,38.5,76.9,1850
1994-05-09,1993,8,32,129,497.82,0.34,5,Dry,42,9,8,6,82,147,0.29,350.8,0.7,350.8,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
1994-05-10,1993,8,32,130,490.44,0.34,5,Dry,42,9,8,6,82,147,0.3,343.4,0.7,343.4,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.178,0.0611,0.00253,0.239,0.00987,2,0.174,0.413,0.0171,23.8,0.948,0.972,0.921,37.9,36.9,73.7,1770
1994-05-11,1993,8,32,131,483.06,0.35,5,Dry,42,9,8,6,82,147,0.3,336.1,0.7,336.1,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0576,0.00238,0.233,0.0096,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36,72.1,1730
1994-05-12,1993,8,32,132,475.67,0.35,5,Dry,42,9,8,6,82,147,0.31,328.7,0.69,328.7,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0541,0.00223,0.226,0.00934,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.5,1690
1994-05-13,1993,8,33,133,468.84,0.36,5,Dry,42,9,8,6,82,147,0.31,321.8,0.69,321.8,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0509,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,23.9,0.944,0.97,0.916,35.6,34.6,69.1,1660
1994-05-14,1993,8,33,134,463.09,0.36,5,Dry,42,9,8,6,82,147,0.32,316.1,0.68,316.1,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0482,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
1994-05-15,1993,8,33,135,456.81,0.37,5,Dry,42,9,8,6,82,147,0.32,309.8,0.68,309.8,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0452,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1994-05-16,1993,8,33,136,450.52,0.37,5,Dry,42,9,8,6,82,147,0.33,303.5,0.67,303.5,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.163,0.0423,0.00173,0.206,0.00844,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.7,32.6,65.3,1570
1994-05-17,1993,8,33,137,444.77,0.37,5,Dry,42,9,8,6,82,147,0.33,297.8,0.67,297.8,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00824,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
1994-05-18,1993,8,33,138,439.03,0.38,5,Dry,42,9,8,6,82,147,0.34,292,0.67,292,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0368,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1994-05-19,1993,8,33,139,434.38,0.38,5,Dry,42,9,8,6,82,147,0.34,287.4,0.66,287.4,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0346,0.00142,0.192,0.00787,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
1994-05-20,1993,8,34,140,429.19,0.39,5,Dry,42,9,8,6,82,147,0.34,282.2,0.66,282.2,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.0322,0.00132,0.188,0.00769,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.4,60.7,1460
1994-05-21,1993,8,34,141,423.99,0.39,5,Dry,42,9,8,6,82,147,0.35,277,0.65,277,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00751,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
1994-05-22,1993,8,34,142,418.8,0.39,5,Dry,42,9,8,6,82,147,0.35,271.8,0.65,271.8,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0273,0.00111,0.18,0.00732,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
1994-05-23,1993,8,34,143,413.6,0.4,5,Dry,42,9,8,6,82,147,0.35,266.6,0.65,266.6,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.15,0.0248,0.00101,0.175,0.00714,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
1994-05-24,1993,8,34,144,408.41,0.4,5,Dry,42,9,8,6,82,147,0.36,261.4,0.64,261.4,0,0,0,0,-6,6,42,9,8,0,88,320,990,965.4,24.6,0.149,0.0224,0.000911,0.171,0.00696,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
1994-05-25,1993,8,34,145,403.21,0.41,5,Dry,42,9,8,6,82,147,0.36,256.2,0.64,256.2,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.0199,0.000811,0.167,0.00678,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
1994-05-26,1993,8,34,146,398.56,0.41,5,Dry,42,9,8,6,82,147,0.37,251.6,0.63,251.6,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0177,0.000721,0.163,0.00662,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
1994-05-27,1993,8,35,147,393.91,0.41,5,Dry,42,9,8,6,82,147,0.37,246.9,0.63,246.9,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.143,0.0167,0.00068,0.16,0.00651,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
1994-05-28,1993,8,35,148,389.27,0.42,5,Dry,42,9,8,6,82,147,0.38,242.3,0.62,242.3,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000663,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
1994-05-29,1993,8,35,149,384.62,0.42,5,Dry,42,9,8,6,82,147,0.38,237.6,0.62,237.6,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.0159,0.000646,0.156,0.00633,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
1994-05-30,1993,8,35,150,381.06,0.42,5,Dry,42,9,8,6,82,147,0.39,234.1,0.61,234.1,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000634,0.155,0.00626,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.2,50.3,1210
1994-05-31,1993,8,35,151,376.96,0.43,5,Dry,42,9,8,6,82,147,0.39,230,0.61,230,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1994-06-01,1993,9,35,152,372.86,0.43,5,Dry,39,9,7,5,59,119,0.32,253.9,0.68,253.9,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0188,0.000761,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.3,27.5,55,1320
1994-06-02,1993,9,35,153,368.76,0.44,5,Dry,39,9,7,5,59,119,0.32,249.8,0.68,249.8,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
1994-06-03,1993,9,36,154,365.2,0.44,5,Dry,39,9,7,5,59,119,0.33,246.2,0.67,246.2,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
1994-06-04,1993,9,36,155,361.65,0.44,5,Dry,39,9,7,5,59,119,0.33,242.7,0.67,242.7,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.2,52.5,1260
1994-06-05,1993,9,36,156,358.09,0.45,5,Dry,39,9,7,5,59,119,0.33,239.1,0.67,239.1,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0105,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
1994-06-06,1993,9,36,157,354.54,0.45,5,Dry,39,9,7,5,59,119,0.34,235.5,0.66,235.5,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000635,0.154,0.0062,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
1994-06-07,1993,9,36,158,350.99,0.45,5,Dry,39,9,7,5,59,119,0.34,232,0.66,232,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000623,0.152,0.00613,2,0.0991,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
1994-06-08,1993,9,36,159,347.43,0.46,5,Dry,39,9,7,5,59,119,0.34,228.4,0.66,228.4,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.5,48.2,48.2,1160
1994-06-09,1993,9,36,160,343.88,0.46,5,Dry,39,9,7,5,59,119,0.35,224.9,0.65,224.9,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000597,0.149,0.006,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-06-10,1993,9,37,161,340.32,0.47,5,Dry,39,9,7,5,59,119,0.35,221.3,0.65,221.3,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1994-06-11,1993,9,37,162,337.86,0.47,5,Dry,39,9,7,5,59,119,0.35,218.9,0.65,218.9,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000576,0.147,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-06-12,1993,9,37,163,334.85,0.47,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000566,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
1994-06-13,1993,9,37,164,331.84,0.47,5,Dry,39,9,7,5,59,119,0.36,212.8,0.64,212.8,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-06-14,1993,9,37,165,328.84,0.48,5,Dry,39,9,7,5,59,119,0.36,209.8,0.64,209.8,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000544,0.143,0.00571,1,0.226,0.368,0.0148,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-06-15,1993,9,37,166,325.83,0.48,5,Dry,39,9,7,5,59,119,0.36,206.8,0.64,206.8,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
1994-06-16,1993,9,37,167,322.82,0.48,5,Dry,39,9,7,5,59,119,0.37,203.8,0.63,203.8,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
1994-06-17,1993,9,38,168,319.81,0.49,5,Dry,39,9,7,5,59,119,0.37,200.8,0.63,200.8,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000513,0.139,0.00555,1,0.214,0.352,0.0141,24.6,0.955,0.98,0.936,46.4,45.4,45.4,1090
1994-06-18,1993,9,38,169,316.81,0.49,5,Dry,39,9,7,5,59,119,0.38,197.8,0.62,197.8,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
1994-06-19,1993,9,38,170,313.8,0.49,5,Dry,39,9,7,5,59,119,0.38,194.8,0.62,194.8,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000492,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1994-06-20,1993,9,38,171,310.79,0.5,5,Dry,39,9,7,5,59,119,0.38,191.8,0.62,191.8,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1994-06-21,1993,9,38,172,307.78,0.5,5,Dry,39,9,7,5,59,119,0.39,188.8,0.61,188.8,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00532,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1020
1994-06-22,1993,9,38,173,304.77,0.51,5,Dry,39,9,7,5,59,119,0.39,185.8,0.61,185.8,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0115,0.00046,0.132,0.00527,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.9,42,42,1010
1994-06-23,1993,9,38,174,301.77,0.51,5,Dry,39,9,7,5,59,119,0.39,182.8,0.61,182.8,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
1994-06-24,1993,9,39,175,299.31,0.51,5,Dry,39,9,7,5,59,119,0.4,180.3,0.6,180.3,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000441,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
1994-06-25,1993,9,39,176,296.84,0.52,5,Dry,39,9,7,5,59,119,0.4,177.8,0.6,177.8,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000433,0.129,0.00512,1,0.183,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,963
1994-06-26,1993,9,39,177,294.38,0.52,5,Dry,39,9,7,5,59,119,0.4,175.4,0.6,175.4,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0107,0.000424,0.127,0.00508,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
1994-06-27,1993,9,39,178,291.92,0.52,5,Dry,39,9,7,5,59,119,0.41,172.9,0.59,172.9,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000416,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
1994-06-28,1993,9,39,179,289.46,0.53,5,Dry,39,9,7,5,59,119,0.41,170.5,0.59,170.5,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00499,1,0.173,0.298,0.0119,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
1994-06-29,1993,9,39,180,287,0.53,5,Dry,39,9,7,5,59,119,0.41,168,0.58,168,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000399,0.124,0.00494,1,0.169,0.294,0.0117,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
1994-06-30,1993,9,39,181,284.54,0.53,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.0049,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
1994-07-01,1993,10,40,182,282.08,0.54,5,Dry,37,8,6,4,53,108,0.38,174.1,0.62,174.1,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
1994-07-02,1993,10,40,183,279.62,0.54,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
1994-07-03,1993,10,40,184,277.16,0.54,5,Dry,37,8,6,4,53,108,0.39,169.2,0.61,169.2,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
1994-07-04,1993,10,40,185,274.7,0.55,5,Dry,37,8,6,4,53,108,0.39,166.7,0.61,166.7,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
1994-07-05,1993,10,40,186,272.24,0.55,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1994-07-06,1993,10,40,187,269.77,0.55,5,Dry,37,8,6,4,53,108,0.4,161.8,0.6,161.8,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1994-07-07,1993,10,40,188,267.31,0.56,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1994-07-08,1993,10,41,189,264.85,0.56,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1994-07-09,1993,10,41,190,262.39,0.57,5,Dry,37,8,6,4,53,108,0.41,154.4,0.59,154.4,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1994-07-10,1993,10,41,191,259.93,0.57,5,Dry,37,8,6,4,53,108,0.41,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,34,34,815
1994-07-11,1993,10,41,192,257.47,0.57,5,Dry,37,8,6,4,53,108,0.42,149.5,0.58,149.5,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1994-07-12,1993,10,41,193,255.01,0.58,5,Dry,37,8,6,4,53,108,0.42,147,0.58,147,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
1994-07-13,1993,10,41,194,253.64,0.58,5,Dry,37,8,6,4,53,108,0.43,145.6,0.57,145.6,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1994-07-14,1993,10,41,195,251.73,0.58,5,Dry,37,8,6,4,53,108,0.43,143.7,0.57,143.7,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
1994-07-15,1993,10,42,196,249.81,0.59,5,Dry,37,8,6,4,53,108,0.43,141.8,0.57,141.8,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.0078,0.000308,0.111,0.0044,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
1994-07-16,1993,10,42,197,247.9,0.59,5,Dry,37,8,6,4,53,108,0.44,139.9,0.56,139.9,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00956,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
1994-07-17,1993,10,42,198,245.99,0.59,5,Dry,37,8,6,4,53,108,0.44,138,0.56,138,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00748,0.000295,0.11,0.00433,1,0.129,0.238,0.00942,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
1994-07-18,1993,10,42,199,244.07,0.6,5,Dry,37,8,6,4,53,108,0.44,136.1,0.56,136.1,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00928,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
1994-07-19,1993,10,42,200,242.16,0.6,5,Dry,37,8,6,4,53,108,0.45,134.2,0.55,134.2,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.124,0.232,0.00914,25.1,0.932,0.97,0.905,30.8,29.9,29.9,717
1994-07-20,1993,10,42,201,240.24,0.61,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000276,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1994-07-21,1993,10,42,202,238.33,0.61,5,Dry,37,8,6,4,53,108,0.45,130.3,0.55,130.3,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
1994-07-22,1993,10,43,203,236.41,0.61,5,Dry,37,8,6,4,53,108,0.46,128.4,0.54,128.4,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0989,0.00666,0.000263,0.106,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1994-07-23,1993,10,43,204,234.5,0.62,5,Dry,37,8,6,4,53,108,0.46,126.5,0.54,126.5,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1994-07-24,1993,10,43,205,232.59,0.62,5,Dry,37,8,6,4,53,108,0.46,124.6,0.54,124.6,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.00025,0.104,0.00409,1,0.111,0.215,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
1994-07-25,1993,10,43,206,230.67,0.63,5,Dry,37,8,6,4,53,108,0.47,122.7,0.53,122.7,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
1994-07-26,1993,10,43,207,228.76,0.64,5,Dry,37,8,6,4,53,108,0.47,120.8,0.53,120.8,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00601,0.000237,0.102,0.00402,1,0.106,0.208,0.00817,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
1994-07-27,1993,10,43,208,226.84,0.64,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
1994-07-28,1993,10,43,209,224.93,0.65,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00569,0.000224,0.1,0.00395,1,0.1,0.201,0.00789,25.2,0.923,0.97,0.895,26.7,25.9,25.9,622
1994-07-29,1993,10,44,210,223.02,0.65,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00553,0.000217,0.0997,0.00391,1,0.0978,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
1994-07-30,1993,10,44,211,221.65,0.66,5,Dry,37,8,6,4,53,108,0.49,113.7,0.51,113.7,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0936,0.00541,0.000212,0.0991,0.00389,1,0.0959,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
1994-07-31,1993,10,44,212,220.28,0.66,5,Dry,37,8,6,4,53,108,0.49,112.3,0.51,112.3,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00529,0.000208,0.0985,0.00386,1,0.0941,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
1994-08-01,1993,11,44,213,218.91,0.66,5,Dry,34,7,5,3,44,93,0.42,125.9,0.57,125.9,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00645,0.000253,0.103,0.00403,1,0.112,0.215,0.00844,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1994-08-02,1993,11,44,214,215.91,0.67,5,Dry,34,7,5,3,44,93,0.43,122.9,0.57,122.9,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.0062,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1994-08-03,1993,11,44,215,213.45,0.68,5,Dry,34,7,5,3,44,93,0.44,120.5,0.56,120.5,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00599,0.000235,0.1,0.00393,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
1994-08-04,1993,11,44,216,210.99,0.69,5,Dry,34,7,5,3,44,93,0.44,118,0.56,118,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00578,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1994-08-05,1993,11,45,217,208.52,0.69,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0925,0.00557,0.000218,0.0981,0.00384,1,0.0985,0.197,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1994-08-06,1993,11,45,218,206.06,0.7,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.0038,1,0.0951,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1994-08-07,1993,11,45,219,204.7,0.71,5,Dry,34,7,5,3,44,93,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0933,0.19,0.00742,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1994-08-08,1993,11,45,220,202.78,0.71,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000199,0.0956,0.00374,1,0.0907,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
1994-08-09,1993,11,45,221,200.87,0.72,5,Dry,34,7,5,3,44,93,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00492,0.000192,0.0948,0.0037,1,0.0881,0.183,0.00715,25.4,0,0,0,0,0,0,0
1994-08-10,1993,11,45,222,198.95,0.73,5,Dry,34,7,5,3,44,93,0.47,106,0.53,106,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00476,0.000186,0.0939,0.00367,1,0.0855,0.179,0.00701,25.4,0,0,0,0,0,0,0
1994-08-11,1993,11,45,223,197.04,0.73,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.083,0.176,0.00688,25.4,0,0,0,0,0,0,0
1994-08-12,1993,11,46,224,195.13,0.74,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0804,0.173,0.00675,25.4,0,0,0,0,0,0,0
1994-08-13,1993,11,46,225,193.21,0.75,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00427,0.000167,0.0914,0.00357,1,0.0778,0.169,0.00661,25.4,0,0,0,0,0,0,0
1994-08-14,1993,11,46,226,191.3,0.76,5,Dry,34,7,5,3,44,93,0.49,98.3,0.51,98.3,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00411,0.00016,0.0906,0.00354,1,0.0752,0.166,0.00648,25.4,0,0,0,0,0,0,0
1994-08-15,1993,11,46,227,189.38,0.76,5,Dry,34,7,5,3,44,93,0.49,96.38,0.51,96.38,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00394,0.000154,0.0897,0.00351,1,0.0726,0.162,0.00635,25.4,0,0,0,0,0,0,0
1994-08-16,1993,11,46,228,187.47,0.77,5,Dry,34,7,5,3,44,93,0.5,94.47,0.5,94.47,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00348,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
1994-08-17,1993,11,46,229,186.1,0.77,5,Dry,34,7,5,3,44,93,0.5,93.1,0.5,93.1,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0682,0.156,0.00612,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,184.74,0.78,5,Dry,34,7,5,3,44,93,0.5,91.74,0.5,91.74,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00355,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,183.37,0.78,5,Dry,34,7,5,3,44,93,0.51,90.37,0.49,90.37,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00343,0.000134,0.0871,0.00341,1,0.0645,0.152,0.00593,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,182,0.79,5,Dry,34,7,5,3,44,93,0.51,89,0.49,89,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,180.63,0.79,5,Dry,34,7,5,3,44,93,0.52,87.63,0.48,87.63,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0608,0.147,0.00574,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,179.27,0.79,5,Dry,34,7,5,3,44,93,0.52,86.27,0.48,86.27,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.000121,0.0853,0.00334,1,0.059,0.144,0.00564,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,177.9,0.8,5,Dry,34,7,5,3,44,93,0.52,84.9,0.48,84.9,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00331,1,0.0571,0.142,0.00555,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,176.53,0.8,5,Dry,34,7,5,3,44,93,0.53,83.53,0.47,83.53,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0812,0.00285,0.000112,0.0841,0.00329,1,0.0553,0.139,0.00545,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,175.16,0.81,5,Dry,34,7,5,3,44,93,0.53,82.16,0.47,82.16,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00273,0.000107,0.0835,0.00327,1,0.0534,0.137,0.00536,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,173.8,0.81,5,Dry,34,7,5,3,44,93,0.54,80.8,0.47,80.8,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00262,0.000102,0.0829,0.00324,1,0.0516,0.134,0.00526,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,172.43,0.81,5,Dry,34,7,5,3,44,93,0.54,79.43,0.46,79.43,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.0025,0.0000979,0.0823,0.00322,1,0.0497,0.132,0.00517,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,171.06,0.82,5,Dry,34,7,5,3,44,93,0.54,78.06,0.46,78.06,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000934,0.0817,0.0032,1,0.0479,0.13,0.00507,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,169.7,0.82,5,Dry,34,7,5,3,44,93,0.55,76.7,0.45,76.7,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00227,0.0000889,0.0811,0.00318,1,0.046,0.127,0.00498,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,168.33,0.83,5,Dry,34,7,5,3,44,93,0.55,75.33,0.45,75.33,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00215,0.0000843,0.0805,0.00315,1,0.0442,0.125,0.00488,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,166.96,0.83,5,Dry,34,7,5,3,44,93,0.56,73.96,0.44,73.96,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00204,0.0000798,0.0799,0.00313,1,0.0423,0.122,0.00479,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,165.59,0.84,5,Dry,30,6,4,2,30,72,0.43,93.59,0.56,93.59,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1994-09-02,1993,12,49,245,162.59,0.84,5,Dry,30,6,4,2,30,72,0.44,90.59,0.56,90.59,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.0851,0.00333,1,0.0648,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
1994-09-03,1993,12,49,246,159.58,0.85,5,Dry,30,6,4,2,30,72,0.45,87.58,0.55,87.58,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00319,0.000125,0.0838,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1994-09-04,1993,12,49,247,157.12,0.86,5,Dry,30,6,4,2,30,72,0.46,85.12,0.54,85.12,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0574,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1994-09-05,1993,12,49,248,154.66,0.87,5,Dry,30,6,4,2,30,72,0.47,82.66,0.53,82.66,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00278,0.000109,0.0816,0.0032,1,0.0541,0.136,0.00532,25.4,0.931,0.961,0.894,19.1,18.4,18.4,442
1994-09-06,1993,12,49,249,152.2,0.88,5,Dry,30,6,4,2,30,72,0.47,80.2,0.53,80.2,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0805,0.00316,1,0.0508,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-09-07,1993,12,49,250,150.83,0.88,5,Dry,30,6,4,2,30,72,0.48,78.83,0.52,78.83,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000961,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1994-09-08,1993,12,49,251,148.91,0.89,5,Dry,30,6,4,2,30,72,0.48,76.91,0.52,76.91,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00229,0.0000897,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
1994-09-09,1993,12,50,252,147,0.89,5,Dry,30,6,4,2,30,72,0.49,75,0.51,75,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00213,0.0000833,0.0782,0.00307,1,0.0438,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1994-09-10,1993,12,50,253,145.09,0.9,5,Dry,30,6,4,2,30,72,0.5,73.09,0.5,73.09,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.000077,0.0774,0.00304,1,0.0412,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1994-09-11,1993,12,50,254,143.17,0.9,5,Dry,30,6,4,2,30,72,0.5,71.17,0.5,71.17,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.0018,0.0000706,0.0766,0.003,1,0.0386,0.115,0.00452,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1994-09-12,1993,12,50,255,141.26,0.9,5,Dry,30,6,4,2,30,72,0.51,69.26,0.49,69.26,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000642,0.0757,0.00297,1,0.036,0.112,0.00438,25.4,0.909,0.96,0.873,15.7,15,15,361
1994-09-13,1993,12,50,256,139.34,0.91,5,Dry,30,6,4,2,30,72,0.52,67.34,0.48,67.34,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000578,0.0749,0.00294,1,0.0334,0.108,0.00425,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1994-09-14,1993,12,50,257,137.43,0.91,5,Dry,30,6,4,2,30,72,0.52,65.43,0.48,65.43,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000514,0.0741,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1994-09-15,1993,12,50,258,136.06,0.92,5,Dry,30,6,4,2,30,72,0.53,64.06,0.47,64.06,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.0012,0.0000469,0.0735,0.00288,1,0.029,0.102,0.00402,25.4,0.88,0.96,0.845,14,13.5,13.5,324
1994-09-16,1993,12,51,259,134.7,0.92,5,Dry,30,6,4,2,30,72,0.54,62.7,0.47,62.7,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000423,0.0729,0.00286,1,0.0271,0.1,0.00392,25.4,0.873,0.96,0.838,13.6,13.1,13.1,314
1994-09-17,1993,12,51,260,133.33,0.92,5,Dry,30,6,4,2,30,72,0.54,61.33,0.46,61.33,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000963,0.0000378,0.0723,0.00283,1,0.0253,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1994-09-18,1993,12,51,261,131.96,0.92,5,Dry,30,6,4,2,30,72,0.55,59.96,0.45,59.96,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000847,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,130.59,0.93,5,Dry,30,6,4,2,30,72,0.55,58.59,0.45,58.59,0,0,0,0,-2,2,30,6,4,0,32,98.6,990,964.5,25.5,0.0708,0.00073,0.0000286,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,129.23,0.93,5,Dry,30,6,4,2,30,72,0.56,57.23,0.44,57.23,0,0,0,0,-2,2,30,6,4,0,32,97.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,127.86,0.93,5,Dry,30,6,4,2,30,72,0.56,55.86,0.44,55.86,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000498,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1994-09-22,1993,12,51,265,126.49,0.93,5,Dry,30,6,4,2,30,72,0.57,54.49,0.43,54.49,0,0,0,0,-2,2,30,6,4,0,32,94.5,990,964.5,25.5,0.0708,0.000382,0.000015,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1994-09-23,1993,12,52,266,125.13,0.93,5,Dry,30,6,4,2,30,72,0.57,53.13,0.42,53.13,0,0,0,0,-2,2,30,6,4,0,32,93.1,990,964.5,25.5,0.0708,0.000266,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
1994-09-24,1993,12,52,267,123.76,0.93,5,Dry,30,6,4,2,30,72,0.58,51.76,0.42,51.76,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.00015,0.00000587,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,123.49,0.93,5,Dry,30,6,4,2,30,72,0.58,51.49,0.42,51.49,0,0,0,0,-2,2,30,6,4,0,32,91.5,990,964.5,25.5,0.0708,0.000127,0.00000497,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,122.66,0.94,5,Dry,30,6,4,2,30,72,0.59,50.66,0.41,50.66,0,0,0,0,-2,2,30,6,4,0,32,90.7,990,964.5,25.5,0.0708,0.0000561,0.0000022,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,121.84,0.94,5,Dry,30,6,4,2,30,72,0.59,49.84,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,121.02,0.94,5,Dry,30,6,4,2,30,72,0.59,49.02,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,120.2,0.94,5,Dry,30,6,4,2,30,72,0.6,48.2,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,119.38,0.94,5,Dry,30,6,4,2,30,72,0.6,47.38,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,118.56,0.94,5,Dry,24,4,2,2,20,52,0.44,66.56,0.56,66.56,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000552,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,342
1994-10-02,1994,1,1,275,118.29,0.94,5,Dry,24,4,2,2,20,52,0.44,66.29,0.56,66.29,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
1994-10-03,1994,1,1,276,118.02,0.94,5,Dry,24,4,2,2,20,52,0.44,66.02,0.56,66.02,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000534,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1994-10-04,1994,1,1,277,117.74,0.94,5,Dry,24,4,2,2,20,52,0.44,65.74,0.56,65.74,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00134,0.0000525,0.0722,0.00283,1,0.0312,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1994-10-05,1994,1,1,278,117.47,0.94,5,Dry,24,4,2,2,20,52,0.44,65.47,0.56,65.47,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1994-10-06,1994,1,1,279,117.2,0.94,5,Dry,24,4,2,2,20,52,0.44,65.2,0.56,65.2,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000507,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1994-10-07,1994,1,1,280,116.92,0.94,5,Dry,24,4,2,2,20,52,0.45,64.92,0.56,64.92,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00127,0.0000497,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1994-10-08,1994,1,2,281,116.65,0.94,5,Dry,24,4,2,2,20,52,0.45,64.65,0.55,64.65,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1994-10-09,1994,1,2,282,116.38,0.95,5,Dry,24,4,2,2,20,52,0.45,64.38,0.55,64.38,0,0,0,0,-2,2,24,4,2,0,22,94.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
1994-10-10,1994,1,2,283,115.56,0.95,5,Dry,24,4,2,2,20,52,0.45,63.56,0.55,63.56,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00115,0.0000452,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1994-10-11,1994,1,2,284,115.83,0.95,5,Dry,24,4,2,2,20,52,0.45,63.83,0.55,63.83,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
