date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-12,1994,1,2,285,116.1,0.95,5,Dry,24,4,2,2,20,52,0.45,64.1,0.55,64.1,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1994-10-13,1994,1,2,286,115.28,0.95,5,Dry,24,4,2,2,20,52,0.45,63.28,0.55,63.28,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-10-14,1994,1,2,287,115.01,0.95,5,Dry,24,4,2,2,20,52,0.45,63.01,0.55,63.01,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1994-10-15,1994,1,3,288,114.74,0.95,5,Dry,24,4,2,2,20,52,0.45,62.74,0.55,62.74,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
1994-10-16,1994,1,3,289,115.56,0.95,5,Dry,24,4,2,2,20,52,0.45,63.56,0.55,63.56,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00115,0.0000452,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1994-10-17,1994,1,3,290,116.38,0.95,5,Dry,24,4,2,2,20,52,0.45,64.38,0.55,64.38,0,0,0,0,-2,2,24,4,2,0,22,94.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
1994-10-18,1994,1,3,291,116.1,0.95,5,Dry,24,4,2,2,20,52,0.45,64.1,0.55,64.1,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1994-10-19,1994,1,3,292,115.28,0.95,5,Dry,24,4,2,2,20,52,0.45,63.28,0.55,63.28,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-10-20,1994,1,3,293,114.46,0.95,5,Dry,24,4,2,2,20,52,0.45,62.46,0.55,62.46,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1994-10-21,1994,1,3,294,114.74,0.95,5,Dry,24,4,2,2,20,52,0.45,62.74,0.55,62.74,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
1994-10-22,1994,1,4,295,117.74,0.94,5,Dry,24,4,2,2,20,52,0.44,65.74,0.56,65.74,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00134,0.0000525,0.0722,0.00283,1,0.0312,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1994-10-23,1994,1,4,296,118.02,0.94,5,Dry,24,4,2,2,20,52,0.44,66.02,0.56,66.02,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000534,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1994-10-24,1994,1,4,297,116.65,0.94,5,Dry,24,4,2,2,20,52,0.45,64.65,0.55,64.65,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1994-10-25,1994,1,4,298,115.28,0.95,5,Dry,24,4,2,2,20,52,0.45,63.28,0.55,63.28,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-10-26,1994,1,4,299,113.91,0.95,5,Dry,24,4,2,2,20,52,0.46,61.91,0.54,61.91,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1994-10-27,1994,1,4,300,112.55,0.95,5,Dry,24,4,2,2,20,52,0.46,60.55,0.54,60.55,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000897,0.0000352,0.0717,0.00281,1,0.0242,0.096,0.00376,25.4,0,0,0,0,0,0,0
1994-10-28,1994,1,4,301,112.27,0.96,5,Dry,24,4,2,2,20,52,0.46,60.27,0.54,60.27,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1994-10-29,1994,1,5,302,111.45,0.96,5,Dry,24,4,2,2,20,52,0.47,59.45,0.53,59.45,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000803,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1994-10-30,1994,1,5,303,112.27,0.96,5,Dry,24,4,2,2,20,52,0.46,60.27,0.54,60.27,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1994-10-31,1994,1,5,304,113.09,0.95,5,Dry,24,4,2,2,20,52,0.46,61.09,0.54,61.09,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000943,0.000037,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1994-11-01,1994,2,5,305,113.37,0.95,5,Dry,23,4,2,2,19,50,0.44,63.37,0.56,63.37,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
1994-11-02,1994,2,5,306,114.19,0.95,5,Dry,23,4,2,2,19,50,0.44,64.19,0.56,64.19,0,0,0,0,-2,2,23,4,2,0,21,93.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-11-03,1994,2,5,307,115.01,0.95,5,Dry,23,4,2,2,19,50,0.43,65.01,0.56,65.01,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0303,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1994-11-04,1994,2,5,308,114.19,0.95,5,Dry,23,4,2,2,19,50,0.44,64.19,0.56,64.19,0,0,0,0,-2,2,23,4,2,0,21,93.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-11-05,1994,2,6,309,113.91,0.95,5,Dry,23,4,2,2,19,50,0.44,63.91,0.56,63.91,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000464,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,323
1994-11-06,1994,2,6,310,113.64,0.95,5,Dry,23,4,2,2,19,50,0.44,63.64,0.56,63.64,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1994-11-07,1994,2,6,311,114.46,0.95,5,Dry,23,4,2,2,19,50,0.44,64.46,0.56,64.46,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,326
1994-11-08,1994,2,6,312,114.74,0.95,5,Dry,23,4,2,2,19,50,0.44,64.74,0.56,64.74,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
1994-11-09,1994,2,6,313,115.01,0.95,5,Dry,23,4,2,2,19,50,0.43,65.01,0.56,65.01,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0303,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1994-11-10,1994,2,6,314,115.28,0.95,5,Dry,23,4,2,2,19,50,0.43,65.28,0.57,65.28,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
1994-11-11,1994,2,6,315,114.46,0.95,5,Dry,23,4,2,2,19,50,0.44,64.46,0.56,64.46,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,326
1994-11-12,1994,2,7,316,113.64,0.95,5,Dry,23,4,2,2,19,50,0.44,63.64,0.56,63.64,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1994-11-13,1994,2,7,317,113.37,0.95,5,Dry,23,4,2,2,19,50,0.44,63.37,0.56,63.37,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
1994-11-14,1994,2,7,318,113.09,0.95,5,Dry,23,4,2,2,19,50,0.44,63.09,0.56,63.09,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0277,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1994-11-15,1994,2,7,319,112.82,0.95,5,Dry,23,4,2,2,19,50,0.44,62.82,0.56,62.82,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1994-11-16,1994,2,7,320,112.55,0.95,5,Dry,23,4,2,2,19,50,0.44,62.55,0.56,62.55,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00388,25.4,0,0,0,0,0,0,0
1994-11-17,1994,2,7,321,112.27,0.96,5,Dry,23,4,2,2,19,50,0.45,62.27,0.56,62.27,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00104,0.0000409,0.0719,0.00282,1,0.0266,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1994-11-18,1994,2,7,322,112,0.96,5,Dry,23,4,2,2,19,50,0.45,62,0.55,62,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1994-11-19,1994,2,8,323,112.82,0.95,5,Dry,23,4,2,2,19,50,0.44,62.82,0.56,62.82,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1994-11-20,1994,2,8,324,114.19,0.95,5,Dry,23,4,2,2,19,50,0.44,64.19,0.56,64.19,0,0,0,0,-2,2,23,4,2,0,21,93.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-11-21,1994,2,8,325,114.46,0.95,5,Dry,23,4,2,2,19,50,0.44,64.46,0.56,64.46,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,326
1994-11-22,1994,2,8,326,115.28,0.95,5,Dry,23,4,2,2,19,50,0.43,65.28,0.57,65.28,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
1994-11-23,1994,2,8,327,115.56,0.95,5,Dry,23,4,2,2,19,50,0.43,65.56,0.57,65.56,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1994-11-24,1994,2,8,328,115.83,0.95,5,Dry,23,4,2,2,19,50,0.43,65.83,0.57,65.83,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
1994-11-25,1994,2,8,329,115.01,0.95,5,Dry,23,4,2,2,19,50,0.43,65.01,0.56,65.01,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0303,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1994-11-26,1994,2,9,330,115.83,0.95,5,Dry,23,4,2,2,19,50,0.43,65.83,0.57,65.83,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
1994-11-27,1994,2,9,331,117.2,0.94,5,Dry,23,4,2,2,19,50,0.43,67.2,0.57,67.2,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1994-11-28,1994,2,9,332,120.2,0.94,5,Dry,23,4,2,2,19,50,0.42,70.2,0.58,70.2,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00172,0.0000673,0.0725,0.00284,1,0.0373,0.11,0.00431,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1994-11-29,1994,2,9,333,123.21,0.94,5,Dry,23,4,2,2,19,50,0.41,73.21,0.59,73.21,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000774,0.0736,0.00289,1,0.0413,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1994-11-30,1994,2,9,334,128.41,0.93,5,Dry,23,4,2,2,19,50,0.39,78.41,0.61,78.41,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000947,0.0759,0.00297,1,0.0484,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-12-01,1994,3,9,335,133.6,0.92,5,Dry,26,4,3,2,24,59,0.44,74.6,0.56,74.6,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.000082,0.0756,0.00296,1,0.0432,0.119,0.00466,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1994-12-02,1994,3,9,336,138.8,0.91,5,Dry,26,4,3,2,24,59,0.42,79.8,0.57,79.8,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000993,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
1994-12-03,1994,3,10,337,141.81,0.9,5,Dry,26,4,3,2,24,59,0.42,82.81,0.58,82.81,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.000109,0.0792,0.00311,1,0.0543,0.133,0.00523,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1994-12-04,1994,3,10,338,142.08,0.9,5,Dry,26,4,3,2,24,59,0.41,83.08,0.58,83.08,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0547,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-12-05,1994,3,10,339,142.9,0.9,5,Dry,26,4,3,2,24,59,0.41,83.9,0.59,83.9,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0558,0.135,0.00531,25.4,0.928,0.962,0.893,19.4,18.6,18.6,447
1994-12-06,1994,3,10,340,140.99,0.91,5,Dry,26,4,3,2,24,59,0.42,81.99,0.58,81.99,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
1994-12-07,1994,3,10,341,139.62,0.91,5,Dry,26,4,3,2,24,59,0.42,80.62,0.58,80.62,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0756,0.0026,0.000102,0.0782,0.00307,1,0.0513,0.13,0.00508,25.4,0.933,0.96,0.896,18.7,18,18,431
1994-12-08,1994,3,10,342,138.25,0.91,5,Dry,26,4,3,2,24,59,0.43,79.25,0.57,79.25,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00249,0.0000975,0.0776,0.00304,1,0.0495,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1994-12-09,1994,3,10,343,140.16,0.91,5,Dry,26,4,3,2,24,59,0.42,81.16,0.58,81.16,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00265,0.000104,0.0785,0.00308,1,0.0521,0.131,0.00512,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-12-10,1994,3,11,344,142.08,0.9,5,Dry,26,4,3,2,24,59,0.41,83.08,0.58,83.08,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0547,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-12-11,1994,3,11,345,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1994-12-12,1994,3,11,346,143.17,0.9,5,Dry,26,4,3,2,24,59,0.41,84.17,0.59,84.17,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1994-12-13,1994,3,11,347,143.99,0.9,5,Dry,26,4,3,2,24,59,0.41,84.99,0.59,84.99,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00297,0.000117,0.0801,0.00314,1,0.0572,0.137,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-12-14,1994,3,11,348,142.63,0.9,5,Dry,26,4,3,2,24,59,0.41,83.63,0.59,83.63,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-12-15,1994,3,11,349,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1994-12-16,1994,3,11,350,139.89,0.91,5,Dry,26,4,3,2,24,59,0.42,80.89,0.58,80.89,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00263,0.000103,0.0784,0.00307,1,0.0517,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
1994-12-17,1994,3,12,351,138.52,0.91,5,Dry,26,4,3,2,24,59,0.43,79.52,0.57,79.52,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0752,0.00251,0.0000984,0.0778,0.00305,1,0.0499,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1994-12-18,1994,3,12,352,137.16,0.91,5,Dry,26,4,3,2,24,59,0.43,78.16,0.57,78.16,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00239,0.0000939,0.0772,0.00303,1,0.048,0.125,0.00491,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-12-19,1994,3,12,353,136.88,0.91,5,Dry,26,4,3,2,24,59,0.43,77.88,0.57,77.88,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00237,0.0000929,0.077,0.00302,1,0.0476,0.125,0.00489,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1994-12-20,1994,3,12,354,137.16,0.91,5,Dry,26,4,3,2,24,59,0.43,78.16,0.57,78.16,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00239,0.0000939,0.0772,0.00303,1,0.048,0.125,0.00491,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-12-21,1994,3,12,355,137.43,0.91,5,Dry,26,4,3,2,24,59,0.43,78.43,0.57,78.43,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0749,0.00242,0.0000948,0.0773,0.00303,1,0.0484,0.126,0.00493,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-12-22,1994,3,12,356,138.8,0.91,5,Dry,26,4,3,2,24,59,0.42,79.8,0.57,79.8,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000993,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
1994-12-23,1994,3,12,357,143.45,0.9,5,Dry,26,4,3,2,24,59,0.41,84.45,0.59,84.45,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0565,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1994-12-24,1994,3,13,358,145.91,0.89,5,Dry,26,4,3,2,24,59,0.4,86.91,0.6,86.91,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00314,0.000123,0.081,0.00318,1,0.0598,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1994-12-25,1994,3,13,359,148.37,0.89,5,Dry,26,4,3,2,24,59,0.4,89.37,0.6,89.37,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1994-12-26,1994,3,13,360,150.83,0.88,5,Dry,26,4,3,2,24,59,0.39,91.83,0.61,91.83,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0831,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1994-12-27,1994,3,13,361,151.1,0.88,5,Dry,26,4,3,2,24,59,0.39,92.1,0.61,92.1,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0833,0.00326,1,0.0668,0.15,0.00589,25.4,0.919,0.965,0.887,21,20.3,20.3,488
1994-12-28,1994,3,13,362,150.28,0.88,5,Dry,26,4,3,2,24,59,0.39,91.28,0.61,91.28,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-12-29,1994,3,13,363,152.2,0.88,5,Dry,26,4,3,2,24,59,0.39,93.2,0.61,93.2,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-12-30,1994,3,13,364,156.3,0.87,5,Dry,26,4,3,2,24,59,0.38,97.3,0.62,97.3,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-12-31,1994,3,14,365,160.4,0.85,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1995-01-01,1994,4,14,1,160.67,0.85,5,Dry,29,5,4,2,33,73,0.45,87.67,0.55,87.67,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00326,1,0.0609,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
1995-01-02,1994,4,14,2,161.49,0.85,5,Dry,29,5,4,2,33,73,0.45,88.49,0.55,88.49,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.062,0.145,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
1995-01-03,1994,4,14,3,162.31,0.85,5,Dry,29,5,4,2,33,73,0.45,89.31,0.55,89.31,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00334,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1995-01-04,1994,4,14,4,159.31,0.86,5,Dry,29,5,4,2,33,73,0.46,86.31,0.54,86.31,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.059,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1995-01-05,1994,4,14,5,156.3,0.87,5,Dry,29,5,4,2,33,73,0.47,83.3,0.53,83.3,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00283,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1995-01-06,1994,4,14,6,154.38,0.87,5,Dry,29,5,4,2,33,73,0.47,81.38,0.53,81.38,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0777,0.00267,0.000105,0.0803,0.00315,1,0.0524,0.133,0.0052,25.4,0.932,0.961,0.896,18.9,18.1,18.1,435
1995-01-07,1994,4,15,7,152.47,0.88,5,Dry,29,5,4,2,33,73,0.48,79.47,0.52,79.47,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.077,0.0025,0.0000982,0.0795,0.00312,1,0.0498,0.129,0.00507,25.4,0.935,0.96,0.897,18.5,17.7,17.7,426
1995-01-08,1994,4,15,8,149.46,0.89,5,Dry,29,5,4,2,33,73,0.49,76.46,0.51,76.46,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0759,0.00225,0.0000882,0.0782,0.00307,1,0.0457,0.124,0.00486,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
1995-01-09,1994,4,15,9,147,0.89,5,Dry,29,5,4,2,33,73,0.5,74,0.5,74,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00204,0.00008,0.0771,0.00302,1,0.0424,0.119,0.00469,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
1995-01-10,1994,4,15,10,148.91,0.89,5,Dry,29,5,4,2,33,73,0.49,75.91,0.51,75.91,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0757,0.0022,0.0000864,0.0779,0.00306,1,0.045,0.123,0.00482,25.4,0.939,0.96,0.901,17.7,17,17,409
1995-01-11,1994,4,15,11,153.56,0.88,5,Dry,29,5,4,2,33,73,0.47,80.56,0.53,80.56,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0774,0.0026,0.000102,0.08,0.00314,1,0.0513,0.131,0.00514,25.4,0.933,0.96,0.896,18.7,18,18,431
1995-01-12,1994,4,15,12,157.12,0.86,5,Dry,29,5,4,2,33,73,0.47,84.12,0.54,84.12,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000114,0.0815,0.0032,1,0.0561,0.138,0.00539,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1995-01-13,1994,4,15,13,157.39,0.86,5,Dry,29,5,4,2,33,73,0.46,84.39,0.54,84.39,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000115,0.0816,0.0032,1,0.0564,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
1995-01-14,1994,4,16,14,157.12,0.86,5,Dry,29,5,4,2,33,73,0.47,84.12,0.54,84.12,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000114,0.0815,0.0032,1,0.0561,0.138,0.00539,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1995-01-15,1994,4,16,15,160.13,0.85,5,Dry,29,5,4,2,33,73,0.46,87.13,0.54,87.13,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00316,0.000124,0.0828,0.00325,1,0.0601,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
1995-01-16,1994,4,16,16,163.68,0.84,5,Dry,29,5,4,2,33,73,0.45,90.68,0.55,90.68,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0809,0.00346,0.000135,0.0844,0.00331,1,0.0649,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,482
1995-01-17,1994,4,16,17,163.95,0.84,5,Dry,29,5,4,2,33,73,0.45,90.95,0.56,90.95,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0653,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1995-01-18,1994,4,16,18,162.04,0.85,5,Dry,29,5,4,2,33,73,0.45,89.04,0.55,89.04,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
1995-01-19,1994,4,16,19,163.41,0.84,5,Dry,29,5,4,2,33,73,0.45,90.41,0.55,90.41,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00343,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1995-01-20,1994,4,16,20,164.77,0.84,5,Dry,29,5,4,2,33,73,0.44,91.77,0.56,91.77,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0664,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-01-21,1994,4,17,21,162.86,0.84,5,Dry,29,5,4,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
1995-01-22,1994,4,17,22,164.77,0.84,5,Dry,29,5,4,2,33,73,0.44,91.77,0.56,91.77,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0664,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-01-23,1994,4,17,23,167.78,0.83,5,Dry,29,5,4,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1995-01-24,1994,4,17,24,166.96,0.83,5,Dry,29,5,4,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1995-01-25,1994,4,17,25,165.05,0.84,5,Dry,29,5,4,2,33,73,0.44,92.05,0.56,92.05,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0668,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1995-01-26,1994,4,17,26,165.32,0.84,5,Dry,29,5,4,2,33,73,0.44,92.32,0.56,92.32,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
1995-01-27,1994,4,17,27,167.78,0.83,5,Dry,29,5,4,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1995-01-28,1994,4,18,28,168.6,0.83,5,Dry,29,5,4,2,33,73,0.43,95.6,0.57,95.6,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0716,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1995-01-29,1994,4,18,29,167.24,0.83,5,Dry,29,5,4,2,33,73,0.44,94.24,0.56,94.24,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1995-01-30,1994,4,18,30,168.06,0.83,5,Dry,29,5,4,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
1995-01-31,1994,4,18,31,168.33,0.83,5,Dry,29,5,4,2,33,73,0.43,95.33,0.57,95.33,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1995-02-01,1994,5,18,32,168.06,0.83,5,Dry,31,6,4,3,41,85,0.51,83.06,0.49,83.06,0,0,0,0,-3,3,31,6,4,0,44,124,990,964.5,25.5,0.0793,0.00281,0.00011,0.0821,0.00322,1,0.0546,0.137,0.00536,25.4,0.932,0.961,0.896,19.3,18.5,18.5,445
1995-02-02,1994,5,18,33,169.42,0.82,5,Dry,31,6,4,3,41,85,0.5,84.42,0.5,84.42,0,0,0,0,-3,3,31,6,4,0,44,125,990,964.5,25.5,0.0798,0.00293,0.000115,0.0827,0.00324,1,0.0565,0.139,0.00545,25.4,0.931,0.962,0.895,19.6,18.8,18.8,452
1995-02-03,1994,5,18,34,171.88,0.82,5,Dry,31,6,4,3,41,85,0.49,86.88,0.51,86.88,0,0,0,0,-3,3,31,6,4,0,44,128,990,964.5,25.5,0.0807,0.00313,0.000123,0.0838,0.00328,1,0.0598,0.144,0.00562,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,174.34,0.81,5,Dry,31,6,4,3,41,85,0.49,89.34,0.51,89.34,0,0,0,0,-3,3,31,6,4,0,44,130,990,964.5,25.5,0.0815,0.00334,0.000131,0.0849,0.00332,1,0.0631,0.148,0.00579,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,177.9,0.8,5,Dry,31,6,4,3,41,85,0.48,92.9,0.52,92.9,0,0,0,0,-3,3,31,6,4,0,44,134,990,964.4,25.6,0.0828,0.00365,0.000143,0.0864,0.00338,1,0.0679,0.154,0.00604,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,180.36,0.79,5,Dry,31,6,4,3,41,85,0.47,95.36,0.53,95.36,0,0,0,0,-3,3,31,6,4,0,44,136,990,964.4,25.6,0.0837,0.00386,0.000151,0.0875,0.00342,1,0.0712,0.159,0.00621,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,181.73,0.79,5,Dry,31,6,4,3,41,85,0.47,96.73,0.53,96.73,0,0,0,0,-3,3,31,6,4,0,44,138,990,964.4,25.6,0.0841,0.00397,0.000155,0.0881,0.00345,1,0.0731,0.161,0.00631,25.4,0,0,0,0,0,0,0
1995-02-08,1994,5,19,39,184.74,0.78,5,Dry,31,6,4,3,41,85,0.46,99.74,0.54,99.74,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0852,0.00423,0.000165,0.0894,0.0035,1,0.0771,0.167,0.00651,25.4,0,0,0,0,0,0,0
1995-02-09,1994,5,19,40,185.56,0.77,5,Dry,31,6,4,3,41,85,0.46,100.6,0.54,100.6,0,0,0,0,-3,3,31,6,4,0,44,142,990,964.4,25.6,0.0855,0.0043,0.000168,0.0898,0.00351,1,0.0783,0.168,0.00657,25.4,0,0,0,0,0,0,0
1995-02-10,1994,5,19,41,186.38,0.77,5,Dry,31,6,4,3,41,85,0.46,101.4,0.54,101.4,0,0,0,0,-3,3,31,6,4,0,44,142,990,964.4,25.6,0.0858,0.00437,0.000171,0.0901,0.00353,1,0.0794,0.17,0.00663,25.4,0,0,0,0,0,0,0
1995-02-11,1994,5,20,42,189.38,0.76,5,Dry,31,6,4,3,41,85,0.45,104.4,0.55,104.4,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0868,0.00462,0.000181,0.0915,0.00358,1,0.0834,0.175,0.00684,25.4,0,0,0,0,0,0,0
1995-02-12,1994,5,20,43,191.84,0.75,5,Dry,31,6,4,3,41,85,0.44,106.8,0.56,106.8,0,0,0,0,-3,3,31,6,4,0,44,148,990,964.4,25.6,0.0877,0.00483,0.000189,0.0925,0.00362,1,0.0867,0.179,0.00701,25.4,0,0,0,0,0,0,0
1995-02-13,1994,5,20,44,194.31,0.74,5,Dry,31,6,4,3,41,85,0.44,109.3,0.56,109.3,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0886,0.00504,0.000197,0.0936,0.00366,1,0.0901,0.184,0.00718,25.4,0,0,0,0,0,0,0
1995-02-14,1994,5,20,45,195.67,0.74,5,Dry,31,6,4,3,41,85,0.43,110.7,0.57,110.7,0,0,0,0,-3,3,31,6,4,0,44,152,990,964.4,25.6,0.0891,0.00516,0.000202,0.0942,0.00368,1,0.0919,0.186,0.00727,25.4,0,0,0,0,0,0,0
1995-02-15,1994,5,20,46,195.4,0.74,5,Dry,31,6,4,3,41,85,0.43,110.4,0.56,110.4,0,0,0,0,-3,3,31,6,4,0,44,151,990,964.4,25.6,0.089,0.00513,0.000201,0.0941,0.00368,1,0.0915,0.186,0.00725,25.4,0,0,0,0,0,0,0
1995-02-16,1994,5,20,47,194.03,0.75,5,Dry,31,6,4,3,41,85,0.44,109,0.56,109,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0885,0.00502,0.000196,0.0935,0.00365,1,0.0897,0.183,0.00716,25.4,0,0,0,0,0,0,0
1995-02-17,1994,5,20,48,194.31,0.74,5,Dry,31,6,4,3,41,85,0.44,109.3,0.56,109.3,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0886,0.00504,0.000197,0.0936,0.00366,1,0.0901,0.184,0.00718,25.4,0,0,0,0,0,0,0
1995-02-18,1994,5,21,49,193.49,0.75,5,Dry,31,6,4,3,41,85,0.44,108.5,0.56,108.5,0,0,0,0,-3,3,31,6,4,0,44,149,990,964.4,25.6,0.0883,0.00497,0.000194,0.0933,0.00364,1,0.089,0.182,0.00712,25.4,0,0,0,0,0,0,0
1995-02-19,1994,5,21,50,193.76,0.75,5,Dry,31,6,4,3,41,85,0.44,108.8,0.56,108.8,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0884,0.00499,0.000195,0.0934,0.00365,1,0.0893,0.183,0.00714,25.4,0,0,0,0,0,0,0
1995-02-20,1994,5,21,51,196.77,0.74,5,Dry,31,6,4,3,41,85,0.43,111.8,0.57,111.8,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0894,0.00525,0.000205,0.0947,0.0037,1,0.0934,0.188,0.00735,25.4,0,0,0,0,0,0,0
1995-02-21,1994,5,21,52,200.87,0.72,5,Dry,31,6,4,3,41,85,0.42,115.9,0.58,115.9,0,0,0,0,-3,3,31,6,4,0,44,157,990,964.4,25.6,0.0909,0.0056,0.000219,0.0965,0.00377,1,0.0989,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-02-22,1994,5,21,53,205.52,0.7,5,Dry,31,6,4,3,41,85,0.41,120.5,0.59,120.5,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0925,0.00599,0.000234,0.0985,0.00385,1,0.105,0.204,0.00797,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
1995-02-23,1994,5,21,54,210.16,0.69,5,Dry,31,6,4,3,41,85,0.4,125.2,0.6,125.2,0,0,0,0,-3,3,31,6,4,0,44,166,990,964.5,25.5,0.0942,0.00639,0.00025,0.101,0.00394,1,0.111,0.212,0.0083,25.3,0.929,0.97,0.901,28.9,28,28,672
1995-02-24,1994,5,21,55,214.81,0.68,5,Dry,31,6,4,3,41,85,0.4,129.8,0.6,129.8,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0958,0.00678,0.000266,0.103,0.00402,1,0.118,0.22,0.00864,25.3,0.93,0.97,0.903,30,29.1,29.1,697
1995-02-25,1994,5,22,56,221.1,0.66,5,Dry,31,6,4,3,41,85,0.38,136.1,0.62,136.1,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.098,0.00732,0.000287,0.105,0.00414,1,0.126,0.232,0.00909,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1995-02-26,1994,5,22,57,226.84,0.64,5,Dry,31,6,4,3,41,85,0.38,141.8,0.63,141.8,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00781,0.000307,0.108,0.00424,1,0.134,0.242,0.00951,25.2,0.935,0.97,0.907,32.8,31.8,31.8,763
1995-02-27,1994,5,22,58,232.04,0.63,5,Dry,31,6,4,3,41,85,0.37,147,0.63,147,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00825,0.000325,0.11,0.00434,1,0.141,0.251,0.00988,25.2,0.938,0.97,0.91,34,33,33,792
1995-02-28,1994,5,22,59,235.59,0.62,5,Dry,31,6,4,3,41,85,0.36,150.6,0.64,150.6,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00855,0.000337,0.112,0.0044,1,0.146,0.257,0.0101,25.1,0.939,0.97,0.911,34.9,33.8,33.8,811
1995-03-01,1994,6,22,60,239.7,0.61,5,Dry,36,8,6,4,53,107,0.45,132.7,0.55,132.7,0,0,0,0,-4,4,36,8,6,0,57,183,990,964.6,25.4,0.1,0.00703,0.000277,0.107,0.00422,1,0.122,0.229,0.00902,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1995-03-02,1994,6,22,61,243.8,0.6,5,Dry,36,8,6,4,53,107,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,36,8,6,0,57,187,990,964.7,25.3,0.101,0.00738,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
1995-03-03,1994,6,22,62,248.99,0.59,5,Dry,36,8,6,4,53,107,0.43,142,0.57,142,0,0,0,0,-4,4,36,8,6,0,57,192,990,964.7,25.3,0.103,0.00782,0.000309,0.111,0.00439,1,0.134,0.245,0.00969,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
1995-03-04,1994,6,23,63,252.55,0.58,5,Dry,36,8,6,4,53,107,0.42,145.6,0.58,145.6,0,0,0,0,-4,4,36,8,6,0,57,196,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00446,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1995-03-05,1994,6,23,64,257.74,0.57,5,Dry,36,8,6,4,53,107,0.41,150.7,0.58,150.7,0,0,0,0,-4,4,36,8,6,0,57,201,990,964.7,25.3,0.106,0.00856,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
1995-03-06,1994,6,23,65,264.03,0.56,5,Dry,36,8,6,4,53,107,0.41,157,0.59,157,0,0,0,0,-4,4,36,8,6,0,57,207,990,964.8,25.2,0.109,0.0091,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1995-03-07,1994,6,23,66,269.77,0.55,5,Dry,36,8,6,4,53,107,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,36,8,6,0,57,213,990,964.8,25.2,0.111,0.00959,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,875
1995-03-08,1994,6,23,67,275.52,0.55,5,Dry,36,8,6,4,53,107,0.39,168.5,0.61,168.5,0,0,0,0,-4,4,36,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00487,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1995-03-09,1994,6,23,68,282.9,0.53,5,Dry,36,8,6,4,53,107,0.38,175.9,0.62,175.9,0,0,0,0,-4,4,36,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000425,0.126,0.005,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1995-03-10,1994,6,23,69,289.74,0.52,5,Dry,36,8,6,4,53,107,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,36,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1995-03-11,1994,6,24,70,296.57,0.52,5,Dry,36,8,6,4,53,107,0.36,189.6,0.64,189.6,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00525,1,0.198,0.33,0.0132,24.8,0.952,0.98,0.933,43.8,43,43,1030
1995-03-12,1994,6,24,71,303.95,0.51,5,Dry,36,8,6,4,53,107,0.35,196.9,0.65,196.9,0,0,0,0,-4,4,36,8,6,0,57,247,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.00539,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1995-03-13,1994,6,24,72,311.34,0.5,5,Dry,36,8,6,4,53,107,0.34,204.3,0.66,204.3,0,0,0,0,-4,4,36,8,6,0,57,254,990,965,25,0.125,0.0131,0.000524,0.138,0.00553,1,0.218,0.357,0.0142,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1995-03-14,1994,6,24,73,318.72,0.49,5,Dry,36,8,6,4,53,107,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,36,8,6,0,57,262,990,965,25,0.128,0.0137,0.00055,0.142,0.00566,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,48,48,1150
1995-03-15,1994,6,24,74,326.1,0.48,5,Dry,36,8,6,4,53,107,0.33,219.1,0.67,219.1,0,0,0,0,-4,4,36,8,6,0,57,269,990,965,25,0.131,0.0144,0.000576,0.145,0.0058,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
1995-03-16,1994,6,24,75,331.84,0.47,5,Dry,36,8,6,4,53,107,0.32,224.8,0.68,224.8,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.133,0.0149,0.000596,0.147,0.00591,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1995-03-17,1994,6,24,76,338.13,0.47,5,Dry,36,8,6,4,53,107,0.32,231.1,0.68,231.1,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00603,2,0.0985,0.249,0.00998,24.7,0.923,0.97,0.896,25.8,25,50.1,1200
1995-03-18,1994,6,25,77,342.78,0.46,5,Dry,36,8,6,4,53,107,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000635,0.152,0.00612,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1995-03-19,1994,6,25,78,346.88,0.46,5,Dry,36,8,6,4,53,107,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
1995-03-20,1994,6,25,79,349.89,0.46,5,Dry,36,8,6,4,53,107,0.31,242.9,0.69,242.9,0,0,0,0,-4,4,36,8,6,0,57,293,990,965.1,24.9,0.139,0.0164,0.00066,0.155,0.00625,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.2,26.3,52.7,1260
1995-03-21,1994,6,25,80,355.09,0.45,5,Dry,36,8,6,4,53,107,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1995-03-22,1994,6,25,81,359.74,0.45,5,Dry,36,8,6,4,53,107,0.3,252.7,0.7,252.7,0,0,0,0,-4,4,36,8,6,0,57,303,990,965.2,24.8,0.142,0.0183,0.000738,0.161,0.00648,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1995-03-23,1994,6,25,82,366.02,0.44,5,Dry,36,8,6,4,53,107,0.29,259,0.71,259,0,0,0,0,-4,4,36,8,6,0,57,309,990,965.2,24.8,0.145,0.0213,0.000858,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.904,29,28.1,56.2,1350
1995-03-24,1994,6,25,83,370.67,0.43,5,Dry,36,8,6,4,53,107,0.29,263.7,0.71,263.7,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0235,0.000948,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.905,29.5,28.6,57.2,1370
1995-03-25,1994,6,26,84,370.95,0.43,5,Dry,36,8,6,4,53,107,0.29,263.9,0.71,263.9,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0236,0.000953,0.17,0.00687,2,0.121,0.291,0.0117,24.5,0.933,0.97,0.905,29.5,28.6,57.3,1370
1995-03-26,1994,6,26,85,369.58,0.44,5,Dry,36,8,6,4,53,107,0.29,262.6,0.71,262.6,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.2,24.8,0.146,0.0229,0.000927,0.169,0.00682,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
1995-03-27,1994,6,26,86,369.85,0.44,5,Dry,36,8,6,4,53,107,0.29,262.9,0.71,262.9,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.2,24.8,0.146,0.0231,0.000932,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
1995-03-28,1994,6,26,87,372.86,0.43,5,Dry,36,8,6,4,53,107,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0245,0.00099,0.171,0.00693,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
1995-03-29,1994,6,26,88,372.59,0.43,5,Dry,36,8,6,4,53,107,0.29,265.6,0.71,265.6,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0244,0.000985,0.171,0.00692,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1995-03-30,1994,6,26,89,372.31,0.43,5,Dry,36,8,6,4,53,107,0.29,265.3,0.71,265.3,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00691,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1995-03-31,1994,6,26,90,373.68,0.43,5,Dry,36,8,6,4,53,107,0.29,266.7,0.71,266.7,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.0249,0.00101,0.172,0.00696,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1995-04-01,1994,7,27,91,370.67,0.43,5,Dry,40,10,8,5,62,125,0.34,245.7,0.66,245.7,0,0,0,0,-5,5,40,10,8,0,67,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00644,2,0.108,0.268,0.0108,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
1995-04-02,1994,7,27,92,364.38,0.44,5,Dry,40,10,8,5,62,125,0.34,239.4,0.66,239.4,0,0,0,0,-5,5,40,10,8,0,67,297,990,965.2,24.8,0.14,0.0161,0.00065,0.157,0.00632,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
1995-04-03,1994,7,27,93,358.64,0.45,5,Dry,40,10,8,5,62,125,0.35,233.6,0.65,233.6,0,0,0,0,-5,5,40,10,8,0,67,292,990,965.2,24.8,0.138,0.0156,0.000629,0.154,0.00621,2,0.1,0.254,0.0103,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1995-04-04,1994,7,27,94,352.9,0.45,5,Dry,40,10,8,5,62,125,0.35,227.9,0.65,227.9,0,0,0,0,-5,5,40,10,8,0,67,286,990,965.2,24.8,0.136,0.0151,0.000609,0.152,0.0061,1,0.25,0.402,0.0162,24.4,0.959,0.98,0.939,52.3,48.2,48.2,1160
1995-04-05,1994,7,27,95,347.7,0.46,5,Dry,40,10,8,5,62,125,0.36,222.7,0.64,222.7,0,0,0,0,-5,5,40,10,8,0,67,281,990,965.1,24.9,0.135,0.0147,0.00059,0.149,0.006,1,0.243,0.392,0.0158,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1995-04-06,1994,7,27,96,342.51,0.46,5,Dry,40,10,8,5,62,125,0.36,217.5,0.64,217.5,0,0,0,0,-5,5,40,10,8,0,67,276,990,965.1,24.9,0.133,0.0142,0.000572,0.147,0.00591,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1995-04-07,1994,7,27,97,337.86,0.47,5,Dry,40,10,8,5,62,125,0.37,212.9,0.63,212.9,0,0,0,0,-5,5,40,10,8,0,67,271,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00582,1,0.23,0.375,0.015,24.5,0.957,0.98,0.938,49,48,48,1150
1995-04-08,1994,7,28,98,334.31,0.47,5,Dry,40,10,8,5,62,125,0.37,209.3,0.63,209.3,0,0,0,0,-5,5,40,10,8,0,67,267,990,965.1,24.9,0.13,0.0135,0.000543,0.143,0.00575,1,0.225,0.368,0.0148,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
1995-04-09,1994,7,28,99,330.2,0.48,5,Dry,40,10,8,5,62,125,0.38,205.2,0.62,205.2,0,0,0,0,-5,5,40,10,8,0,67,263,990,965.1,24.9,0.128,0.0132,0.000529,0.142,0.00568,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
1995-04-10,1994,7,28,100,327.74,0.48,5,Dry,40,10,8,5,62,125,0.38,202.7,0.62,202.7,0,0,0,0,-5,5,40,10,8,0,67,261,990,965,25,0.128,0.013,0.00052,0.141,0.00563,1,0.216,0.357,0.0143,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1995-04-11,1994,7,28,101,324.74,0.48,5,Dry,40,10,8,5,62,125,0.39,199.7,0.61,199.7,0,0,0,0,-5,5,40,10,8,0,67,258,990,965,25,0.126,0.0127,0.00051,0.139,0.00557,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
1995-04-12,1994,7,28,102,321.73,0.49,5,Dry,40,10,8,5,62,125,0.39,196.7,0.61,196.7,0,0,0,0,-5,5,40,10,8,0,67,255,990,965,25,0.125,0.0125,0.000499,0.138,0.00552,1,0.208,0.346,0.0138,24.6,0.954,0.98,0.935,45.4,44.4,44.4,1070
1995-04-13,1994,7,28,103,320.36,0.49,5,Dry,40,10,8,5,62,125,0.39,195.4,0.61,195.4,0,0,0,0,-5,5,40,10,8,0,67,253,990,965,25,0.125,0.0124,0.000494,0.137,0.00549,1,0.206,0.344,0.0137,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1995-04-14,1994,7,28,104,318.45,0.49,5,Dry,40,10,8,5,62,125,0.39,193.4,0.61,193.4,0,0,0,0,-5,5,40,10,8,0,67,251,990,965,25,0.124,0.0122,0.000488,0.136,0.00546,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1995-04-15,1994,7,29,105,317.08,0.49,5,Dry,40,10,8,5,62,125,0.39,192.1,0.61,192.1,0,0,0,0,-5,5,40,10,8,0,67,250,990,965,25,0.124,0.0121,0.000483,0.136,0.00543,1,0.202,0.338,0.0135,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1995-04-16,1994,7,29,106,316.81,0.49,5,Dry,40,10,8,5,62,125,0.4,191.8,0.6,191.8,0,0,0,0,-5,5,40,10,8,0,67,250,990,965,25,0.124,0.0121,0.000482,0.136,0.00543,1,0.201,0.337,0.0135,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1995-04-17,1994,7,29,107,315.99,0.49,5,Dry,40,10,8,5,62,125,0.4,191,0.6,191,0,0,0,0,-5,5,40,10,8,0,67,249,990,965,25,0.123,0.012,0.000479,0.135,0.00541,1,0.2,0.336,0.0134,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
1995-04-18,1994,7,29,108,315.71,0.49,5,Dry,40,10,8,5,62,125,0.4,190.7,0.6,190.7,0,0,0,0,-5,5,40,10,8,0,67,249,990,965,25,0.123,0.012,0.000478,0.135,0.00541,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1995-04-19,1994,7,29,109,313.8,0.49,5,Dry,40,10,8,5,62,125,0.4,188.8,0.6,188.8,0,0,0,0,-5,5,40,10,8,0,67,247,990,965,25,0.123,0.0118,0.000471,0.134,0.00537,1,0.197,0.332,0.0133,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
1995-04-20,1994,7,29,110,312.43,0.5,5,Dry,40,10,8,5,62,125,0.4,187.4,0.6,187.4,0,0,0,0,-5,5,40,10,8,0,67,245,990,965,25,0.122,0.0117,0.000467,0.134,0.00535,1,0.196,0.329,0.0132,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
1995-04-21,1994,7,29,111,309.42,0.5,5,Dry,40,10,8,5,62,125,0.4,184.4,0.6,184.4,0,0,0,0,-5,5,40,10,8,0,67,242,990,964.9,25.1,0.121,0.0114,0.000456,0.133,0.00529,1,0.191,0.324,0.0129,24.7,0.95,0.98,0.931,42.5,41.6,41.6,999
1995-04-22,1994,7,30,112,306.96,0.5,5,Dry,40,10,8,5,62,125,0.41,182,0.59,182,0,0,0,0,-5,5,40,10,8,0,67,240,990,964.9,25.1,0.12,0.0112,0.000447,0.131,0.00524,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41.1,41.1,986
1995-04-23,1994,7,30,113,304.5,0.51,5,Dry,40,10,8,5,62,125,0.41,179.5,0.59,179.5,0,0,0,0,-5,5,40,10,8,0,67,238,990,964.9,25.1,0.119,0.011,0.000439,0.13,0.0052,1,0.185,0.315,0.0126,24.8,0.949,0.979,0.929,41.3,40.5,40.5,971
1995-04-24,1994,7,30,114,300.4,0.51,5,Dry,40,10,8,5,62,125,0.42,175.4,0.58,175.4,0,0,0,0,-5,5,40,10,8,0,67,233,990,964.9,25.1,0.118,0.0107,0.000425,0.129,0.00512,1,0.179,0.308,0.0123,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
1995-04-25,1994,7,30,115,296.84,0.52,5,Dry,40,10,8,5,62,125,0.42,171.8,0.58,171.8,0,0,0,0,-5,5,40,10,8,0,67,230,990,964.9,25.1,0.117,0.0104,0.000412,0.127,0.00506,1,0.174,0.301,0.012,24.8,0.946,0.975,0.923,39.6,38.6,38.6,926
1995-04-26,1994,7,30,116,293.29,0.52,5,Dry,40,10,8,5,62,125,0.43,168.3,0.57,168.3,0,0,0,0,-5,5,40,10,8,0,67,226,990,964.9,25.1,0.115,0.0101,0.0004,0.125,0.00499,1,0.17,0.295,0.0117,24.8,0.945,0.973,0.92,38.7,37.7,37.7,905
1995-04-27,1994,7,30,117,289.19,0.53,5,Dry,40,10,8,5,62,125,0.43,164.2,0.57,164.2,0,0,0,0,-5,5,40,10,8,0,67,222,990,964.9,25.1,0.114,0.00971,0.000386,0.124,0.00492,1,0.164,0.288,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,880
1995-04-28,1994,7,30,118,285.09,0.53,5,Dry,40,10,8,5,62,125,0.44,160.1,0.56,160.1,0,0,0,0,-5,5,40,10,8,0,67,218,990,964.8,25.2,0.113,0.00936,0.000372,0.122,0.00484,1,0.159,0.28,0.0111,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1995-04-29,1994,7,31,119,280.99,0.54,5,Dry,40,10,8,5,62,125,0.45,156,0.56,156,0,0,0,0,-5,5,40,10,8,0,67,214,990,964.8,25.2,0.111,0.00901,0.000358,0.12,0.00477,1,0.153,0.273,0.0108,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
1995-04-30,1994,7,31,120,275.79,0.54,5,Dry,40,10,8,5,62,125,0.45,150.8,0.55,150.8,0,0,0,0,-5,5,40,10,8,0,67,209,990,964.8,25.2,0.109,0.00857,0.00034,0.118,0.00467,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.6,33.6,806
1995-05-01,1994,8,31,121,272.24,0.55,5,Dry,42,9,8,6,82,147,0.54,125.2,0.46,125.2,0,0,0,0,-6,6,42,9,8,0,88,184,990,964.8,25.2,0.101,0.0064,0.000254,0.107,0.00424,1,0.112,0.219,0.00867,25,0.929,0.97,0.901,28.5,27.7,27.7,664
1995-05-02,1994,8,31,122,268.13,0.56,5,Dry,42,9,8,6,82,147,0.55,121.1,0.45,121.1,0,0,0,0,-6,6,42,9,8,0,88,180,990,964.8,25.2,0.0991,0.00605,0.00024,0.105,0.00417,1,0.106,0.211,0.00837,25,0.927,0.97,0.899,27.5,26.7,26.7,641
1995-05-03,1994,8,31,123,264.58,0.56,5,Dry,42,9,8,6,82,147,0.56,117.6,0.44,117.6,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0979,0.00574,0.000228,0.104,0.0041,1,0.101,0.205,0.00811,25,0.924,0.97,0.897,26.7,25.9,25.9,621
1995-05-04,1994,8,31,124,261.02,0.57,5,Dry,42,9,8,6,82,147,0.56,114,0.44,114,0,0,0,0,-6,6,42,9,8,0,88,173,990,964.7,25.3,0.0966,0.00544,0.000215,0.102,0.00404,1,0.0964,0.198,0.00786,25.1,0.922,0.97,0.894,25.8,25.1,25.1,601
1995-05-05,1994,8,31,125,257.47,0.57,5,Dry,42,9,8,6,82,147,0.57,110.5,0.43,110.5,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.0953,0.00514,0.000203,0.1,0.00398,1,0.0916,0.192,0.0076,25.1,0.92,0.97,0.892,25,24.2,24.2,582
1995-05-06,1994,8,32,126,253.91,0.58,5,Dry,42,9,8,6,82,147,0.58,106.9,0.42,106.9,0,0,0,0,-6,6,42,9,8,0,88,166,990,964.7,25.3,0.0941,0.00484,0.000191,0.0989,0.00391,1,0.0868,0.186,0.00735,25.1,0.917,0.97,0.89,24.1,23.4,23.4,562
1995-05-07,1994,8,32,127,250.36,0.59,5,Dry,42,9,8,6,82,147,0.59,103.4,0.41,103.4,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0928,0.00454,0.000179,0.0974,0.00385,1,0.082,0.179,0.00709,25.1,0.915,0.97,0.888,23.3,22.6,22.6,542
1995-05-08,1994,8,32,128,246.81,0.59,5,Dry,42,9,8,6,82,147,0.6,99.81,0.4,99.81,0,0,0,0,-6,6,42,9,8,0,88,159,990,964.7,25.3,0.0916,0.00423,0.000167,0.0958,0.00378,1,0.0772,0.173,0.00684,25.1,0.913,0.968,0.884,22.5,21.8,21.8,522
1995-05-09,1994,8,32,129,243.25,0.6,5,Dry,42,9,8,6,82,147,0.6,96.25,0.4,96.25,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0903,0.00393,0.000155,0.0943,0.00372,1,0.0724,0.167,0.00658,25.2,0.913,0.967,0.882,21.7,21,21,503
1995-05-10,1994,8,32,130,239.7,0.61,5,Dry,42,9,8,6,82,147,0.61,92.7,0.39,92.7,0,0,0,0,-6,6,42,9,8,0,88,152,990,964.6,25.4,0.0891,0.00363,0.000143,0.0927,0.00366,1,0.0676,0.16,0.00632,25.2,0.914,0.965,0.882,20.9,20.2,20.2,485
1995-05-11,1994,8,32,131,236.14,0.61,5,Dry,42,9,8,6,82,147,0.62,89.14,0.38,89.14,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0878,0.00333,0.000131,0.0911,0.00359,1,0.0628,0.154,0.00607,25.2,0.916,0.963,0.882,20.2,19.5,19.5,467
1995-05-12,1994,8,32,132,233.68,0.62,5,Dry,42,9,8,6,82,147,0.63,86.68,0.37,86.68,0,0,0,0,-6,6,42,9,8,0,88,146,990,964.6,25.4,0.0869,0.00312,0.000123,0.0901,0.00355,1,0.0595,0.15,0.00589,25.2,0.918,0.962,0.883,19.7,19,19,455
1995-05-13,1994,8,33,133,230.67,0.63,5,Dry,42,9,8,6,82,147,0.64,83.67,0.36,83.67,0,0,0,0,-6,6,42,9,8,0,88,143,990,964.6,25.4,0.0859,0.00286,0.000113,0.0887,0.00349,1,0.0555,0.144,0.00567,25.3,0.921,0.961,0.885,19.1,18.4,18.4,441
1995-05-14,1994,8,33,134,227.66,0.64,5,Dry,42,9,8,6,82,147,0.65,80.66,0.35,80.66,0,0,0,0,-6,6,42,9,8,0,88,140,990,964.6,25.4,0.0848,0.00261,0.000102,0.0874,0.00344,1,0.0514,0.139,0.00546,25.3,0.925,0.96,0.888,18.5,17.8,17.8,427
1995-05-15,1994,8,33,135,224.66,0.65,5,Dry,42,9,8,6,82,147,0.65,77.66,0.35,77.66,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.5,25.5,0.0838,0.00235,0.0000924,0.0861,0.00338,1,0.0473,0.133,0.00524,25.3,0.93,0.96,0.893,17.9,17.2,17.2,413
1995-05-16,1994,8,33,136,221.65,0.66,5,Dry,42,9,8,6,82,147,0.66,74.65,0.34,74.65,0,0,0,0,-6,6,42,9,8,0,88,134,990,964.5,25.5,0.0827,0.0021,0.0000823,0.0848,0.00333,1,0.0433,0.128,0.00503,25.3,0.933,0.96,0.896,17.3,16.6,16.6,399
1995-05-17,1994,8,33,137,218.64,0.66,5,Dry,42,9,8,6,82,147,0.67,71.64,0.33,71.64,0,0,0,0,-6,6,42,9,8,0,88,131,990,964.5,25.5,0.0816,0.00184,0.0000722,0.0835,0.00328,1,0.0392,0.123,0.00481,25.4,0.92,0.96,0.883,16.4,15.7,15.7,378
