date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-18,1994,8,33,138,215.63,0.67,5,Dry,42,9,8,6,82,147,0.68,68.63,0.32,68.63,0,0,0,0,-6,6,42,9,8,0,88,128,990,964.5,25.5,0.0806,0.00158,0.0000621,0.0822,0.00322,1,0.0352,0.117,0.0046,25.4,0.905,0.96,0.869,15.5,14.9,14.9,356
1995-05-19,1994,8,33,139,212.63,0.68,5,Dry,42,9,8,6,82,147,0.69,65.63,0.31,65.63,0,0,0,0,-6,6,42,9,8,0,88,125,990,964.5,25.5,0.0795,0.00133,0.0000521,0.0808,0.00317,1,0.0311,0.112,0.00439,25.4,0,0,0,0,0,0,0
1995-05-20,1994,8,34,140,210.16,0.69,5,Dry,42,9,8,6,82,147,0.7,63.16,0.3,63.16,0,0,0,0,-6,6,42,9,8,0,88,122,990,964.5,25.5,0.0786,0.00112,0.0000438,0.0798,0.00312,1,0.0278,0.108,0.00421,25.4,0,0,0,0,0,0,0
1995-05-21,1994,8,34,141,207.7,0.7,5,Dry,42,9,8,6,82,147,0.71,60.7,0.29,60.7,0,0,0,0,-6,6,42,9,8,0,88,120,990,964.4,25.6,0.0778,0.00091,0.0000356,0.0787,0.00308,1,0.0244,0.103,0.00404,25.5,0,0,0,0,0,0,0
1995-05-22,1994,8,34,142,205.24,0.71,5,Dry,42,9,8,6,82,147,0.72,58.24,0.28,58.24,0,0,0,0,-6,6,42,9,8,0,88,117,990,964.4,25.6,0.0769,0.0007,0.0000274,0.0776,0.00304,1,0.0211,0.0987,0.00386,25.5,0,0,0,0,0,0,0
1995-05-23,1994,8,34,143,202.78,0.71,5,Dry,42,9,8,6,82,147,0.72,55.78,0.28,55.78,0,0,0,0,-6,6,42,9,8,0,88,115,990,964.4,25.6,0.076,0.000491,0.0000192,0.0765,0.00299,1,0.0178,0.0943,0.00369,25.5,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,200.32,0.72,5,Dry,42,9,8,6,82,147,0.73,53.32,0.27,53.32,0,0,0,0,-6,6,42,9,8,0,88,112,990,964.4,25.6,0.0752,0.000282,0.000011,0.0755,0.00295,1,0.0145,0.0899,0.00351,25.5,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,197.86,0.73,5,Dry,42,9,8,6,82,147,0.74,50.86,0.26,50.86,0,0,0,0,-6,6,42,9,8,0,88,110,990,964.4,25.6,0.0743,0.0000731,0.00000286,0.0744,0.00291,1,0.0112,0.0855,0.00334,25.5,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,195.4,0.74,5,Dry,42,9,8,6,82,147,0.75,48.4,0.25,0,48,11,1,1,-5,40,53,10,9,1,122,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,192.94,0.75,5,Dry,42,9,8,6,82,147,0.76,45.94,0.24,0,46,10,1,1,-5,39,52,10,9,1,121,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,191.57,0.75,5,Dry,42,9,8,6,82,147,0.77,44.57,0.23,0,45,10,1,1,-5,38,52,10,9,1,120,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,189.66,0.76,5,Dry,42,9,8,6,82,147,0.78,42.66,0.23,0,43,10,1,1,-5,36,52,10,9,1,118,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,187.74,0.77,5,Dry,42,9,8,6,82,147,0.78,40.74,0.22,0,41,9,1,1,-5,35,51,10,9,1,117,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,185.83,0.77,5,Dry,42,9,8,6,82,147,0.79,38.83,0.21,0,39,9,1,1,-5,33,51,10,9,1,115,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,183.91,0.78,5,Dry,39,9,7,5,59,119,0.65,64.91,0.35,64.91,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0779,0.00127,0.0000496,0.0791,0.00309,1,0.0301,0.109,0.00427,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,182,0.79,5,Dry,39,9,7,5,59,119,0.65,63,0.35,63,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.0772,0.00111,0.0000432,0.0783,0.00306,1,0.0275,0.106,0.00414,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,180.09,0.79,5,Dry,39,9,7,5,59,119,0.66,61.09,0.34,61.09,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0765,0.000943,0.0000369,0.0774,0.00303,1,0.025,0.102,0.00401,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,178.17,0.8,5,Dry,39,9,7,5,59,119,0.67,59.17,0.33,59.17,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0758,0.000779,0.0000305,0.0766,0.003,1,0.0224,0.099,0.00387,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,176.81,0.8,5,Dry,39,9,7,5,59,119,0.67,57.81,0.33,57.81,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0753,0.000664,0.000026,0.076,0.00297,1,0.0205,0.0966,0.00378,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,175.44,0.81,5,Dry,39,9,7,5,59,119,0.68,56.44,0.32,56.44,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.4,25.6,0.0749,0.000547,0.0000214,0.0754,0.00295,1,0.0187,0.0941,0.00368,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,174.07,0.81,5,Dry,39,9,7,5,59,119,0.68,55.07,0.32,55.07,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0744,0.000431,0.0000169,0.0748,0.00293,1,0.0168,0.0917,0.00359,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,172.7,0.81,5,Dry,39,9,7,5,59,119,0.69,53.7,0.31,53.7,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0739,0.000315,0.0000123,0.0742,0.0029,1,0.015,0.0892,0.00349,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,171.34,0.82,5,Dry,39,9,7,5,59,119,0.69,52.34,0.3,52.34,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0734,0.000199,0.00000779,0.0736,0.00288,1,0.0132,0.0868,0.0034,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,169.97,0.82,5,Dry,39,9,7,5,59,119,0.7,50.97,0.3,50.97,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.0729,0.0000824,0.00000323,0.073,0.00286,1,0.0113,0.0843,0.0033,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,168.6,0.83,5,Dry,39,9,7,5,59,119,0.71,49.6,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,167.24,0.83,5,Dry,39,9,7,5,59,119,0.71,48.24,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,165.87,0.83,5,Dry,39,9,7,5,59,119,0.72,46.87,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,164.5,0.84,5,Dry,39,9,7,5,59,119,0.72,45.5,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,163.13,0.84,5,Dry,39,9,7,5,59,119,0.73,44.13,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,161.77,0.85,5,Dry,39,9,7,5,59,119,0.74,42.77,0.26,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,160.4,0.85,5,Dry,39,9,7,5,59,119,0.74,41.4,0.26,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,159.03,0.86,5,Dry,39,9,7,5,59,119,0.75,40.03,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,157.66,0.86,5,Dry,39,9,7,5,59,119,0.76,38.66,0.24,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,156.3,0.87,5,Dry,39,9,7,5,59,119,0.76,37.3,0.24,0,37,8,1,1,-4,31,47,10,8,1,90,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,154.93,0.87,5,Dry,39,9,7,5,59,119,0.77,35.93,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,153.56,0.88,5,Dry,39,9,7,5,59,119,0.78,34.56,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,152.2,0.88,5,Dry,39,9,7,5,59,119,0.78,33.2,0.22,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,151.92,0.88,5,Dry,39,9,7,5,59,119,0.78,32.92,0.22,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,151.1,0.88,5,Dry,39,9,7,5,59,119,0.79,32.1,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,150.28,0.88,5,Dry,39,9,7,5,59,119,0.79,31.28,0.21,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,149.46,0.89,5,Dry,39,9,7,5,59,119,0.8,30.46,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,148.64,0.89,5,Dry,39,9,7,5,59,119,0.8,29.64,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,147.82,0.89,5,Dry,39,9,7,5,59,119,0.81,28.82,0.2,0,29,7,1,1,-4,24,46,10,8,1,83,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,147,0.89,5,Dry,39,9,7,5,59,119,0.81,28,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,145.09,0.9,5,Dry,37,8,6,4,53,108,0.74,37.09,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,143.72,0.9,5,Dry,37,8,6,4,53,108,0.75,35.72,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,142.35,0.9,5,Dry,37,8,6,4,53,108,0.76,34.35,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,140.99,0.91,5,Dry,37,8,6,4,53,108,0.77,32.99,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,139.62,0.91,5,Dry,37,8,6,4,53,108,0.77,31.62,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,138.25,0.91,5,Dry,37,8,6,4,53,108,0.78,30.25,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,136.88,0.91,5,Dry,37,8,6,4,53,108,0.79,28.88,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,135.52,0.92,5,Dry,37,8,6,4,53,108,0.8,27.52,0.2,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,135.24,0.92,5,Dry,37,8,6,4,53,108,0.8,27.24,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,134.42,0.92,5,Dry,37,8,6,4,53,108,0.8,26.42,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,133.6,0.92,5,Dry,37,8,6,4,53,108,0.81,25.6,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,132.78,0.92,5,Dry,37,8,6,4,53,108,0.81,24.78,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,131.96,0.92,5,Dry,37,8,6,4,53,108,0.82,23.96,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,131.14,0.92,5,Dry,37,8,6,4,53,108,0.82,23.14,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,130.32,0.93,5,Dry,37,8,6,4,53,108,0.83,22.32,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,129.5,0.93,5,Dry,37,8,6,4,53,108,0.83,21.5,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,128.68,0.93,5,Dry,37,8,6,4,53,108,0.84,20.68,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,127.86,0.93,5,Dry,37,8,6,4,53,108,0.84,19.86,0.15,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,127.04,0.93,5,Dry,37,8,6,4,53,108,0.85,19.04,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,126.22,0.93,5,Dry,37,8,6,4,53,108,0.86,18.22,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,125.4,0.93,5,Dry,37,8,6,4,53,108,0.86,17.4,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,124.58,0.93,5,Dry,37,8,6,4,53,108,0.87,16.58,0.13,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,123.76,0.93,5,Dry,37,8,6,4,53,108,0.87,15.76,0.13,0,16,4,0,0,-4,16,41,8,6,0,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,122.94,0.94,5,Dry,37,8,6,4,53,108,0.88,14.94,0.12,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,122.12,0.94,5,Dry,37,8,6,4,53,108,0.88,14.12,0.12,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,121.3,0.94,5,Dry,37,8,6,4,53,108,0.89,13.3,0.11,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,120.48,0.94,5,Dry,37,8,6,4,53,108,0.9,12.48,0.1,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,119.66,0.94,5,Dry,37,8,6,4,53,108,0.9,11.66,0.097,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,118.84,0.94,5,Dry,37,8,6,4,53,108,0.91,10.84,0.091,0,11,2,0,0,-4,13,39,8,6,0,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,118.02,0.94,5,Dry,37,8,6,4,53,108,0.92,10.02,0.085,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,117.2,0.94,5,Dry,37,8,6,4,53,108,0.92,9.2,0.079,0,9,2,0,0,-4,11,39,8,6,0,64,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,116.38,0.95,5,Dry,34,7,5,3,44,93,0.8,23.38,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,114.46,0.95,5,Dry,34,7,5,3,44,93,0.81,21.46,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,113.09,0.95,5,Dry,34,7,5,3,44,93,0.82,20.09,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,111.73,0.96,5,Dry,34,7,5,3,44,93,0.83,18.73,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,110.36,0.96,5,Dry,34,7,5,3,44,93,0.84,17.36,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,108.99,0.96,5,Dry,34,7,5,3,44,93,0.85,15.99,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,107.63,0.96,5,Dry,34,7,5,3,44,93,0.86,14.63,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,106.26,0.97,5,Dry,34,7,5,3,44,93,0.88,13.26,0.13,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,105.99,0.97,5,Dry,34,7,5,3,44,93,0.88,12.99,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,105.16,0.97,5,Dry,34,7,5,3,44,93,0.88,12.16,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,104.34,0.97,5,Dry,34,7,5,3,44,93,0.89,11.34,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,103.52,0.97,5,Dry,34,7,5,3,44,93,0.9,10.52,0.1,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,102.7,0.97,5,Dry,34,7,5,3,44,93,0.91,9.7,0.094,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,101.88,0.97,5,Dry,34,7,5,3,44,93,0.91,8.88,0.087,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,101.06,0.97,5,Dry,34,7,5,3,44,93,0.92,8.06,0.08,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,100.24,0.97,5,Dry,34,7,5,3,44,93,0.93,7.24,0.072,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,99.42,0.97,5,Dry,34,7,5,3,44,93,0.94,6.42,0.065,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,98.6,0.97,5,Dry,34,7,5,3,44,93,0.94,5.6,0.057,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,97.78,0.98,5,Dry,34,7,5,3,44,93,0.95,4.78,0.049,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,96.96,0.98,5,Dry,34,7,5,3,44,93,0.96,3.96,0.041,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,96.14,0.98,5,Dry,34,7,5,3,44,93,0.97,3.14,0.033,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,95.32,0.98,5,Dry,34,7,5,3,44,93,0.98,2.32,0.024,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,94.5,0.98,5,Dry,34,7,5,3,44,93,0.98,1.5,0.016,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,93.68,0.98,5,Dry,34,7,5,3,44,93,0.99,0.68,0.0073,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,92.86,0.98,5,Dry,33.9,6.99,4.99,3,43.9,92.9,1,0,0,0,0,0,0,0,-3,3,33.9,6.99,4.99,-0.00452,46.9,45.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,92.04,0.98,5,Dry,33.6,6.93,4.95,2.97,43.5,92,1,0,0,0,0,0,0,0,-3,3,33.6,6.93,4.95,-0.031,46.5,45.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,91.77,0.98,5,Dry,33.6,6.91,4.93,2.96,43.4,91.8,1,0,0,0,0,0,0,0,-3,3,33.6,6.91,4.93,-0.0397,46.4,45.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,91.49,0.98,5,Dry,33.4,6.89,4.92,2.95,43.3,91.5,1,0,0,0,0,0,0,0,-3,3,33.4,6.89,4.92,-0.0487,46.3,45.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,91.22,0.98,5,Dry,33.3,6.87,4.9,2.94,43.2,91.2,1,0,0,0,0,0,0,0,-3,3,33.3,6.87,4.9,-0.0574,46.2,45.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,90.95,0.98,5,Dry,33.3,6.85,4.89,2.93,43,91,1,0,0,0,0,0,0,0,-3,3,33.3,6.85,4.89,-0.0661,46,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,90.67,0.98,5,Dry,33.1,6.82,4.87,2.92,42.9,90.7,1,0,0,0,0,0,0,0,-3,3,33.1,6.82,4.87,-0.0752,45.9,44.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,89.31,0.98,5,Dry,30,6,4,2,30,72,0.81,17.31,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,87.94,0.98,5,Dry,30,6,4,2,30,72,0.82,15.94,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,86.02,0.98,5,Dry,30,6,4,2,30,72,0.84,14.02,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,84.11,0.99,5,Dry,30,6,4,2,30,72,0.86,12.11,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,82.2,0.99,5,Dry,30,6,4,2,30,72,0.88,10.2,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,80.28,0.99,5,Dry,30,6,4,2,30,72,0.9,8.28,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,78.37,0.99,5,Dry,30,6,4,2,30,72,0.92,6.37,0.081,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,77,0.99,5,Dry,30,6,4,2,30,72,0.94,5,0.065,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,75.63,0.99,5,Dry,30,6,4,2,30,72,0.95,3.63,0.048,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,74.27,0.99,5,Dry,30,6,4,2,30,72,0.97,2.27,0.031,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,72.9,0.99,5,Dry,30,6,4,2,30,72,0.99,0.9,0.012,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,71.53,0.99,5,Dry,29.8,5.96,3.97,1.99,29.8,71.5,1,0,0,0,0,0,0,0,-2,2,29.8,5.96,3.97,-0.0131,31.8,39.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,71.26,0.99,5,Dry,29.7,5.94,3.96,1.98,29.7,71.3,1,0,0,0,0,0,0,0,-2,2,29.7,5.94,3.96,-0.0206,31.7,39.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,70.44,0.99,5,Dry,29.3,5.87,3.91,1.96,29.3,70.4,1,0,0,0,0,0,0,0,-2,2,29.3,5.87,3.91,-0.0433,31.3,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,69.62,0.99,5,Dry,29,5.8,3.87,1.93,29,69.6,1,0,0,0,0,0,0,0,-2,2,29,5.8,3.87,-0.0661,31,38.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,68.04,0.99,5,Dry,28.4,5.67,3.78,1.89,28.4,68,1,0,0,0,0,0,0,0,-2,2,28.4,5.67,3.78,-0.11,30.4,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,67.53,0.99,5,Dry,28.1,5.63,3.75,1.88,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.63,3.75,-0.124,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,65.95,0.99,5,Dry,27.5,5.5,3.66,1.83,27.5,66,1,0,0,0,0,0,0,0,-2,2,27.5,5.5,3.66,-0.168,29.5,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,65.45,0.99,5,Dry,27.3,5.45,3.64,1.82,27.3,65.5,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,67.33,0.99,5,Dry,28.1,5.61,3.74,1.87,28.1,67.3,1,0,0,0,0,0,0,0,-2,2,28.1,5.61,3.74,-0.13,30.1,37.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,68,0.99,5,Dry,28.3,5.67,3.78,1.89,28.3,68,1,0,0,0,0,0,0,0,-2,2,28.3,5.67,3.78,-0.111,30.3,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,67.51,0.99,5,Dry,28.1,5.63,3.75,1.88,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.63,3.75,-0.125,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,65.94,0.99,5,Dry,27.5,5.49,3.66,1.83,27.5,65.9,1,0,0,0,0,0,0,0,-2,2,27.5,5.49,3.66,-0.168,29.5,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,65.44,0.99,5,Dry,27.3,5.45,3.64,1.82,27.3,65.4,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,63.89,1,5,Dry,26.6,5.32,3.55,1.77,26.6,63.9,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.55,-0.225,28.6,35.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,63.41,1,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.239,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,62.93,1,5,Dry,26.2,5.24,3.5,1.75,26.2,62.9,1,0,0,0,0,0,0,0,-2,2,26.2,5.24,3.5,-0.252,28.2,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,61.67,1,5,Dry,25.7,5.14,3.43,1.71,25.7,61.7,1,0,0,0,0,0,0,0,-2,2,25.7,5.14,3.43,-0.287,27.7,34.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,61.33,1,5,Dry,25.6,5.11,3.41,1.7,25.6,61.3,1,0,0,0,0,0,0,0,-2,2,25.6,5.11,3.41,-0.296,27.6,34.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,60.93,1,5,Dry,25.4,5.08,3.38,1.69,25.4,60.9,1,7.105e-15,1.2e-16,0,0,0,0,0,-2,2,25.4,5.08,3.38,-0.308,27.4,33.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,59.72,1,5,Dry,24,4,2,2,20,52,0.87,7.72,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,59.4,1,5,Dry,24,4,2,2,20,52,0.88,7.4,0.13,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,59.26,1,5,Dry,24,4,2,2,20,52,0.88,7.26,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,57.95,1,5,Dry,24,4,2,2,20,52,0.9,5.95,0.1,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,57.59,1,5,Dry,24,4,2,2,20,52,0.9,5.59,0.097,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,57.2,1,5,Dry,24,4,2,2,20,52,0.91,5.2,0.091,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,57.03,1,5,Dry,24,4,2,2,20,52,0.91,5.03,0.088,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,57.18,1,5,Dry,24,4,2,2,20,52,0.91,5.18,0.091,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,57.24,1,5,Dry,24,4,2,2,20,52,0.91,5.24,0.091,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,56.06,1,5,Dry,24,4,2,2,20,52,0.93,4.06,0.072,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,55.75,1,5,Dry,24,4,2,2,20,52,0.93,3.75,0.067,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,55.4,1,5,Dry,24,4,2,2,20,52,0.94,3.4,0.061,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,54.27,1,5,Dry,24,4,2,2,20,52,0.96,2.27,0.042,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,53.99,1,5,Dry,24,4,2,2,20,52,0.96,1.99,0.037,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,53.87,1,5,Dry,24,4,2,2,20,52,0.96,1.87,0.035,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,53.6,1,5,Dry,24,4,2,2,20,52,0.97,1.6,0.03,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,53.49,1,5,Dry,24,4,2,2,20,52,0.97,1.49,0.028,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,52.48,1,5,Dry,24,4,2,2,20,52,0.99,0.48,0.0092,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,52.25,1,5,Dry,24,4,2,2,20,52,0.99,0.25,0.0048,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,53.11,1,5,Dry,24,4,2,2,20,52,0.98,1.11,0.021,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,53.28,1,5,Dry,24,4,2,2,20,52,0.98,1.28,0.024,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,53.35,1,5,Dry,24,4,2,2,20,52,0.97,1.35,0.025,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,55.3,1,5,Dry,24,4,2,2,20,52,0.94,3.3,0.06,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,58.36,1,5,Dry,24,4,2,2,20,52,0.89,6.36,0.11,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,57.55,1,5,Dry,24,4,2,2,20,52,0.9,5.55,0.096,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,58.41,1,5,Dry,24,4,2,2,20,52,0.89,6.41,0.11,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,58.57,1,5,Dry,24,4,2,2,20,52,0.89,6.57,0.11,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,58.65,1,5,Dry,24,4,2,2,20,52,0.89,6.65,0.11,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,58.68,1,5,Dry,24,4,2,2,20,52,0.89,6.68,0.11,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,59.7,1,5,Dry,24,4,2,2,20,52,0.87,7.7,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,62.44,1,5,Dry,24,4,2,2,20,52,0.83,10.44,0.17,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,63.51,1,5,Dry,23,4,2,2,19,50,0.79,13.51,0.21,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,64.02,1,5,Dry,23,4,2,2,19,50,0.78,14.02,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,64.27,1,5,Dry,23,4,2,2,19,50,0.78,14.27,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,64.39,1,5,Dry,23,4,2,2,19,50,0.78,14.39,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,64.44,1,5,Dry,23,4,2,2,19,50,0.78,14.44,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,64.47,1,5,Dry,23,4,2,2,19,50,0.78,14.47,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,64.48,1,5,Dry,23,4,2,2,19,50,0.78,14.48,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,64.49,1,5,Dry,23,4,2,2,19,50,0.78,14.49,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,64.49,1,5,Dry,23,4,2,2,19,50,0.78,14.49,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,64.49,1,5,Dry,23,4,2,2,19,50,0.78,14.49,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,64.49,1,5,Dry,23,4,2,2,19,50,0.78,14.49,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,64.49,1,5,Dry,23,4,2,2,19,50,0.78,14.49,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,67.9,0.99,5,Dry,23,4,2,2,19,50,0.74,17.9,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,70.43,0.99,5,Dry,23,4,2,2,19,50,0.71,20.43,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,70.71,0.99,5,Dry,23,4,2,2,19,50,0.71,20.71,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,70.99,0.99,5,Dry,23,4,2,2,19,50,0.7,20.99,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,71.26,0.99,5,Dry,23,4,2,2,19,50,0.7,21.26,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,74.81,0.99,5,Dry,23,4,2,2,19,50,0.67,24.81,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,77.27,0.99,5,Dry,23,4,2,2,19,50,0.65,27.27,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,81.38,0.99,5,Dry,23,4,2,2,19,50,0.61,31.38,0.39,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,86.02,0.98,5,Dry,23,4,2,2,19,50,0.58,36.02,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,87.39,0.98,5,Dry,23,4,2,2,19,50,0.57,37.39,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,85.48,0.98,5,Dry,23,4,2,2,19,50,0.58,35.48,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,84.11,0.99,5,Dry,23,4,2,2,19,50,0.59,34.11,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,82.74,0.99,5,Dry,23,4,2,2,19,50,0.6,32.74,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,82.47,0.99,5,Dry,23,4,2,2,19,50,0.61,32.47,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,84.38,0.98,5,Dry,23,4,2,2,19,50,0.59,34.38,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,86.3,0.98,5,Dry,23,4,2,2,19,50,0.58,36.3,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,88.76,0.98,5,Dry,23,4,2,2,19,50,0.56,38.76,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,91.77,0.98,5,Dry,23,4,2,2,19,50,0.55,41.77,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,94.23,0.98,5,Dry,26,4,3,2,24,59,0.63,35.23,0.37,0,35,8,1,1,-1,26,34,5,4,1,50,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,98.88,0.97,5,Dry,26,4,3,2,24,59,0.6,39.88,0.4,0,40,9,1,1,-1,30,35,5,4,1,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,104.07,0.97,5,Dry,26,4,3,2,24,59,0.57,45.07,0.43,0,45,10,1,1,-1,34,36,5,4,1,58,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,109.27,0.96,5,Dry,26,4,3,2,24,59,0.54,50.27,0.46,50.27,0,0,0,0,-2,2,26,4,3,0,26,83.3,990,964.5,25.5,0.0708,0.000023,9e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,112.82,0.95,5,Dry,26,4,3,2,24,59,0.52,53.82,0.48,53.82,0,0,0,0,-2,2,26,4,3,0,26,86.8,990,964.5,25.5,0.0708,0.000325,0.0000127,0.0711,0.00279,1,0.0152,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-12-06,1995,3,10,340,113.64,0.95,5,Dry,26,4,3,2,24,59,0.52,54.64,0.48,54.64,0,0,0,0,-2,2,26,4,3,0,26,87.6,990,964.5,25.5,0.0708,0.000394,0.0000155,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1995-12-07,1995,3,10,341,112.27,0.96,5,Dry,26,4,3,2,24,59,0.53,53.27,0.47,53.27,0,0,0,0,-2,2,26,4,3,0,26,86.3,990,964.5,25.5,0.0708,0.000278,0.0000109,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,110.36,0.96,5,Dry,26,4,3,2,24,59,0.54,51.36,0.47,51.36,0,0,0,0,-2,2,26,4,3,0,26,84.4,990,964.5,25.5,0.0708,0.000116,0.00000453,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,108.45,0.96,5,Dry,26,4,3,2,24,59,0.54,49.45,0.46,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,106.53,0.97,5,Dry,26,4,3,2,24,59,0.55,47.53,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,105.16,0.97,5,Dry,26,4,3,2,24,59,0.56,46.16,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,107.08,0.97,5,Dry,26,4,3,2,24,59,0.55,48.08,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,110.63,0.96,5,Dry,26,4,3,2,24,59,0.53,51.63,0.47,51.63,0,0,0,0,-2,2,26,4,3,0,26,84.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,112.55,0.95,5,Dry,26,4,3,2,24,59,0.52,53.55,0.48,53.55,0,0,0,0,-2,2,26,4,3,0,26,86.5,990,964.5,25.5,0.0708,0.000302,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,110.63,0.96,5,Dry,26,4,3,2,24,59,0.53,51.63,0.47,51.63,0,0,0,0,-2,2,26,4,3,0,26,84.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,107.63,0.96,5,Dry,26,4,3,2,24,59,0.55,48.63,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,106.26,0.97,5,Dry,26,4,3,2,24,59,0.56,47.26,0.45,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,109.27,0.96,5,Dry,26,4,3,2,24,59,0.54,50.27,0.46,50.27,0,0,0,0,-2,2,26,4,3,0,26,83.3,990,964.5,25.5,0.0708,0.000023,9e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,110.63,0.96,5,Dry,26,4,3,2,24,59,0.53,51.63,0.47,51.63,0,0,0,0,-2,2,26,4,3,0,26,84.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,108.72,0.96,5,Dry,26,4,3,2,24,59,0.54,49.72,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,110.09,0.96,5,Dry,26,4,3,2,24,59,0.54,51.09,0.46,51.09,0,0,0,0,-2,2,26,4,3,0,26,84.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,111.45,0.96,5,Dry,26,4,3,2,24,59,0.53,52.45,0.47,52.45,0,0,0,0,-2,2,26,4,3,0,26,85.5,990,964.5,25.5,0.0708,0.000208,0.00000817,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,110.09,0.96,5,Dry,26,4,3,2,24,59,0.54,51.09,0.46,51.09,0,0,0,0,-2,2,26,4,3,0,26,84.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,112,0.96,5,Dry,26,4,3,2,24,59,0.53,53,0.47,53,0,0,0,0,-2,2,26,4,3,0,26,86,990,964.5,25.5,0.0708,0.000255,0.00001,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,113.37,0.95,5,Dry,26,4,3,2,24,59,0.52,54.37,0.48,54.37,0,0,0,0,-2,2,26,4,3,0,26,87.4,990,964.5,25.5,0.0708,0.000371,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1995-12-26,1995,3,13,360,110.36,0.96,5,Dry,26,4,3,2,24,59,0.54,51.36,0.47,51.36,0,0,0,0,-2,2,26,4,3,0,26,84.4,990,964.5,25.5,0.0708,0.000116,0.00000453,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,107.9,0.96,5,Dry,26,4,3,2,24,59,0.55,48.9,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,106.53,0.97,5,Dry,26,4,3,2,24,59,0.55,47.53,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,105.71,0.97,5,Dry,26,4,3,2,24,59,0.56,46.71,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,105.99,0.97,5,Dry,26,4,3,2,24,59,0.56,46.99,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,106.26,0.97,5,Dry,26,4,3,2,24,59,0.56,47.26,0.45,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,106.53,0.97,5,Dry,29,5,4,2,33,73,0.69,33.53,0.32,0,34,8,1,1,-1,25,37,6,5,1,58,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,105.71,0.97,5,Dry,29,5,4,2,33,73,0.69,32.71,0.31,0,33,7,1,1,-1,25,36,6,5,1,58,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,104.89,0.97,5,Dry,29,5,4,2,33,73,0.7,31.89,0.3,0,32,7,1,1,-1,24,36,6,5,1,57,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,107.35,0.97,5,Dry,29,5,4,2,33,73,0.68,34.35,0.32,0,34,8,1,1,-1,25,37,6,5,1,58,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,112,0.96,5,Dry,29,5,4,2,33,73,0.65,39,0.35,0,39,9,1,1,-1,29,38,6,5,1,62,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,113.37,0.95,5,Dry,29,5,4,2,33,73,0.64,40.37,0.36,0,40,9,1,1,-1,30,38,6,5,1,63,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,113.64,0.95,5,Dry,29,5,4,2,33,73,0.64,40.64,0.36,0,41,9,1,1,-1,31,38,6,5,1,64,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,115.56,0.95,5,Dry,29,5,4,2,33,73,0.63,42.56,0.37,0,43,10,1,1,-1,32,39,6,5,1,65,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,116.38,0.95,5,Dry,29,5,4,2,33,73,0.63,43.38,0.37,0,43,10,1,1,-1,32,39,6,5,1,65,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,119.38,0.94,5,Dry,29,5,4,2,33,73,0.61,46.38,0.39,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,124.58,0.93,5,Dry,29,5,4,2,33,73,0.59,51.58,0.41,51.58,0,0,0,0,-2,2,29,5,4,0,35,89.6,990,964.5,25.5,0.0708,0.000134,0.00000527,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1996-01-12,1995,4,15,12,128.13,0.93,5,Dry,29,5,4,2,33,73,0.57,55.13,0.43,55.13,0,0,0,0,-2,2,29,5,4,0,35,93.1,990,964.5,25.5,0.0708,0.000436,0.0000171,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1996-01-13,1995,4,15,13,131.69,0.92,5,Dry,29,5,4,2,33,73,0.55,58.69,0.45,58.69,0,0,0,0,-2,2,29,5,4,0,35,96.7,990,964.5,25.5,0.0708,0.000739,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1996-01-14,1995,4,16,14,135.24,0.92,5,Dry,29,5,4,2,33,73,0.54,62.24,0.46,62.24,0,0,0,0,-2,2,29,5,4,0,35,100,990,964.5,25.5,0.0709,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1996-01-15,1995,4,16,15,139.34,0.91,5,Dry,29,5,4,2,33,73,0.52,66.34,0.48,66.34,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0724,0.00139,0.0000545,0.0737,0.00289,1,0.0321,0.106,0.00415,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1996-01-16,1995,4,16,16,143.45,0.9,5,Dry,29,5,4,2,33,73,0.51,70.45,0.49,70.45,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0738,0.00174,0.0000682,0.0755,0.00296,1,0.0376,0.113,0.00444,25.4,0.915,0.96,0.879,16.1,15.4,15.4,370
1996-01-17,1995,4,16,17,147.55,0.89,5,Dry,29,5,4,2,33,73,0.49,74.55,0.51,74.55,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0753,0.00209,0.0000818,0.0773,0.00303,1,0.0431,0.12,0.00472,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1996-01-18,1995,4,16,18,148.37,0.89,5,Dry,29,5,4,2,33,73,0.49,75.37,0.51,75.37,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0755,0.00216,0.0000846,0.0777,0.00305,1,0.0442,0.122,0.00478,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-01-19,1995,4,16,19,147,0.89,5,Dry,29,5,4,2,33,73,0.5,74,0.5,74,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00204,0.00008,0.0771,0.00302,1,0.0424,0.119,0.00469,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
1996-01-20,1995,4,16,20,145.09,0.9,5,Dry,29,5,4,2,33,73,0.5,72.09,0.5,72.09,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0744,0.00188,0.0000736,0.0763,0.00299,1,0.0398,0.116,0.00455,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1996-01-21,1995,4,17,21,143.72,0.9,5,Dry,29,5,4,2,33,73,0.51,70.72,0.49,70.72,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0739,0.00176,0.0000691,0.0757,0.00297,1,0.038,0.114,0.00446,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1996-01-22,1995,4,17,22,144.54,0.9,5,Dry,29,5,4,2,33,73,0.51,71.54,0.49,71.54,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0742,0.00183,0.0000718,0.076,0.00298,1,0.0391,0.115,0.00451,25.4,0.921,0.96,0.885,16.4,15.8,15.8,378
1996-01-23,1995,4,17,23,146.45,0.89,5,Dry,29,5,4,2,33,73,0.5,73.45,0.5,73.45,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0749,0.00199,0.0000782,0.0769,0.00301,1,0.0417,0.119,0.00465,25.4,0.932,0.96,0.895,17,16.4,16.4,393
