date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-24,1995,4,17,24,150.01,0.88,5,Dry,29,5,4,2,33,73,0.49,77.01,0.51,77.01,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0761,0.0023,0.00009,0.0784,0.00308,1,0.0465,0.125,0.0049,25.4,0.937,0.96,0.9,18,17.2,17.2,414
1996-01-25,1995,4,17,25,152.47,0.88,5,Dry,29,5,4,2,33,73,0.48,79.47,0.52,79.47,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.077,0.0025,0.0000982,0.0795,0.00312,1,0.0498,0.129,0.00507,25.4,0.935,0.96,0.897,18.5,17.7,17.7,426
1996-01-26,1995,4,17,26,153.29,0.88,5,Dry,29,5,4,2,33,73,0.48,80.29,0.52,80.29,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0773,0.00257,0.000101,0.0799,0.00313,1,0.0509,0.131,0.00513,25.4,0.934,0.96,0.896,18.7,17.9,17.9,430
1996-01-27,1995,4,17,27,157.39,0.86,5,Dry,29,5,4,2,33,73,0.46,84.39,0.54,84.39,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000115,0.0816,0.0032,1,0.0564,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
1996-01-28,1995,4,18,28,163.68,0.84,5,Dry,29,5,4,2,33,73,0.45,90.68,0.55,90.68,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0809,0.00346,0.000135,0.0844,0.00331,1,0.0649,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,482
1996-01-29,1995,4,18,29,169.42,0.82,5,Dry,29,5,4,2,33,73,0.43,96.42,0.57,96.42,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00395,0.000154,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1996-01-30,1995,4,18,30,176.26,0.8,5,Dry,29,5,4,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.0819,0.172,0.00672,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1996-01-31,1995,4,18,31,182.55,0.78,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1996-02-01,1995,5,18,32,188.84,0.76,5,Dry,31,6,4,3,41,85,0.45,103.8,0.55,103.8,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0866,0.00458,0.000179,0.0912,0.00357,1,0.0827,0.174,0.0068,25.4,0,0,0,0,0,0,0
1996-02-02,1995,5,18,33,197.31,0.73,5,Dry,31,6,4,3,41,85,0.43,112.3,0.57,112.3,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0896,0.0053,0.000207,0.0949,0.00371,1,0.0941,0.189,0.00739,25.4,0,0,0,0,0,0,0
1996-02-03,1995,5,18,34,203.06,0.71,5,Dry,31,6,4,3,41,85,0.42,118.1,0.58,118.1,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0917,0.00579,0.000226,0.0975,0.00381,1,0.102,0.199,0.00779,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
1996-02-04,1995,5,19,35,209.34,0.69,5,Dry,31,6,4,3,41,85,0.41,124.3,0.59,124.3,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0939,0.00632,0.000247,0.1,0.00392,1,0.11,0.211,0.00824,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
1996-02-05,1995,5,19,36,212.9,0.68,5,Dry,31,6,4,3,41,85,0.4,127.9,0.6,127.9,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0951,0.00662,0.000259,0.102,0.00399,1,0.115,0.217,0.0085,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1996-02-06,1995,5,19,37,215.36,0.67,5,Dry,31,6,4,3,41,85,0.4,130.4,0.6,130.4,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.096,0.00683,0.000268,0.103,0.00403,1,0.118,0.221,0.00868,25.3,0.931,0.97,0.903,30.1,29.2,29.2,700
1996-02-07,1995,5,19,38,218.37,0.66,5,Dry,31,6,4,3,41,85,0.39,133.4,0.61,133.4,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.0971,0.00709,0.000278,0.104,0.00409,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1996-02-08,1995,5,19,39,220.83,0.66,5,Dry,31,6,4,3,41,85,0.39,135.8,0.61,135.8,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0979,0.0073,0.000286,0.105,0.00413,1,0.126,0.231,0.00907,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
1996-02-09,1995,5,19,40,225.48,0.64,5,Dry,31,6,4,3,41,85,0.38,140.5,0.62,140.5,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.6,25.4,0.0996,0.00769,0.000302,0.107,0.00422,1,0.132,0.239,0.00941,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1996-02-10,1995,5,19,41,228.49,0.64,5,Dry,31,6,4,3,41,85,0.37,143.5,0.63,143.5,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.101,0.00795,0.000313,0.109,0.00427,1,0.136,0.245,0.00963,25.2,0.936,0.97,0.908,33.2,32.2,32.2,772
1996-02-11,1995,5,20,42,231.49,0.63,5,Dry,31,6,4,3,41,85,0.37,146.5,0.63,146.5,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.102,0.0082,0.000323,0.11,0.00433,1,0.14,0.25,0.00984,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1996-02-12,1995,5,20,43,232.86,0.62,5,Dry,31,6,4,3,41,85,0.36,147.9,0.64,147.9,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00832,0.000327,0.111,0.00435,1,0.142,0.253,0.00994,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1996-02-13,1995,5,20,44,232.04,0.63,5,Dry,31,6,4,3,41,85,0.37,147,0.63,147,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00825,0.000325,0.11,0.00434,1,0.141,0.251,0.00988,25.2,0.938,0.97,0.91,34,33,33,792
1996-02-14,1995,5,20,45,233.95,0.62,5,Dry,31,6,4,3,41,85,0.36,148.9,0.64,148.9,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.00841,0.000331,0.111,0.00437,1,0.144,0.255,0.01,25.1,0.938,0.97,0.91,34.5,33.4,33.4,802
1996-02-15,1995,5,20,46,238.06,0.61,5,Dry,31,6,4,3,41,85,0.36,153.1,0.64,153.1,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00876,0.000345,0.113,0.00445,1,0.149,0.262,0.0103,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1996-02-16,1995,5,20,47,240.52,0.6,5,Dry,31,6,4,3,41,85,0.35,155.5,0.65,155.5,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00897,0.000354,0.114,0.00449,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,36,34.9,34.9,838
1996-02-17,1995,5,20,48,243.52,0.6,5,Dry,31,6,4,3,41,85,0.35,158.5,0.65,158.5,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00922,0.000364,0.115,0.00455,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,854
1996-02-18,1995,5,21,49,245.44,0.59,5,Dry,31,6,4,3,41,85,0.35,160.4,0.65,160.4,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00939,0.000371,0.116,0.00458,1,0.159,0.275,0.0109,25.1,0.942,0.97,0.914,37.1,36,36,865
1996-02-19,1995,5,21,50,245.16,0.6,5,Dry,31,6,4,3,41,85,0.35,160.2,0.65,160.2,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00936,0.00037,0.116,0.00458,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
1996-02-20,1995,5,21,51,246.53,0.59,5,Dry,31,6,4,3,41,85,0.34,161.5,0.66,161.5,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00948,0.000374,0.116,0.0046,1,0.161,0.277,0.0109,25,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-02-21,1995,5,21,52,250.09,0.59,5,Dry,31,6,4,3,41,85,0.34,165.1,0.66,165.1,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00978,0.000387,0.118,0.00467,1,0.165,0.283,0.0112,25,0.944,0.972,0.918,38.2,37.2,37.2,892
1996-02-22,1995,5,21,53,254.19,0.58,5,Dry,31,6,4,3,41,85,0.33,169.2,0.67,169.2,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000401,0.12,0.00474,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1996-02-23,1995,5,21,54,256.65,0.58,5,Dry,31,6,4,3,41,85,0.33,171.7,0.67,171.7,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0103,0.000409,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.976,0.923,39.8,38.8,38.8,931
1996-02-24,1995,5,21,55,260.2,0.57,5,Dry,31,6,4,3,41,85,0.33,175.2,0.67,175.2,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.000421,0.122,0.00485,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
1996-02-25,1995,5,22,56,265.95,0.56,5,Dry,31,6,4,3,41,85,0.32,180.9,0.68,180.9,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000441,0.125,0.00495,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.1,41.1,987
1996-02-26,1995,5,22,57,273.33,0.55,5,Dry,31,6,4,3,41,85,0.31,188.3,0.69,188.3,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0118,0.000466,0.128,0.00509,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1996-02-27,1995,5,22,58,280.16,0.54,5,Dry,31,6,4,3,41,85,0.3,195.2,0.7,195.2,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.00049,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
1996-02-28,1995,5,22,59,287.55,0.53,5,Dry,31,6,4,3,41,85,0.3,202.6,0.7,202.6,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.121,0.013,0.000516,0.134,0.00535,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
1996-02-29,1995,5,22,60,296.02,0.52,5,Dry,31,6,4,3,41,85,0.29,211,0.71,211,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000545,0.138,0.0055,1,0.227,0.366,0.0146,24.8,0.957,0.98,0.938,49,48,48,1150
1996-03-01,1995,6,22,61,305.05,0.51,5,Dry,36,8,6,4,53,107,0.35,198.1,0.65,198.1,0,0,0,0,-4,4,36,8,6,0,57,248,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00541,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1996-03-02,1995,6,22,62,311.88,0.5,5,Dry,36,8,6,4,53,107,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,36,8,6,0,57,255,990,965,25,0.125,0.0132,0.000526,0.139,0.00554,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
1996-03-03,1995,6,23,63,318.17,0.49,5,Dry,36,8,6,4,53,107,0.34,211.2,0.66,211.2,0,0,0,0,-4,4,36,8,6,0,57,261,990,965,25,0.128,0.0137,0.000548,0.141,0.00565,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1996-03-04,1995,6,23,64,323.91,0.48,5,Dry,36,8,6,4,53,107,0.33,216.9,0.67,216.9,0,0,0,0,-4,4,36,8,6,0,57,267,990,965,25,0.13,0.0142,0.000568,0.144,0.00576,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
1996-03-05,1995,6,23,65,331.84,0.47,5,Dry,36,8,6,4,53,107,0.32,224.8,0.68,224.8,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.133,0.0149,0.000596,0.147,0.00591,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1996-03-06,1995,6,23,66,341.96,0.46,5,Dry,36,8,6,4,53,107,0.31,235,0.69,235,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
1996-03-07,1995,6,23,67,348.8,0.46,5,Dry,36,8,6,4,53,107,0.31,241.8,0.69,241.8,0,0,0,0,-4,4,36,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00623,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1996-03-08,1995,6,23,68,353.45,0.45,5,Dry,36,8,6,4,53,107,0.3,246.4,0.7,246.4,0,0,0,0,-4,4,36,8,6,0,57,296,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00632,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.6,26.7,53.5,1280
1996-03-09,1995,6,23,69,360.83,0.44,5,Dry,36,8,6,4,53,107,0.3,253.8,0.7,253.8,0,0,0,0,-4,4,36,8,6,0,57,304,990,965.2,24.8,0.143,0.0188,0.000759,0.162,0.00652,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
1996-03-10,1995,6,24,70,369.31,0.44,5,Dry,36,8,6,4,53,107,0.29,262.3,0.71,262.3,0,0,0,0,-4,4,36,8,6,0,57,312,990,965.2,24.8,0.146,0.0228,0.000922,0.169,0.00681,2,0.12,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.5,56.9,1370
1996-03-11,1995,6,24,71,375.05,0.43,5,Dry,36,8,6,4,53,107,0.28,268.1,0.71,268.1,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0255,0.00103,0.173,0.00701,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.1,1400
1996-03-12,1995,6,24,72,380.24,0.43,5,Dry,36,8,6,4,53,107,0.28,273.2,0.72,273.2,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00719,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.3,1420
1996-03-13,1995,6,24,73,385.99,0.42,5,Dry,36,8,6,4,53,107,0.28,279,0.72,279,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0307,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
1996-03-14,1995,6,24,74,392.82,0.41,5,Dry,36,8,6,4,53,107,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,36,8,6,0,57,336,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00763,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.9,31,62,1490
1996-03-15,1995,6,24,75,399.66,0.41,5,Dry,36,8,6,4,53,107,0.27,292.7,0.73,292.7,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.156,0.0371,0.00151,0.194,0.00787,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
1996-03-16,1995,6,24,76,408.13,0.4,5,Dry,36,8,6,4,53,107,0.26,301.1,0.74,301.1,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0411,0.00167,0.201,0.00817,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.3,1570
1996-03-17,1995,6,25,77,416.06,0.4,5,Dry,36,8,6,4,53,107,0.26,309.1,0.74,309.1,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0449,0.00183,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
1996-03-18,1995,6,25,78,425.63,0.39,5,Dry,36,8,6,4,53,107,0.25,318.6,0.75,318.6,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0494,0.00202,0.215,0.00878,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.5,34.5,69,1650
1996-03-19,1995,6,25,79,436.84,0.38,5,Dry,36,8,6,4,53,107,0.24,329.8,0.76,329.8,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0547,0.00224,0.224,0.00918,2,0.165,0.389,0.0159,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
1996-03-20,1995,6,25,80,448.6,0.37,5,Dry,36,8,6,4,53,107,0.24,341.6,0.76,341.6,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0602,0.00247,0.234,0.0096,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,37,73.9,1770
1996-03-21,1995,6,25,81,458.17,0.36,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
1996-03-22,1995,6,25,82,467.2,0.36,5,Dry,36,8,6,4,53,107,0.23,360.2,0.77,360.2,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.069,0.00284,0.249,0.0103,2,0.186,0.435,0.0179,23.9,0.95,0.976,0.927,40,39.1,78.1,1880
1996-03-23,1995,6,25,83,476.22,0.35,5,Dry,36,8,6,4,53,107,0.23,369.2,0.78,369.2,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0733,0.00302,0.257,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1920
1996-03-24,1995,6,26,84,485.24,0.35,5,Dry,36,8,6,4,53,107,0.22,378.2,0.78,378.2,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0775,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.2,1970
1996-03-25,1995,6,26,85,493.17,0.34,5,Dry,36,8,6,4,53,107,0.22,386.2,0.78,386.2,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.0813,0.00336,0.271,0.0112,2,0.203,0.474,0.0196,23.7,0.953,0.98,0.934,42.8,41.9,83.9,2010
1996-03-26,1995,6,26,86,501.65,0.34,5,Dry,36,8,6,4,53,107,0.21,394.6,0.79,394.6,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.192,0.0853,0.00353,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
1996-03-27,1995,6,26,87,508.49,0.33,5,Dry,36,8,6,4,53,107,0.21,401.5,0.79,401.5,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0885,0.00367,0.283,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
1996-03-28,1995,6,26,88,514.23,0.33,5,Dry,36,8,6,4,53,107,0.21,407.2,0.79,407.2,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.0912,0.00379,0.288,0.012,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,45,44.1,88.2,2120
1996-03-29,1995,6,26,89,520.52,0.32,5,Dry,36,8,6,4,53,107,0.21,413.5,0.79,413.5,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0942,0.00391,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
1996-03-30,1995,6,26,90,525.16,0.32,5,Dry,36,8,6,4,53,107,0.2,418.2,0.8,418.2,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0964,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1996-03-31,1995,6,27,91,530.36,0.32,5,Dry,36,8,6,4,53,107,0.2,423.4,0.8,423.4,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00412,0.301,0.0126,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
1996-04-01,1995,7,27,92,533.91,0.31,5,Dry,40,10,8,5,62,125,0.23,408.9,0.77,408.9,0,0,0,0,-5,5,40,10,8,0,67,467,990,966,24,0.2,0.092,0.00383,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45,44.1,88.2,2120
1996-04-02,1995,7,27,93,535.28,0.31,5,Dry,40,10,8,5,62,125,0.23,410.3,0.77,410.3,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0927,0.00386,0.293,0.0122,2,0.219,0.513,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
1996-04-03,1995,7,27,94,536.1,0.31,5,Dry,40,10,8,5,62,125,0.23,411.1,0.77,411.1,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.093,0.00388,0.294,0.0123,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.2,44.3,88.6,2130
1996-04-04,1995,7,27,95,535.28,0.31,5,Dry,40,10,8,5,62,125,0.23,410.3,0.77,410.3,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0927,0.00386,0.293,0.0122,2,0.219,0.513,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
1996-04-05,1995,7,27,96,533.37,0.31,5,Dry,40,10,8,5,62,125,0.23,408.4,0.77,408.4,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0918,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
1996-04-06,1995,7,27,97,532,0.31,5,Dry,40,10,8,5,62,125,0.23,407,0.77,407,0,0,0,0,-5,5,40,10,8,0,67,465,990,966,24,0.2,0.0911,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-04-07,1995,7,28,98,530.09,0.32,5,Dry,40,10,8,5,62,125,0.24,405.1,0.76,405.1,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0902,0.00376,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
1996-04-08,1995,7,28,99,528.17,0.32,5,Dry,40,10,8,5,62,125,0.24,403.2,0.76,403.2,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.0893,0.00372,0.288,0.012,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.4,43.5,87,2090
1996-04-09,1995,7,28,100,525.16,0.32,5,Dry,40,10,8,5,62,125,0.24,400.2,0.76,400.2,0,0,0,0,-5,5,40,10,8,0,67,458,990,966,24,0.197,0.0879,0.00366,0.285,0.0119,2,0.213,0.498,0.0207,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
1996-04-10,1995,7,28,101,522.7,0.32,5,Dry,40,10,8,5,62,125,0.24,397.7,0.76,397.7,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.196,0.0867,0.00361,0.283,0.0118,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,43.8,43,85.9,2060
1996-04-11,1995,7,28,102,518.6,0.32,5,Dry,40,10,8,5,62,125,0.24,393.6,0.76,393.6,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0848,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
1996-04-12,1995,7,28,103,515.05,0.33,5,Dry,40,10,8,5,62,125,0.24,390.1,0.76,390.1,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.0831,0.00345,0.277,0.0115,2,0.206,0.483,0.02,23.6,0.954,0.98,0.935,43,42.2,84.4,2020
1996-04-13,1995,7,28,104,510.95,0.33,5,Dry,40,10,8,5,62,125,0.24,385.9,0.76,385.9,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0812,0.00337,0.273,0.0113,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2000
1996-04-14,1995,7,29,105,505.75,0.33,5,Dry,40,10,8,5,62,125,0.25,380.8,0.75,380.8,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.19,0.0787,0.00326,0.269,0.0112,2,0.2,0.469,0.0194,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
1996-04-15,1995,7,29,106,501.1,0.34,5,Dry,40,10,8,5,62,125,0.25,376.1,0.75,376.1,0,0,0,0,-5,5,40,10,8,0,67,434,990,965.9,24.1,0.189,0.0765,0.00317,0.265,0.011,2,0.196,0.462,0.0191,23.7,0.952,0.979,0.932,41.6,40.7,81.4,1950
1996-04-16,1995,7,29,107,496.45,0.34,5,Dry,40,10,8,5,62,125,0.25,371.4,0.75,371.4,0,0,0,0,-5,5,40,10,8,0,67,429,990,965.8,24.2,0.187,0.0743,0.00308,0.261,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
1996-04-17,1995,7,29,108,490.16,0.34,5,Dry,40,10,8,5,62,125,0.26,365.2,0.74,365.2,0,0,0,0,-5,5,40,10,8,0,67,423,990,965.8,24.2,0.185,0.0714,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.929,40.4,39.5,79,1900
1996-04-18,1995,7,29,109,484.42,0.35,5,Dry,40,10,8,5,62,125,0.26,359.4,0.74,359.4,0,0,0,0,-5,5,40,10,8,0,67,417,990,965.8,24.2,0.183,0.0686,0.00283,0.251,0.0104,2,0.185,0.437,0.018,23.8,0.95,0.976,0.927,39.8,38.8,77.7,1860
1996-04-19,1995,7,29,110,478.13,0.35,5,Dry,40,10,8,5,62,125,0.26,353.1,0.74,353.1,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.8,24.2,0.181,0.0657,0.00271,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.3,1830
1996-04-20,1995,7,29,111,470.75,0.36,5,Dry,40,10,8,5,62,125,0.27,345.8,0.73,345.8,0,0,0,0,-5,5,40,10,8,0,67,404,990,965.7,24.3,0.178,0.0622,0.00256,0.24,0.00989,2,0.176,0.416,0.0171,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
1996-04-21,1995,7,30,112,463.91,0.36,5,Dry,40,10,8,5,62,125,0.27,338.9,0.73,338.9,0,0,0,0,-5,5,40,10,8,0,67,397,990,965.7,24.3,0.176,0.059,0.00243,0.235,0.00965,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
1996-04-22,1995,7,30,113,457.08,0.37,5,Dry,40,10,8,5,62,125,0.27,332.1,0.73,332.1,0,0,0,0,-5,5,40,10,8,0,67,390,990,965.7,24.3,0.173,0.0557,0.00229,0.229,0.0094,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
1996-04-23,1995,7,30,114,449.7,0.37,5,Dry,40,10,8,5,62,125,0.28,324.7,0.72,324.7,0,0,0,0,-5,5,40,10,8,0,67,383,990,965.6,24.4,0.171,0.0523,0.00214,0.223,0.00914,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.1,35,70,1680
1996-04-24,1995,7,30,115,442.31,0.38,5,Dry,40,10,8,5,62,125,0.28,317.3,0.72,317.3,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0488,0.002,0.217,0.00888,2,0.157,0.373,0.0153,24,0.943,0.97,0.915,35.3,34.2,68.4,1640
1996-04-25,1995,7,30,116,434.93,0.38,5,Dry,40,10,8,5,62,125,0.29,309.9,0.71,309.9,0,0,0,0,-5,5,40,10,8,0,67,368,990,965.6,24.4,0.165,0.0453,0.00185,0.211,0.00862,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
1996-04-26,1995,7,30,117,427.55,0.39,5,Dry,40,10,8,5,62,125,0.29,302.6,0.71,302.6,0,0,0,0,-5,5,40,10,8,0,67,361,990,965.5,24.5,0.163,0.0418,0.00171,0.205,0.00836,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
1996-04-27,1995,7,30,118,420.16,0.39,5,Dry,40,10,8,5,62,125,0.3,295.2,0.7,295.2,0,0,0,0,-5,5,40,10,8,0,67,353,990,965.5,24.5,0.16,0.0383,0.00156,0.198,0.0081,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1996-04-28,1995,7,31,119,412.78,0.4,5,Dry,40,10,8,5,62,125,0.3,287.8,0.7,287.8,0,0,0,0,-5,5,40,10,8,0,67,346,990,965.5,24.5,0.158,0.0348,0.00142,0.192,0.00784,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31.1,62.2,1490
1996-04-29,1995,7,31,120,405.4,0.4,5,Dry,40,10,8,5,62,125,0.31,280.4,0.69,280.4,0,0,0,0,-5,5,40,10,8,0,67,338,990,965.4,24.6,0.155,0.0313,0.00128,0.186,0.00758,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1996-04-30,1995,7,31,121,398.02,0.41,5,Dry,40,10,8,5,62,125,0.31,273,0.69,273,0,0,0,0,-5,5,40,10,8,0,67,331,990,965.4,24.6,0.152,0.0279,0.00113,0.18,0.00732,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1996-05-01,1995,8,31,122,390.63,0.42,5,Dry,42,9,8,6,82,147,0.38,243.6,0.62,243.6,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27,26.2,52.4,1260
1996-05-02,1995,8,31,123,384.89,0.42,5,Dry,42,9,8,6,82,147,0.38,237.9,0.62,237.9,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
1996-05-03,1995,8,31,124,378.6,0.43,5,Dry,42,9,8,6,82,147,0.39,231.6,0.61,231.6,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0154,0.000625,0.154,0.00621,2,0.0988,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1190
1996-05-04,1995,8,31,125,372.31,0.43,5,Dry,42,9,8,6,82,147,0.4,225.3,0.6,225.3,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.397,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
1996-05-05,1995,8,32,126,366.02,0.44,5,Dry,42,9,8,6,82,147,0.4,219,0.6,219,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00598,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-05-06,1995,8,32,127,359.74,0.45,5,Dry,42,9,8,6,82,147,0.41,212.7,0.59,212.7,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.131,0.0138,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1996-05-07,1995,8,32,128,353.99,0.45,5,Dry,42,9,8,6,82,147,0.41,207,0.58,207,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.129,0.0133,0.000537,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
1996-05-08,1995,8,32,129,348.25,0.46,5,Dry,42,9,8,6,82,147,0.42,201.3,0.58,201.3,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00564,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
1996-05-09,1995,8,32,130,342.51,0.46,5,Dry,42,9,8,6,82,147,0.43,195.5,0.57,195.5,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.206,0.344,0.0138,24.5,0.954,0.98,0.934,44.9,44,44,1060
1996-05-10,1995,8,32,131,337.86,0.47,5,Dry,42,9,8,6,82,147,0.43,190.9,0.56,190.9,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00545,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
1996-05-11,1995,8,32,132,332.66,0.47,5,Dry,42,9,8,6,82,147,0.44,185.7,0.56,185.7,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0115,0.000462,0.133,0.00535,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
1996-05-12,1995,8,33,133,327.47,0.48,5,Dry,42,9,8,6,82,147,0.45,180.5,0.55,180.5,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.4,40.5,40.5,973
1996-05-13,1995,8,33,134,322.27,0.49,5,Dry,42,9,8,6,82,147,0.46,175.3,0.54,175.3,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0106,0.000426,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,942
1996-05-14,1995,8,33,135,317.08,0.49,5,Dry,42,9,8,6,82,147,0.46,170.1,0.54,170.1,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000408,0.127,0.00506,1,0.172,0.299,0.0119,24.7,0.946,0.974,0.921,39,38,38,911
1996-05-15,1995,8,33,136,312.43,0.5,5,Dry,42,9,8,6,82,147,0.47,165.4,0.53,165.4,0,0,0,0,-6,6,42,9,8,0,88,224,990,965,25,0.115,0.00981,0.000392,0.125,0.00497,1,0.166,0.29,0.0116,24.7,0.944,0.972,0.917,37.9,36.8,36.8,884
1996-05-16,1995,8,33,137,307.78,0.5,5,Dry,42,9,8,6,82,147,0.48,160.8,0.52,160.8,0,0,0,0,-6,6,42,9,8,0,88,220,990,964.9,25.1,0.113,0.00942,0.000376,0.123,0.00489,1,0.16,0.282,0.0113,24.8,0.943,0.97,0.915,36.8,35.7,35.7,858
1996-05-17,1995,8,33,138,303.13,0.51,5,Dry,42,9,8,6,82,147,0.48,156.1,0.52,156.1,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.111,0.00902,0.00036,0.12,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.7,34.7,833
1996-05-18,1995,8,33,139,299.58,0.51,5,Dry,42,9,8,6,82,147,0.49,152.6,0.51,152.6,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00872,0.000347,0.119,0.00474,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
1996-05-19,1995,8,34,140,295.48,0.52,5,Dry,42,9,8,6,82,147,0.5,148.5,0.5,148.5,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00837,0.000333,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34,33,33,791
1996-05-20,1995,8,34,141,291.38,0.52,5,Dry,42,9,8,6,82,147,0.5,144.4,0.5,144.4,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.00802,0.000319,0.115,0.00459,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,33,32,32,769
1996-05-21,1995,8,34,142,287.27,0.53,5,Dry,42,9,8,6,82,147,0.51,140.3,0.49,140.3,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00767,0.000305,0.114,0.00451,1,0.132,0.245,0.00976,24.9,0.935,0.97,0.907,32,31.1,31.1,746
1996-05-22,1995,8,34,143,283.17,0.53,5,Dry,42,9,8,6,82,147,0.52,136.2,0.48,136.2,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00732,0.000291,0.112,0.00444,1,0.126,0.238,0.00946,24.9,0.934,0.97,0.906,31.1,30.1,30.1,724
1996-05-23,1995,8,34,144,279.07,0.54,5,Dry,42,9,8,6,82,147,0.53,132.1,0.47,132.1,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00698,0.000277,0.11,0.00437,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.1,29.2,29.2,701
1996-05-24,1995,8,34,145,275.52,0.55,5,Dry,42,9,8,6,82,147,0.53,128.5,0.47,128.5,0,0,0,0,-6,6,42,9,8,0,88,188,990,964.8,25.2,0.102,0.00667,0.000265,0.108,0.0043,1,0.116,0.224,0.00891,25,0.93,0.97,0.902,29.3,28.4,28.4,682
1996-05-25,1995,8,34,146,271.96,0.55,5,Dry,42,9,8,6,82,147,0.54,125,0.46,125,0,0,0,0,-6,6,42,9,8,0,88,184,990,964.8,25.2,0.1,0.00637,0.000253,0.107,0.00424,1,0.111,0.218,0.00865,25,0.929,0.97,0.901,28.5,27.6,27.6,662
1996-05-26,1995,8,35,147,269.5,0.55,5,Dry,42,9,8,6,82,147,0.55,122.5,0.46,122.5,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0996,0.00616,0.000244,0.106,0.00419,1,0.108,0.214,0.00847,25,0.927,0.97,0.9,27.9,27,27,649
1996-05-27,1995,8,35,148,266.49,0.56,5,Dry,42,9,8,6,82,147,0.55,119.5,0.45,119.5,0,0,0,0,-6,6,42,9,8,0,88,178,990,964.8,25.2,0.0985,0.00591,0.000234,0.104,0.00414,1,0.104,0.208,0.00825,25,0.926,0.97,0.898,27.1,26.3,26.3,632
1996-05-28,1995,8,35,149,262.39,0.57,5,Dry,42,9,8,6,82,147,0.56,115.4,0.44,115.4,0,0,0,0,-6,6,42,9,8,0,88,174,990,964.7,25.3,0.0971,0.00556,0.00022,0.103,0.00406,1,0.0983,0.201,0.00796,25,0.923,0.97,0.895,26.2,25.4,25.4,609
1996-05-29,1995,8,35,150,259.93,0.57,5,Dry,42,9,8,6,82,147,0.57,112.9,0.43,112.9,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0962,0.00535,0.000212,0.102,0.00402,1,0.095,0.197,0.00778,25.1,0.921,0.97,0.894,25.6,24.8,24.8,595
1996-05-30,1995,8,35,151,256.92,0.57,5,Dry,42,9,8,6,82,147,0.57,109.9,0.43,109.9,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.0951,0.00509,0.000202,0.1,0.00397,1,0.0909,0.191,0.00756,25.1,0.919,0.97,0.892,24.9,24.1,24.1,579
1996-05-31,1995,8,35,152,253.91,0.58,5,Dry,42,9,8,6,82,147,0.58,106.9,0.42,106.9,0,0,0,0,-6,6,42,9,8,0,88,166,990,964.7,25.3,0.0941,0.00484,0.000191,0.0989,0.00391,1,0.0868,0.186,0.00735,25.1,0.917,0.97,0.89,24.1,23.4,23.4,562
1996-06-01,1995,9,35,153,250.91,0.58,5,Dry,39,9,7,5,59,119,0.47,131.9,0.53,131.9,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00696,0.000275,0.108,0.00429,1,0.121,0.229,0.00905,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
1996-06-02,1995,9,36,154,247.9,0.59,5,Dry,39,9,7,5,59,119,0.48,128.9,0.52,128.9,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00671,0.000265,0.107,0.00423,1,0.117,0.224,0.00884,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
1996-06-03,1995,9,36,155,245.44,0.59,5,Dry,39,9,7,5,59,119,0.48,126.4,0.52,126.4,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0996,0.0065,0.000257,0.106,0.00419,1,0.113,0.219,0.00866,25.1,0.929,0.97,0.901,28.9,28.1,28.1,674
1996-06-04,1995,9,36,156,242.98,0.6,5,Dry,39,9,7,5,59,119,0.49,124,0.51,124,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0987,0.00629,0.000248,0.105,0.00414,1,0.11,0.215,0.00848,25.1,0.928,0.97,0.9,28.4,27.5,27.5,660
1996-06-05,1995,9,36,157,240.52,0.6,5,Dry,39,9,7,5,59,119,0.49,121.5,0.51,121.5,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0978,0.00608,0.00024,0.104,0.0041,1,0.107,0.21,0.0083,25.1,0.926,0.97,0.899,27.8,26.9,26.9,646
1996-06-06,1995,9,36,158,238.06,0.61,5,Dry,39,9,7,5,59,119,0.5,119.1,0.5,119.1,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00587,0.000231,0.103,0.00405,1,0.103,0.206,0.00812,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1996-06-07,1995,9,36,159,235.59,0.62,5,Dry,39,9,7,5,59,119,0.51,116.6,0.49,116.6,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00566,0.000223,0.102,0.00401,1,0.0999,0.202,0.00794,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
1996-06-08,1995,9,36,160,233.13,0.62,5,Dry,39,9,7,5,59,119,0.51,114.1,0.49,114.1,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0952,0.00545,0.000215,0.101,0.00396,1,0.0966,0.197,0.00777,25.2,0.921,0.97,0.894,26,25.2,25.2,605
1996-06-09,1995,9,37,161,230.67,0.63,5,Dry,39,9,7,5,59,119,0.52,111.7,0.48,111.7,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0944,0.00524,0.000206,0.0996,0.00392,1,0.0933,0.193,0.00759,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
1996-06-10,1995,9,37,162,228.21,0.64,5,Dry,39,9,7,5,59,119,0.52,109.2,0.48,109.2,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00503,0.000198,0.0985,0.00387,1,0.0899,0.188,0.00741,25.2,0.918,0.97,0.89,24.8,24.1,24.1,578
1996-06-11,1995,9,37,163,226.84,0.64,5,Dry,39,9,7,5,59,119,0.53,107.8,0.47,107.8,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.093,0.00492,0.000193,0.0979,0.00385,1,0.0881,0.186,0.00731,25.3,0.917,0.97,0.89,24.5,23.8,23.8,570
1996-06-12,1995,9,37,164,224.93,0.65,5,Dry,39,9,7,5,59,119,0.53,105.9,0.47,105.9,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0923,0.00475,0.000187,0.0971,0.00381,1,0.0855,0.183,0.00717,25.3,0.916,0.97,0.888,24,23.3,23.3,560
1996-06-13,1995,9,37,165,223.02,0.65,5,Dry,39,9,7,5,59,119,0.53,104,0.47,104,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.00459,0.00018,0.0962,0.00378,1,0.0829,0.179,0.00704,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
1996-06-14,1995,9,37,166,221.1,0.66,5,Dry,39,9,7,5,59,119,0.54,102.1,0.46,102.1,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.091,0.00443,0.000174,0.0954,0.00375,1,0.0803,0.176,0.0069,25.3,0.913,0.97,0.885,23.1,22.4,22.4,538
1996-06-15,1995,9,37,167,219.19,0.66,5,Dry,39,9,7,5,59,119,0.54,100.2,0.46,100.2,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0903,0.00427,0.000167,0.0946,0.00371,1,0.0778,0.172,0.00676,25.3,0.911,0.969,0.883,22.7,22,22,527
1996-06-16,1995,9,38,168,217.27,0.67,5,Dry,39,9,7,5,59,119,0.55,98.27,0.45,98.27,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0896,0.0041,0.000161,0.0937,0.00368,1,0.0752,0.169,0.00662,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
1996-06-17,1995,9,38,169,215.36,0.67,5,Dry,39,9,7,5,59,119,0.55,96.36,0.45,96.36,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.089,0.00394,0.000154,0.0929,0.00364,1,0.0726,0.165,0.00649,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
1996-06-18,1995,9,38,170,213.45,0.68,5,Dry,39,9,7,5,59,119,0.56,94.45,0.44,94.45,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0883,0.00378,0.000148,0.0921,0.00361,1,0.07,0.162,0.00635,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1996-06-19,1995,9,38,171,211.53,0.68,5,Dry,39,9,7,5,59,119,0.56,92.53,0.44,92.53,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0876,0.00362,0.000142,0.0912,0.00357,1,0.0674,0.159,0.00621,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
1996-06-20,1995,9,38,172,209.62,0.69,5,Dry,39,9,7,5,59,119,0.57,90.62,0.43,90.62,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.0869,0.00345,0.000135,0.0904,0.00354,1,0.0648,0.155,0.00608,25.4,0.922,0.965,0.89,20.8,20.1,20.1,482
1996-06-21,1995,9,38,173,207.7,0.7,5,Dry,39,9,7,5,59,119,0.57,88.7,0.43,88.7,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0862,0.00329,0.000129,0.0895,0.0035,1,0.0622,0.152,0.00594,25.4,0,0,0,0,0,0,0
1996-06-22,1995,9,38,174,205.79,0.7,5,Dry,39,9,7,5,59,119,0.58,86.79,0.42,86.79,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0856,0.00313,0.000122,0.0887,0.00347,1,0.0597,0.148,0.0058,25.4,0,0,0,0,0,0,0
1996-06-23,1995,9,39,175,203.88,0.71,5,Dry,39,9,7,5,59,119,0.58,84.88,0.42,84.88,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.0849,0.00296,0.000116,0.0879,0.00344,1,0.0571,0.145,0.00567,25.4,0,0,0,0,0,0,0
1996-06-24,1995,9,39,176,201.96,0.72,5,Dry,39,9,7,5,59,119,0.59,82.96,0.41,82.96,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0842,0.0028,0.000109,0.087,0.0034,1,0.0545,0.142,0.00553,25.4,0,0,0,0,0,0,0
1996-06-25,1995,9,39,177,200.59,0.72,5,Dry,39,9,7,5,59,119,0.59,81.59,0.41,81.59,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0837,0.00269,0.000105,0.0864,0.00338,1,0.0526,0.139,0.00543,25.5,0,0,0,0,0,0,0
1996-06-26,1995,9,39,178,199.23,0.73,5,Dry,39,9,7,5,59,119,0.6,80.23,0.4,80.23,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0833,0.00257,0.0001,0.0858,0.00335,1,0.0508,0.137,0.00534,25.5,0,0,0,0,0,0,0
1996-06-27,1995,9,39,179,197.86,0.73,5,Dry,39,9,7,5,59,119,0.6,78.86,0.4,78.86,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0828,0.00245,0.0000958,0.0852,0.00333,1,0.049,0.134,0.00524,25.5,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,196.49,0.74,5,Dry,39,9,7,5,59,119,0.61,77.49,0.39,77.49,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0823,0.00234,0.0000913,0.0846,0.00331,1,0.0471,0.132,0.00515,25.5,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,195.13,0.74,5,Dry,39,9,7,5,59,119,0.61,76.13,0.39,76.13,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0818,0.00222,0.0000868,0.084,0.00328,1,0.0453,0.129,0.00505,25.5,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,193.76,0.75,5,Dry,39,9,7,5,59,119,0.61,74.76,0.39,74.76,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0813,0.0021,0.0000823,0.0834,0.00326,1,0.0434,0.127,0.00496,25.5,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,192.39,0.75,5,Dry,37,8,6,4,53,108,0.56,84.39,0.44,84.39,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00292,0.000114,0.0862,0.00337,1,0.0564,0.143,0.00558,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,190.48,0.76,5,Dry,37,8,6,4,53,108,0.57,82.48,0.43,82.48,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00276,0.000108,0.0854,0.00334,1,0.0538,0.139,0.00544,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,188.56,0.76,5,Dry,37,8,6,4,53,108,0.57,80.56,0.43,80.56,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.0026,0.000102,0.0846,0.00331,1,0.0513,0.136,0.00531,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,186.65,0.77,5,Dry,37,8,6,4,53,108,0.58,78.65,0.42,78.65,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0813,0.00244,0.0000952,0.0837,0.00327,1,0.0487,0.132,0.00518,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,184.74,0.78,5,Dry,37,8,6,4,53,108,0.58,76.74,0.41,76.74,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00227,0.0000889,0.0829,0.00324,1,0.0461,0.129,0.00504,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,183.37,0.78,5,Dry,37,8,6,4,53,108,0.59,75.37,0.41,75.37,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00216,0.0000843,0.0823,0.00322,1,0.0442,0.127,0.00495,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,182,0.79,5,Dry,37,8,6,4,53,108,0.59,74,0.41,74,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00204,0.0000798,0.0817,0.0032,1,0.0424,0.124,0.00485,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,180.63,0.79,5,Dry,37,8,6,4,53,108,0.6,72.63,0.4,72.63,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00192,0.0000753,0.0811,0.00317,1,0.0406,0.122,0.00476,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,179.27,0.79,5,Dry,37,8,6,4,53,108,0.6,71.27,0.4,71.27,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0787,0.00181,0.0000707,0.0805,0.00315,1,0.0387,0.119,0.00466,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,177.9,0.8,5,Dry,37,8,6,4,53,108,0.61,69.9,0.39,69.9,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.00169,0.0000662,0.0799,0.00313,1,0.0369,0.117,0.00457,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,176.53,0.8,5,Dry,37,8,6,4,53,108,0.61,68.53,0.39,68.53,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0777,0.00158,0.0000616,0.0793,0.0031,1,0.035,0.114,0.00447,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,175.16,0.81,5,Dry,37,8,6,4,53,108,0.62,67.16,0.38,67.16,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0772,0.00146,0.0000571,0.0787,0.00308,1,0.0332,0.112,0.00438,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,173.8,0.81,5,Dry,37,8,6,4,53,108,0.62,65.8,0.38,65.8,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00134,0.0000526,0.0781,0.00306,1,0.0313,0.109,0.00428,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,172.43,0.81,5,Dry,37,8,6,4,53,108,0.63,64.43,0.37,64.43,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0763,0.00123,0.000048,0.0775,0.00303,1,0.0295,0.107,0.00419,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,171.06,0.82,5,Dry,37,8,6,4,53,108,0.63,63.06,0.37,63.06,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00111,0.0000435,0.0769,0.00301,1,0.0276,0.105,0.00409,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,169.7,0.82,5,Dry,37,8,6,4,53,108,0.64,61.7,0.36,61.7,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.000995,0.0000389,0.0763,0.00299,1,0.0258,0.102,0.004,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,168.33,0.83,5,Dry,37,8,6,4,53,108,0.64,60.33,0.36,60.33,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0748,0.000878,0.0000344,0.0757,0.00296,1,0.0239,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,166.96,0.83,5,Dry,37,8,6,4,53,108,0.65,58.96,0.35,58.96,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000762,0.0000298,0.0751,0.00294,1,0.0221,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,165.59,0.84,5,Dry,37,8,6,4,53,108,0.65,57.59,0.35,57.59,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0739,0.000645,0.0000253,0.0745,0.00292,1,0.0202,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,165.32,0.84,5,Dry,37,8,6,4,53,108,0.65,57.32,0.35,57.32,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0738,0.000622,0.0000244,0.0744,0.00291,1,0.0199,0.0943,0.00369,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,163.41,0.84,5,Dry,37,8,6,4,53,108,0.66,55.41,0.34,55.41,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0731,0.00046,0.000018,0.0735,0.00288,1,0.0173,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,163.13,0.84,5,Dry,37,8,6,4,53,108,0.66,55.13,0.34,55.13,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000436,0.0000171,0.0734,0.00288,1,0.0169,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,162.31,0.85,5,Dry,37,8,6,4,53,108,0.67,54.31,0.34,54.31,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000366,0.0000144,0.0731,0.00286,1,0.0158,0.0889,0.00348,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,161.49,0.85,5,Dry,37,8,6,4,53,108,0.67,53.49,0.33,53.49,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0724,0.000297,0.0000116,0.0727,0.00285,1,0.0147,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,160.67,0.85,5,Dry,37,8,6,4,53,108,0.67,52.67,0.33,52.67,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0721,0.000227,0.00000889,0.0723,0.00283,1,0.0136,0.086,0.00337,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,159.85,0.85,5,Dry,37,8,6,4,53,108,0.68,51.85,0.32,51.85,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0718,0.000157,0.00000616,0.072,0.00282,1,0.0125,0.0845,0.00331,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,159.03,0.86,5,Dry,37,8,6,4,53,108,0.68,51.03,0.32,51.03,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0715,0.0000876,0.00000343,0.0716,0.00281,1,0.0114,0.083,0.00325,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,158.21,0.86,5,Dry,37,8,6,4,53,108,0.68,50.21,0.32,50.21,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0713,0.0000179,7e-7,0.0713,0.00279,1,0.0103,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,157.39,0.86,5,Dry,37,8,6,4,53,108,0.69,49.39,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,156.57,0.86,5,Dry,37,8,6,4,53,108,0.69,48.57,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,155.75,0.87,5,Dry,37,8,6,4,53,108,0.69,47.75,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,153.84,0.87,5,Dry,34,7,5,3,44,93,0.6,60.84,0.4,60.84,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000921,0.0000361,0.0742,0.00291,1,0.0246,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,150.83,0.88,5,Dry,34,7,5,3,44,93,0.62,57.83,0.38,57.83,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000666,0.0000261,0.0728,0.00286,1,0.0206,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,148.37,0.89,5,Dry,34,7,5,3,44,93,0.63,55.37,0.37,55.37,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000456,0.0000179,0.0718,0.00281,1,0.0172,0.089,0.00349,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,145.91,0.89,5,Dry,34,7,5,3,44,93,0.64,52.91,0.36,52.91,0,0,0,0,-3,3,34,7,5,0,47,98.9,990,964.5,25.5,0.0708,0.000247,0.0000097,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,143.45,0.9,5,Dry,34,7,5,3,44,93,0.65,50.45,0.35,50.45,0,0,0,0,-3,3,34,7,5,0,47,96.5,990,964.5,25.5,0.0708,0.0000383,0.0000015,0.0709,0.00278,1,0.0106,0.0815,0.00319,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,142.08,0.9,5,Dry,34,7,5,3,44,93,0.66,49.08,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,140.16,0.91,5,Dry,34,7,5,3,44,93,0.66,47.16,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,138.25,0.91,5,Dry,34,7,5,3,44,93,0.67,45.25,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,136.34,0.92,5,Dry,34,7,5,3,44,93,0.68,43.34,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,134.42,0.92,5,Dry,34,7,5,3,44,93,0.69,41.42,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,132.51,0.92,5,Dry,34,7,5,3,44,93,0.7,39.51,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,130.59,0.93,5,Dry,34,7,5,3,44,93,0.71,37.59,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,129.23,0.93,5,Dry,34,7,5,3,44,93,0.72,36.23,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,127.86,0.93,5,Dry,34,7,5,3,44,93,0.73,34.86,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,126.49,0.93,5,Dry,34,7,5,3,44,93,0.73,33.49,0.27,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,125.13,0.93,5,Dry,34,7,5,3,44,93,0.74,32.13,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,123.76,0.93,5,Dry,34,7,5,3,44,93,0.75,30.76,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,122.39,0.94,5,Dry,34,7,5,3,44,93,0.76,29.39,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,121.02,0.94,5,Dry,34,7,5,3,44,93,0.77,28.02,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,119.66,0.94,5,Dry,34,7,5,3,44,93,0.78,26.66,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,119.38,0.94,5,Dry,34,7,5,3,44,93,0.78,26.38,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,118.56,0.94,5,Dry,34,7,5,3,44,93,0.78,25.56,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,117.74,0.94,5,Dry,34,7,5,3,44,93,0.79,24.74,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,116.92,0.94,5,Dry,34,7,5,3,44,93,0.8,23.92,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,116.1,0.95,5,Dry,34,7,5,3,44,93,0.8,23.1,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,115.28,0.95,5,Dry,34,7,5,3,44,93,0.81,22.28,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,114.46,0.95,5,Dry,34,7,5,3,44,93,0.81,21.46,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,113.64,0.95,5,Dry,34,7,5,3,44,93,0.82,20.64,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,112.82,0.95,5,Dry,34,7,5,3,44,93,0.82,19.82,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,112,0.96,5,Dry,34,7,5,3,44,93,0.83,19,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,111.18,0.96,5,Dry,34,7,5,3,44,93,0.84,18.18,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,109.27,0.96,5,Dry,30,6,4,2,30,72,0.66,37.27,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,106.81,0.97,5,Dry,30,6,4,2,30,72,0.67,34.81,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,105.44,0.97,5,Dry,30,6,4,2,30,72,0.68,33.44,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,103.52,0.97,5,Dry,30,6,4,2,30,72,0.7,31.52,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
