date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-09-05,1995,12,49,249,101.61,0.97,5,Dry,30,6,4,2,30,72,0.71,29.61,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,99.7,0.97,5,Dry,30,6,4,2,30,72,0.72,27.7,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,97.78,0.98,5,Dry,30,6,4,2,30,72,0.74,25.78,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,95.87,0.98,5,Dry,30,6,4,2,30,72,0.75,23.87,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,94.5,0.98,5,Dry,30,6,4,2,30,72,0.76,22.5,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,93.13,0.98,5,Dry,30,6,4,2,30,72,0.77,21.13,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,91.77,0.98,5,Dry,30,6,4,2,30,72,0.79,19.77,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,90.4,0.98,5,Dry,30,6,4,2,30,72,0.8,18.4,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,89.03,0.98,5,Dry,30,6,4,2,30,72,0.81,17.03,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,87.66,0.98,5,Dry,30,6,4,2,30,72,0.82,15.66,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,87.39,0.98,5,Dry,30,6,4,2,30,72,0.82,15.39,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,86.57,0.98,5,Dry,30,6,4,2,30,72,0.83,14.57,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,85.75,0.98,5,Dry,30,6,4,2,30,72,0.84,13.75,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,84.93,0.98,5,Dry,30,6,4,2,30,72,0.85,12.93,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,84.11,0.99,5,Dry,30,6,4,2,30,72,0.86,12.11,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,83.29,0.99,5,Dry,30,6,4,2,30,72,0.86,11.29,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,82.47,0.99,5,Dry,30,6,4,2,30,72,0.87,10.47,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,81.65,0.99,5,Dry,30,6,4,2,30,72,0.88,9.65,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,80.83,0.99,5,Dry,30,6,4,2,30,72,0.89,8.83,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,80.01,0.99,5,Dry,30,6,4,2,30,72,0.9,8.01,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,79.19,0.99,5,Dry,30,6,4,2,30,72,0.91,7.19,0.091,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,78.37,0.99,5,Dry,30,6,4,2,30,72,0.92,6.37,0.081,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,77.55,0.99,5,Dry,30,6,4,2,30,72,0.93,5.55,0.072,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,76.73,0.99,5,Dry,30,6,4,2,30,72,0.94,4.73,0.062,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,75.91,0.99,5,Dry,30,6,4,2,30,72,0.95,3.91,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,75.09,0.99,5,Dry,30,6,4,2,30,72,0.96,3.09,0.041,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,74.27,0.99,5,Dry,24,4,2,2,20,52,0.7,22.27,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,73.99,0.99,5,Dry,24,4,2,2,20,52,0.7,21.99,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,73.72,0.99,5,Dry,24,4,2,2,20,52,0.7,21.72,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,73.45,0.99,5,Dry,24,4,2,2,20,52,0.71,21.45,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,73.17,0.99,5,Dry,24,4,2,2,20,52,0.71,21.17,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,73.99,0.99,5,Dry,24,4,2,2,20,52,0.7,21.99,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,73.17,0.99,5,Dry,24,4,2,2,20,52,0.71,21.17,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,72.9,0.99,5,Dry,24,4,2,2,20,52,0.71,20.9,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,72.63,0.99,5,Dry,24,4,2,2,20,52,0.72,20.63,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,72.35,0.99,5,Dry,24,4,2,2,20,52,0.72,20.35,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,72.08,0.99,5,Dry,24,4,2,2,20,52,0.72,20.08,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,71.81,0.99,5,Dry,24,4,2,2,20,52,0.72,19.81,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,72.63,0.99,5,Dry,24,4,2,2,20,52,0.72,20.63,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,71.81,0.99,5,Dry,24,4,2,2,20,52,0.72,19.81,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,71.53,0.99,5,Dry,24,4,2,2,20,52,0.73,19.53,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,71.26,0.99,5,Dry,24,4,2,2,20,52,0.73,19.26,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,70.99,0.99,5,Dry,24,4,2,2,20,52,0.73,18.99,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,70.71,0.99,5,Dry,24,4,2,2,20,52,0.73,18.71,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,70.44,0.99,5,Dry,24,4,2,2,20,52,0.74,18.44,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,70.16,0.99,5,Dry,24,4,2,2,20,52,0.74,18.16,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,69.89,0.99,5,Dry,24,4,2,2,20,52,0.74,17.89,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,70.71,0.99,5,Dry,24,4,2,2,20,52,0.73,18.71,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,71.53,0.99,5,Dry,24,4,2,2,20,52,0.73,19.53,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,71.81,0.99,5,Dry,24,4,2,2,20,52,0.72,19.81,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,72.63,0.99,5,Dry,24,4,2,2,20,52,0.72,20.63,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,71.81,0.99,5,Dry,24,4,2,2,20,52,0.72,19.81,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,71.53,0.99,5,Dry,24,4,2,2,20,52,0.73,19.53,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,71.26,0.99,5,Dry,24,4,2,2,20,52,0.73,19.26,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,72.63,0.99,5,Dry,24,4,2,2,20,52,0.72,20.63,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,72.9,0.99,5,Dry,24,4,2,2,20,52,0.71,20.9,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,72.63,0.99,5,Dry,24,4,2,2,20,52,0.72,20.63,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,73.45,0.99,5,Dry,23,4,2,2,19,50,0.68,23.45,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,75.36,0.99,5,Dry,23,4,2,2,19,50,0.66,25.36,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,76.73,0.99,5,Dry,23,4,2,2,19,50,0.65,26.73,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,78.09,0.99,5,Dry,23,4,2,2,19,50,0.64,28.09,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,78.37,0.99,5,Dry,23,4,2,2,19,50,0.64,28.37,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,79.19,0.99,5,Dry,23,4,2,2,19,50,0.63,29.19,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,79.46,0.99,5,Dry,23,4,2,2,19,50,0.63,29.46,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,79.74,0.99,5,Dry,23,4,2,2,19,50,0.63,29.74,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,81.65,0.99,5,Dry,23,4,2,2,19,50,0.61,31.65,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,81.92,0.99,5,Dry,23,4,2,2,19,50,0.61,31.92,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,86.02,0.98,5,Dry,23,4,2,2,19,50,0.58,36.02,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,88.49,0.98,5,Dry,23,4,2,2,19,50,0.56,38.49,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,88.21,0.98,5,Dry,23,4,2,2,19,50,0.57,38.21,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,87.39,0.98,5,Dry,23,4,2,2,19,50,0.57,37.39,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,89.85,0.98,5,Dry,23,4,2,2,19,50,0.56,39.85,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,92.31,0.98,5,Dry,23,4,2,2,19,50,0.54,42.31,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,96.41,0.98,5,Dry,23,4,2,2,19,50,0.52,46.41,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,99.42,0.97,5,Dry,23,4,2,2,19,50,0.5,49.42,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,102.43,0.97,5,Dry,23,4,2,2,19,50,0.49,52.43,0.51,52.43,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1996-11-20,1996,2,8,325,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
1996-11-21,1996,2,8,326,103.52,0.97,5,Dry,23,4,2,2,19,50,0.48,53.52,0.52,53.52,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-11-22,1996,2,8,327,102.16,0.97,5,Dry,23,4,2,2,19,50,0.49,52.16,0.51,52.16,0,0,0,0,-2,2,23,4,2,0,21,81.2,990,964.5,25.5,0.0708,0.000184,0.0000072,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,100.79,0.97,5,Dry,23,4,2,2,19,50,0.5,50.79,0.5,50.79,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,102.7,0.97,5,Dry,23,4,2,2,19,50,0.49,52.7,0.51,52.7,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1996-11-25,1996,2,8,330,105.71,0.97,5,Dry,23,4,2,2,19,50,0.47,55.71,0.53,55.71,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
1996-11-26,1996,2,9,331,108.17,0.96,5,Dry,23,4,2,2,19,50,0.46,58.17,0.54,58.17,0,0,0,0,-2,2,23,4,2,0,21,87.2,990,964.5,25.5,0.0708,0.000694,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
1996-11-27,1996,2,9,332,113.37,0.95,5,Dry,23,4,2,2,19,50,0.44,63.37,0.56,63.37,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
1996-11-28,1996,2,9,333,116.38,0.95,5,Dry,23,4,2,2,19,50,0.43,66.38,0.57,66.38,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1996-11-29,1996,2,9,334,115.56,0.95,5,Dry,23,4,2,2,19,50,0.43,65.56,0.57,65.56,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1996-11-30,1996,2,9,335,114.19,0.95,5,Dry,23,4,2,2,19,50,0.44,64.19,0.56,64.19,0,0,0,0,-2,2,23,4,2,0,21,93.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1996-12-01,1996,3,9,336,114.46,0.95,5,Dry,26,4,3,2,24,59,0.52,55.46,0.48,55.46,0,0,0,0,-2,2,26,4,3,0,26,88.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-12-02,1996,3,9,337,115.83,0.95,5,Dry,26,4,3,2,24,59,0.51,56.83,0.49,56.83,0,0,0,0,-2,2,26,4,3,0,26,89.8,990,964.5,25.5,0.0708,0.000581,0.0000228,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1996-12-03,1996,3,10,338,118.29,0.94,5,Dry,26,4,3,2,24,59,0.5,59.29,0.5,59.29,0,0,0,0,-2,2,26,4,3,0,26,92.3,990,964.5,25.5,0.0708,0.00079,0.000031,0.0716,0.00281,1,0.0225,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-12-04,1996,3,10,339,121.84,0.94,5,Dry,26,4,3,2,24,59,0.48,62.84,0.52,62.84,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000428,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1996-12-05,1996,3,10,340,122.12,0.94,5,Dry,26,4,3,2,24,59,0.48,63.12,0.52,63.12,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00112,0.0000437,0.0719,0.00282,1,0.0277,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1996-12-06,1996,3,10,341,120.2,0.94,5,Dry,26,4,3,2,24,59,0.49,61.2,0.51,61.2,0,0,0,0,-2,2,26,4,3,0,26,94.2,990,964.5,25.5,0.0708,0.000952,0.0000373,0.0718,0.00281,1,0.0251,0.0969,0.0038,25.4,0,0,0,0,0,0,0
1996-12-07,1996,3,10,342,118.84,0.94,5,Dry,26,4,3,2,24,59,0.5,59.84,0.5,59.84,0,0,0,0,-2,2,26,4,3,0,26,92.8,990,964.5,25.5,0.0708,0.000836,0.0000328,0.0717,0.00281,1,0.0233,0.0949,0.00372,25.4,0,0,0,0,0,0,0
1996-12-08,1996,3,10,343,118.56,0.94,5,Dry,26,4,3,2,24,59,0.5,59.56,0.5,59.56,0,0,0,0,-2,2,26,4,3,0,26,92.6,990,964.5,25.5,0.0708,0.000813,0.0000319,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1996-12-09,1996,3,10,344,120.48,0.94,5,Dry,26,4,3,2,24,59,0.49,61.48,0.51,61.48,0,0,0,0,-2,2,26,4,3,0,26,94.5,990,964.5,25.5,0.0708,0.000976,0.0000383,0.0718,0.00282,1,0.0255,0.0973,0.00382,25.4,0,0,0,0,0,0,0
1996-12-10,1996,3,11,345,122.39,0.94,5,Dry,26,4,3,2,24,59,0.48,63.39,0.52,63.39,0,0,0,0,-2,2,26,4,3,0,26,96.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.0281,0.1,0.00392,25.4,0.877,0.96,0.841,13.8,13.3,13.3,319
1996-12-11,1996,3,11,346,125.4,0.93,5,Dry,26,4,3,2,24,59,0.47,66.4,0.53,66.4,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1996-12-12,1996,3,11,347,127.31,0.93,5,Dry,26,4,3,2,24,59,0.46,68.31,0.54,68.31,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.000061,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1996-12-13,1996,3,11,348,125.4,0.93,5,Dry,26,4,3,2,24,59,0.47,66.4,0.53,66.4,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1996-12-14,1996,3,11,349,123.49,0.93,5,Dry,26,4,3,2,24,59,0.48,64.49,0.52,64.49,0,0,0,0,-2,2,26,4,3,0,26,97.5,990,964.5,25.5,0.0708,0.00123,0.0000483,0.0721,0.00283,1,0.0296,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1996-12-15,1996,3,11,350,125.4,0.93,5,Dry,26,4,3,2,24,59,0.47,66.4,0.53,66.4,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1996-12-16,1996,3,11,351,127.31,0.93,5,Dry,26,4,3,2,24,59,0.46,68.31,0.54,68.31,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.000061,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1996-12-17,1996,3,12,352,125.4,0.93,5,Dry,26,4,3,2,24,59,0.47,66.4,0.53,66.4,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1996-12-18,1996,3,12,353,123.49,0.93,5,Dry,26,4,3,2,24,59,0.48,64.49,0.52,64.49,0,0,0,0,-2,2,26,4,3,0,26,97.5,990,964.5,25.5,0.0708,0.00123,0.0000483,0.0721,0.00283,1,0.0296,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1996-12-19,1996,3,12,354,124.85,0.93,5,Dry,26,4,3,2,24,59,0.47,65.85,0.53,65.85,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
1996-12-20,1996,3,12,355,128.95,0.93,5,Dry,26,4,3,2,24,59,0.46,69.95,0.54,69.95,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000665,0.0736,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1996-12-21,1996,3,12,356,133.06,0.92,5,Dry,26,4,3,2,24,59,0.44,74.06,0.56,74.06,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00205,0.0000802,0.0754,0.00296,1,0.0425,0.118,0.00462,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
1996-12-22,1996,3,12,357,136.06,0.92,5,Dry,26,4,3,2,24,59,0.43,77.06,0.57,77.06,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.0000902,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1996-12-23,1996,3,12,358,139.07,0.91,5,Dry,26,4,3,2,24,59,0.42,80.07,0.58,80.07,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00256,0.0001,0.078,0.00306,1,0.0506,0.129,0.00504,25.4,0.933,0.96,0.896,18.6,17.9,17.9,428
1996-12-24,1996,3,13,359,143.17,0.9,5,Dry,26,4,3,2,24,59,0.41,84.17,0.59,84.17,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1996-12-25,1996,3,13,360,144.54,0.9,5,Dry,26,4,3,2,24,59,0.41,85.54,0.59,85.54,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
1996-12-26,1996,3,13,361,142.63,0.9,5,Dry,26,4,3,2,24,59,0.41,83.63,0.59,83.63,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1996-12-27,1996,3,13,362,143.45,0.9,5,Dry,26,4,3,2,24,59,0.41,84.45,0.59,84.45,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0565,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1996-12-28,1996,3,13,363,146.45,0.89,5,Dry,26,4,3,2,24,59,0.4,87.45,0.6,87.45,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00319,1,0.0606,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1996-12-29,1996,3,13,364,149.46,0.89,5,Dry,26,4,3,2,24,59,0.4,90.46,0.6,90.46,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
1996-12-30,1996,3,13,365,151.38,0.88,5,Dry,26,4,3,2,24,59,0.39,92.38,0.61,92.38,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0672,0.151,0.00591,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-12-31,1996,3,14,366,153.29,0.88,5,Dry,26,4,3,2,24,59,0.39,94.29,0.61,94.29,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00376,0.000148,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1997-01-01,1996,4,14,1,152.47,0.88,5,Dry,29,5,4,2,33,73,0.48,79.47,0.52,79.47,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.077,0.0025,0.0000982,0.0795,0.00312,1,0.0498,0.129,0.00507,25.4,0.935,0.96,0.897,18.5,17.7,17.7,426
1997-01-02,1996,4,14,2,151.65,0.88,5,Dry,29,5,4,2,33,73,0.48,78.65,0.52,78.65,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0767,0.00244,0.0000955,0.0791,0.0031,1,0.0487,0.128,0.00501,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-01-03,1996,4,14,3,151.92,0.88,5,Dry,29,5,4,2,33,73,0.48,78.92,0.52,78.92,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0768,0.00246,0.0000964,0.0793,0.00311,1,0.049,0.128,0.00503,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1997-01-04,1996,4,14,4,153.84,0.87,5,Dry,29,5,4,2,33,73,0.47,80.84,0.53,80.84,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,433
1997-01-05,1996,4,14,5,156.3,0.87,5,Dry,29,5,4,2,33,73,0.47,83.3,0.53,83.3,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00283,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1997-01-06,1996,4,14,6,157.12,0.86,5,Dry,29,5,4,2,33,73,0.47,84.12,0.54,84.12,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000114,0.0815,0.0032,1,0.0561,0.138,0.00539,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1997-01-07,1996,4,15,7,156.3,0.87,5,Dry,29,5,4,2,33,73,0.47,83.3,0.53,83.3,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00283,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1997-01-08,1996,4,15,8,156.57,0.86,5,Dry,29,5,4,2,33,73,0.47,83.57,0.53,83.57,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0784,0.00285,0.000112,0.0813,0.00319,1,0.0553,0.137,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1997-01-09,1996,4,15,9,157.94,0.86,5,Dry,29,5,4,2,33,73,0.46,84.94,0.54,84.94,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00297,0.000116,0.0819,0.00321,1,0.0572,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1997-01-10,1996,4,15,10,161.49,0.85,5,Dry,29,5,4,2,33,73,0.45,88.49,0.55,88.49,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.062,0.145,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
1997-01-11,1996,4,15,11,165.05,0.84,5,Dry,29,5,4,2,33,73,0.44,92.05,0.56,92.05,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0668,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1997-01-12,1996,4,15,12,167.51,0.83,5,Dry,29,5,4,2,33,73,0.44,94.51,0.56,94.51,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.0701,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1997-01-13,1996,4,15,13,170.52,0.82,5,Dry,29,5,4,2,33,73,0.43,97.52,0.57,97.52,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
1997-01-14,1996,4,16,14,173.52,0.81,5,Dry,29,5,4,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0782,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1997-01-15,1996,4,16,15,176.53,0.8,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0823,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1997-01-16,1996,4,16,16,180.63,0.79,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1997-01-17,1996,4,16,17,184.19,0.78,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-01-18,1996,4,16,18,187.74,0.77,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1997-01-19,1996,4,16,19,191.3,0.76,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-01-20,1996,4,16,20,194.85,0.74,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1997-01-21,1996,4,17,21,198.95,0.73,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-01-22,1996,4,17,22,201.96,0.72,5,Dry,29,5,4,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
1997-01-23,1996,4,17,23,204.42,0.71,5,Dry,29,5,4,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00692,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1997-01-24,1996,4,17,24,210.71,0.69,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00746,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,743
1997-01-25,1996,4,17,25,216.45,0.67,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
1997-01-26,1996,4,17,26,220.01,0.66,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00825,0.000324,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
1997-01-27,1996,4,17,27,221.38,0.66,5,Dry,29,5,4,2,33,73,0.33,148.4,0.67,148.4,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00836,0.000328,0.11,0.00431,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
1997-01-28,1996,4,18,28,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
1997-01-29,1996,4,18,29,233.41,0.62,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
1997-01-30,1996,4,18,30,241.34,0.6,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
1997-01-31,1996,4,18,31,250.91,0.58,5,Dry,29,5,4,2,33,73,0.29,177.9,0.71,177.9,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
1997-02-01,1996,5,18,32,263.76,0.56,5,Dry,31,6,4,3,41,85,0.32,178.8,0.68,178.8,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000434,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.4,40.6,40.6,974
1997-02-02,1996,5,18,33,275.52,0.55,5,Dry,31,6,4,3,41,85,0.31,190.5,0.69,190.5,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.0119,0.000474,0.129,0.00513,1,0.2,0.329,0.0131,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-02-03,1996,5,18,34,287.82,0.53,5,Dry,31,6,4,3,41,85,0.29,202.8,0.7,202.8,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000517,0.135,0.00535,1,0.216,0.351,0.014,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
1997-02-04,1996,5,19,35,303.41,0.51,5,Dry,31,6,4,3,41,85,0.28,218.4,0.72,218.4,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.237,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
1997-02-05,1996,5,19,36,318.99,0.49,5,Dry,31,6,4,3,41,85,0.27,234,0.73,234,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00593,2,0.1,0.249,0.00994,24.8,0.924,0.97,0.897,26.3,25.5,50.9,1220
1997-02-06,1996,5,19,37,334.58,0.47,5,Dry,31,6,4,3,41,85,0.25,249.6,0.75,249.6,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000681,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
1997-02-07,1996,5,19,38,349.07,0.46,5,Dry,31,6,4,3,41,85,0.24,264.1,0.76,264.1,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0236,0.000951,0.167,0.00671,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
1997-02-08,1996,5,19,39,364.11,0.44,5,Dry,31,6,4,3,41,85,0.23,279.1,0.77,279.1,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
1997-02-09,1996,5,19,40,377.51,0.43,5,Dry,31,6,4,3,41,85,0.23,292.5,0.78,292.5,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0371,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.911,32.8,31.8,63.7,1530
1997-02-10,1996,5,19,41,391.45,0.42,5,Dry,31,6,4,3,41,85,0.22,306.4,0.78,306.4,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00819,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
1997-02-11,1996,5,20,42,403.76,0.4,5,Dry,31,6,4,3,41,85,0.21,318.8,0.79,318.8,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0495,0.00201,0.212,0.00862,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.3,1660
1997-02-12,1996,5,20,43,416.61,0.4,5,Dry,31,6,4,3,41,85,0.2,331.6,0.8,331.6,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0555,0.00226,0.223,0.00907,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
1997-02-13,1996,5,20,44,429.46,0.39,5,Dry,31,6,4,3,41,85,0.2,344.5,0.8,344.5,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
1997-02-14,1996,5,20,45,443.41,0.37,5,Dry,31,6,4,3,41,85,0.19,358.4,0.81,358.4,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0682,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.1,1870
1997-02-15,1996,5,20,46,456.81,0.37,5,Dry,31,6,4,3,41,85,0.19,371.8,0.81,371.8,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0745,0.00306,0.256,0.0105,2,0.193,0.449,0.0185,23.9,0.951,0.979,0.931,41.4,40.6,81.2,1950
1997-02-16,1996,5,20,47,469.11,0.36,5,Dry,31,6,4,3,41,85,0.18,384.1,0.82,384.1,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.00331,0.266,0.0109,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.8,2010
1997-02-17,1996,5,20,48,478.68,0.35,5,Dry,31,6,4,3,41,85,0.18,393.7,0.82,393.7,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
1997-02-18,1996,5,21,49,486.61,0.35,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0886,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
1997-02-19,1996,5,21,50,496.73,0.34,5,Dry,31,6,4,3,41,85,0.17,411.7,0.83,411.7,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
1997-02-20,1996,5,21,51,509.03,0.33,5,Dry,31,6,4,3,41,85,0.17,424,0.83,424,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0991,0.00411,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
1997-02-21,1996,5,21,52,520.79,0.32,5,Dry,31,6,4,3,41,85,0.16,435.8,0.84,435.8,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
1997-02-22,1996,5,21,53,530.36,0.32,5,Dry,31,6,4,3,41,85,0.16,445.4,0.84,445.4,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
1997-02-23,1996,5,21,54,541.02,0.31,5,Dry,31,6,4,3,41,85,0.16,456,0.84,456,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
1997-02-24,1996,5,21,55,552.78,0.3,5,Dry,31,6,4,3,41,85,0.15,467.8,0.85,467.8,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
1997-02-25,1996,5,22,56,563.99,0.3,5,Dry,31,6,4,3,41,85,0.15,479,0.85,479,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1997-02-26,1996,5,22,57,577.39,0.29,5,Dry,31,6,4,3,41,85,0.15,492.4,0.85,492.4,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
1997-02-27,1996,5,22,58,590.79,0.28,5,Dry,31,6,4,3,41,85,0.14,505.8,0.86,505.8,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1997-02-28,1996,5,22,59,604.19,0.28,5,Dry,31,6,4,3,41,85,0.14,519.2,0.86,519.2,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
1997-03-01,1996,6,22,60,620.32,0.27,5,Dry,36,8,6,4,53,107,0.17,513.3,0.83,513.3,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.247,0.144,0.00609,0.391,0.0165,3,0.173,0.564,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
1997-03-02,1996,6,22,61,635.91,0.26,5,Dry,36,8,6,4,53,107,0.17,528.9,0.83,528.9,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00655,0.41,0.0174,3,0.181,0.59,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2630
1997-03-03,1996,6,22,62,649.31,0.26,5,Dry,36,8,6,4,53,107,0.17,542.3,0.83,542.3,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.426,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
1997-03-04,1996,6,23,63,662.16,0.25,5,Dry,36,8,6,4,53,107,0.16,555.2,0.84,555.2,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1997-03-05,1996,6,23,64,675.01,0.25,5,Dry,36,8,6,4,53,107,0.16,568,0.84,568,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
1997-03-06,1996,6,23,65,681.84,0.24,5,Dry,36,8,6,4,53,107,0.16,574.8,0.84,574.8,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
1997-03-07,1996,6,23,66,688.13,0.24,5,Dry,36,8,6,4,53,107,0.15,581.1,0.84,581.1,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.0291,22.7,0.953,0.978,0.932,41,40.1,120,2890
1997-03-08,1996,6,23,67,692.24,0.24,5,Dry,36,8,6,4,53,107,0.15,585.2,0.84,585.2,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.479,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1997-03-09,1996,6,23,68,691.41,0.24,5,Dry,36,8,6,4,53,107,0.15,584.4,0.84,584.4,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.684,0.0293,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
1997-03-10,1996,6,23,69,688.41,0.24,5,Dry,36,8,6,4,53,107,0.15,581.4,0.84,581.4,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00811,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
1997-03-11,1996,6,24,70,685.95,0.24,5,Dry,36,8,6,4,53,107,0.16,579,0.84,579,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00804,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
1997-03-12,1996,6,24,71,685.67,0.24,5,Dry,36,8,6,4,53,107,0.16,578.7,0.84,578.7,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00803,0.471,0.0202,3,0.203,0.674,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
1997-03-13,1996,6,24,72,684.85,0.24,5,Dry,36,8,6,4,53,107,0.16,577.9,0.84,577.9,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.00801,0.47,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
1997-03-14,1996,6,24,73,682.94,0.24,5,Dry,36,8,6,4,53,107,0.16,575.9,0.84,575.9,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
1997-03-15,1996,6,24,74,681.02,0.24,5,Dry,36,8,6,4,53,107,0.16,574,0.84,574,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00789,0.466,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
1997-03-16,1996,6,24,75,676.92,0.24,5,Dry,36,8,6,4,53,107,0.16,569.9,0.84,569.9,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00777,0.461,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1997-03-17,1996,6,24,76,674.46,0.25,5,Dry,36,8,6,4,53,107,0.16,567.5,0.84,567.5,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00769,0.457,0.0195,3,0.198,0.655,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1997-03-18,1996,6,25,77,670.36,0.25,5,Dry,36,8,6,4,53,107,0.16,563.4,0.84,563.4,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
1997-03-19,1996,6,25,78,665.16,0.25,5,Dry,36,8,6,4,53,107,0.16,558.2,0.84,558.2,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00742,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
1997-03-20,1996,6,25,79,662.7,0.25,5,Dry,36,8,6,4,53,107,0.16,555.7,0.84,555.7,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00734,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
1997-03-21,1996,6,25,80,658.06,0.25,5,Dry,36,8,6,4,53,107,0.16,551.1,0.84,551.1,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.00721,0.437,0.0186,3,0.19,0.628,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1997-03-22,1996,6,25,81,652.31,0.26,5,Dry,36,8,6,4,53,107,0.16,545.3,0.84,545.3,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00704,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2720
1997-03-23,1996,6,25,82,648.21,0.26,5,Dry,36,8,6,4,53,107,0.17,541.2,0.83,541.2,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.263,0.163,0.00691,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2700
1997-03-24,1996,6,25,83,645.2,0.26,5,Dry,36,8,6,4,53,107,0.17,538.2,0.83,538.2,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.161,0.00682,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
1997-03-25,1996,6,26,84,640.01,0.26,5,Dry,36,8,6,4,53,107,0.17,533,0.83,533,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,38,36.9,111,2660
1997-03-26,1996,6,26,85,634.81,0.26,5,Dry,36,8,6,4,53,107,0.17,527.8,0.83,527.8,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.408,0.0173,3,0.18,0.588,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
1997-03-27,1996,6,26,86,630.71,0.27,5,Dry,36,8,6,4,53,107,0.17,523.7,0.83,523.7,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.403,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.3,36.2,109,2610
1997-03-28,1996,6,26,87,629.89,0.27,5,Dry,36,8,6,4,53,107,0.17,522.9,0.83,522.9,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
1997-03-29,1996,6,26,88,632.9,0.26,5,Dry,36,8,6,4,53,107,0.17,525.9,0.83,525.9,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1997-03-30,1996,6,26,89,637,0.26,5,Dry,36,8,6,4,53,107,0.17,530,0.83,530,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00658,0.411,0.0175,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
1997-03-31,1996,6,26,90,644.38,0.26,5,Dry,36,8,6,4,53,107,0.17,537.4,0.83,537.4,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.0068,0.42,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
1997-04-01,1996,7,27,91,652.31,0.26,5,Dry,40,10,8,5,62,125,0.19,527.3,0.81,527.3,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00652,0.412,0.0176,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1997-04-02,1996,7,27,92,662.43,0.25,5,Dry,40,10,8,5,62,125,0.19,537.4,0.81,537.4,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00682,0.425,0.0181,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,38.1,37,111,2670
1997-04-03,1996,7,27,93,671.45,0.25,5,Dry,40,10,8,5,62,125,0.19,546.5,0.81,546.5,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00709,0.436,0.0186,3,0.188,0.624,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1997-04-04,1996,7,27,94,679.93,0.24,5,Dry,40,10,8,5,62,125,0.18,554.9,0.82,554.9,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00734,0.447,0.0191,3,0.192,0.639,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
1997-04-05,1996,7,27,95,693.88,0.24,5,Dry,40,10,8,5,62,125,0.18,568.9,0.82,568.9,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.198,0.662,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
1997-04-06,1996,7,27,96,708.37,0.23,5,Dry,40,10,8,5,62,125,0.18,583.4,0.82,583.4,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.191,0.0082,0.482,0.0207,3,0.205,0.687,0.0295,22.6,0.953,0.978,0.932,41,40.2,120,2890
1997-04-07,1996,7,27,97,721.77,0.23,5,Dry,40,10,8,5,62,125,0.17,596.8,0.83,596.8,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.0086,0.498,0.0215,3,0.211,0.709,0.0306,22.5,0.954,0.98,0.935,41.9,41,123,2960
1997-04-08,1996,7,28,98,737.35,0.22,5,Dry,40,10,8,5,62,125,0.17,612.4,0.83,612.4,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00907,0.518,0.0224,3,0.218,0.736,0.0318,22.4,0.955,0.98,0.936,42.8,42,126,3020
1997-04-09,1996,7,28,99,755.13,0.21,5,Dry,40,10,8,5,62,125,0.17,630.1,0.83,630.1,0,0,0,0,-5,5,40,10,8,0,67,688,990,966.9,23.1,0.318,0.222,0.00962,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43,129,3100
1997-04-10,1996,7,28,100,773.14,0.2,5,Dry,40,10,8,5,62,125,0.16,648.1,0.84,648.1,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
1997-04-11,1996,7,28,101,784.42,0.2,5,Dry,40,10,8,5,62,125,0.16,659.4,0.84,659.4,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.576,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
1997-04-12,1996,7,28,102,801.26,0.19,5,Dry,40,10,8,5,62,125,0.16,676.3,0.84,676.3,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.597,0.0261,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
1997-04-13,1996,7,28,103,820.25,0.19,5,Dry,40,10,8,5,62,125,0.15,695.3,0.85,695.3,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.355,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
1997-04-14,1996,7,28,104,840.86,0.18,5,Dry,40,10,8,5,62,125,0.15,715.9,0.85,715.9,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
1997-04-15,1996,7,29,105,862.81,0.17,5,Dry,40,10,8,5,62,125,0.14,737.8,0.85,737.8,0,0,0,0,-5,5,40,10,8,0,67,796,990,967.4,22.6,0.383,0.294,0.013,0.677,0.0299,3,0.275,0.952,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1997-04-16,1996,7,29,106,885.9,0.17,5,Dry,40,10,8,5,62,125,0.14,760.9,0.86,760.9,0,0,0,0,-5,5,40,10,8,0,67,819,990,967.4,22.6,0.405,0.307,0.0136,0.712,0.0316,3,0.283,0.995,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1997-04-17,1996,7,29,107,909.99,0.16,5,Dry,40,10,8,5,62,125,0.14,785,0.86,785,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.746,0.0332,4,0.207,0.953,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
1997-04-18,1996,7,29,108,935,0.15,5,Dry,40,10,8,5,62,125,0.13,810,0.87,810,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.45,0.331,0.0148,0.781,0.0349,4,0.216,0.996,0.0446,21.4,0.954,0.977,0.932,40.5,39.5,158,3790
1997-04-19,1996,7,29,109,956.07,0.15,5,Dry,40,10,8,5,62,125,0.13,831.1,0.87,831.1,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-04-20,1996,7,29,110,972.83,0.15,5,Dry,40,10,8,5,62,125,0.13,847.8,0.87,847.8,0,0,0,0,-5,5,40,10,8,0,67,906,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,42,41.1,164,3950
1997-04-21,1996,7,29,111,984.98,0.14,5,Dry,40,10,8,5,62,125,0.13,860,0.87,860,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1997-04-22,1996,7,30,112,992.34,0.14,5,Dry,40,10,8,5,62,125,0.13,867.3,0.87,867.3,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.861,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.9,167,4020
1997-04-23,1996,7,30,113,989.88,0.14,5,Dry,40,10,8,5,62,125,0.13,864.9,0.87,864.9,0,0,0,0,-5,5,40,10,8,0,67,923,990,967.9,22.1,0.5,0.358,0.0162,0.857,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.8,167,4010
