date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-24,1996,7,30,114,987.42,0.14,5,Dry,40,10,8,5,62,125,0.13,862.4,0.87,862.4,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.854,0.0386,4,0.234,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
1997-04-25,1996,7,30,115,980.1,0.15,5,Dry,40,10,8,5,62,125,0.13,855.1,0.87,855.1,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.491,0.353,0.0159,0.844,0.038,4,0.231,1.07,0.0485,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
1997-04-26,1996,7,30,116,968.01,0.15,5,Dry,40,10,8,5,62,125,0.13,843,0.87,843,0,0,0,0,-5,5,40,10,8,0,67,901,990,967.8,22.2,0.48,0.347,0.0156,0.827,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
1997-04-27,1996,7,30,117,956.07,0.15,5,Dry,40,10,8,5,62,125,0.13,831.1,0.87,831.1,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-04-28,1996,7,30,118,939.64,0.15,5,Dry,40,10,8,5,62,125,0.13,814.6,0.87,814.6,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1997-04-29,1996,7,31,119,923.53,0.16,5,Dry,40,10,8,5,62,125,0.14,798.5,0.86,798.5,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.439,0.325,0.0145,0.765,0.0341,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
1997-04-30,1996,7,31,120,907.76,0.16,5,Dry,40,10,8,5,62,125,0.14,782.8,0.86,782.8,0,0,0,0,-5,5,40,10,8,0,67,841,990,967.5,22.5,0.425,0.318,0.0141,0.742,0.033,4,0.207,0.949,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1997-05-01,1996,8,31,121,892.37,0.16,5,Dry,42,9,8,6,82,147,0.17,745.4,0.83,745.4,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.968,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1997-05-02,1996,8,31,122,877.38,0.17,5,Dry,42,9,8,6,82,147,0.17,730.4,0.83,730.4,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.378,0.289,0.0128,0.666,0.0295,3,0.271,0.938,0.0415,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
1997-05-03,1996,8,31,123,858.73,0.17,5,Dry,42,9,8,6,82,147,0.17,711.7,0.83,711.7,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.276,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
1997-05-04,1996,8,31,124,840.86,0.18,5,Dry,42,9,8,6,82,147,0.17,693.9,0.82,693.9,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.619,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
1997-05-05,1996,8,31,125,823.88,0.18,5,Dry,42,9,8,6,82,147,0.18,676.9,0.82,676.9,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.845,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
1997-05-06,1996,8,32,126,807.95,0.19,5,Dry,42,9,8,6,82,147,0.18,661,0.82,661,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.7,134,3220
1997-05-07,1996,8,32,127,793.29,0.2,5,Dry,42,9,8,6,82,147,0.18,646.3,0.81,646.3,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1997-05-08,1996,8,32,128,780.33,0.2,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.772,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
1997-05-09,1996,8,32,129,769.89,0.21,5,Dry,42,9,8,6,82,147,0.19,622.9,0.81,622.9,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
1997-05-10,1996,8,32,130,754.31,0.21,5,Dry,42,9,8,6,82,147,0.2,607.3,0.81,607.3,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.207,0.00895,0.512,0.0222,3,0.216,0.728,0.0315,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
1997-05-11,1996,8,32,131,738.72,0.22,5,Dry,42,9,8,6,82,147,0.2,591.7,0.8,591.7,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.296,0.196,0.00848,0.493,0.0213,3,0.209,0.701,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
1997-05-12,1996,8,32,132,722.59,0.22,5,Dry,42,9,8,6,82,147,0.2,575.6,0.8,575.6,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.185,0.00799,0.473,0.0204,3,0.202,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.5,118,2840
1997-05-13,1996,8,33,133,707,0.23,5,Dry,42,9,8,6,82,147,0.21,560,0.79,560,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00752,0.453,0.0195,3,0.195,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
1997-05-14,1996,8,33,134,692.51,0.24,5,Dry,42,9,8,6,82,147,0.21,545.5,0.79,545.5,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.165,0.00709,0.435,0.0187,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2700
1997-05-15,1996,8,33,135,677.47,0.24,5,Dry,42,9,8,6,82,147,0.22,530.5,0.78,530.5,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.262,0.155,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1997-05-16,1996,8,33,136,664.07,0.25,5,Dry,42,9,8,6,82,147,0.22,517.1,0.78,517.1,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
1997-05-17,1996,8,33,137,650.13,0.26,5,Dry,42,9,8,6,82,147,0.23,503.1,0.77,503.1,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00583,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
1997-05-18,1996,8,33,138,637.82,0.26,5,Dry,42,9,8,6,82,147,0.23,490.8,0.77,490.8,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
1997-05-19,1996,8,33,139,624.97,0.27,5,Dry,42,9,8,6,82,147,0.23,478,0.77,478,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
1997-05-20,1996,8,34,140,612.12,0.27,5,Dry,42,9,8,6,82,147,0.24,465.1,0.76,465.1,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00501,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1997-05-21,1996,8,34,141,600.91,0.28,5,Dry,42,9,8,6,82,147,0.24,453.9,0.76,453.9,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-05-22,1996,8,34,142,589.15,0.28,5,Dry,42,9,8,6,82,147,0.25,442.1,0.75,442.1,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.3,23.7,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.938,48.1,47.2,94.4,2260
1997-05-23,1996,8,34,143,577.94,0.29,5,Dry,42,9,8,6,82,147,0.25,430.9,0.75,430.9,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
1997-05-24,1996,8,34,144,567.82,0.29,5,Dry,42,9,8,6,82,147,0.26,420.8,0.74,420.8,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0976,0.00409,0.303,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2160
1997-05-25,1996,8,34,145,558.25,0.3,5,Dry,42,9,8,6,82,147,0.26,411.3,0.74,411.3,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0931,0.0039,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45,44.1,88.3,2120
1997-05-26,1996,8,34,146,549.23,0.3,5,Dry,42,9,8,6,82,147,0.27,402.2,0.73,402.2,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0889,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2080
1997-05-27,1996,8,35,147,539.11,0.31,5,Dry,42,9,8,6,82,147,0.27,392.1,0.73,392.1,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0841,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
1997-05-28,1996,8,35,148,530.09,0.32,5,Dry,42,9,8,6,82,147,0.28,383.1,0.72,383.1,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
1997-05-29,1996,8,35,149,520.52,0.32,5,Dry,42,9,8,6,82,147,0.28,373.5,0.72,373.5,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0753,0.00313,0.263,0.011,2,0.195,0.458,0.019,23.6,0.952,0.978,0.931,41.1,40.2,80.5,1930
1997-05-30,1996,8,35,150,511.49,0.33,5,Dry,42,9,8,6,82,147,0.29,364.5,0.71,364.5,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.071,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
1997-05-31,1996,8,35,151,503.56,0.33,5,Dry,42,9,8,6,82,147,0.29,356.6,0.71,356.6,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0673,0.00279,0.249,0.0103,2,0.183,0.433,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.7,1840
1997-06-01,1996,9,35,152,495.09,0.34,5,Dry,39,9,7,5,59,119,0.24,376.1,0.76,376.1,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0765,0.00317,0.264,0.0109,2,0.196,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.5,1960
1997-06-02,1996,9,35,153,486.61,0.35,5,Dry,39,9,7,5,59,119,0.24,367.6,0.76,367.6,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
1997-06-03,1996,9,36,154,478.13,0.35,5,Dry,39,9,7,5,59,119,0.25,359.1,0.75,359.1,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00283,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.9,77.7,1870
1997-06-04,1996,9,36,155,470.2,0.36,5,Dry,39,9,7,5,59,119,0.25,351.2,0.75,351.2,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0648,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,75.9,1820
1997-06-05,1996,9,36,156,463.37,0.36,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.4,1780
1997-06-06,1996,9,36,157,455.99,0.37,5,Dry,39,9,7,5,59,119,0.26,337,0.74,337,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00238,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.3,72.7,1740
1997-06-07,1996,9,36,158,448.6,0.37,5,Dry,39,9,7,5,59,119,0.27,329.6,0.73,329.6,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1997-06-08,1996,9,36,159,441.77,0.38,5,Dry,39,9,7,5,59,119,0.27,322.8,0.73,322.8,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0513,0.0021,0.22,0.00902,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
1997-06-09,1996,9,36,160,434.93,0.38,5,Dry,39,9,7,5,59,119,0.27,315.9,0.73,315.9,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.215,0.00878,2,0.156,0.37,0.0152,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1997-06-10,1996,9,37,161,429.19,0.39,5,Dry,39,9,7,5,59,119,0.28,310.2,0.72,310.2,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0454,0.00186,0.21,0.00858,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
1997-06-11,1996,9,37,162,422.9,0.39,5,Dry,39,9,7,5,59,119,0.28,303.9,0.72,303.9,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0424,0.00173,0.205,0.00835,2,0.148,0.352,0.0144,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
1997-06-12,1996,9,37,163,416.61,0.4,5,Dry,39,9,7,5,59,119,0.29,297.6,0.71,297.6,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0395,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1540
1997-06-13,1996,9,37,164,410.32,0.4,5,Dry,39,9,7,5,59,119,0.29,291.3,0.71,291.3,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0365,0.00149,0.194,0.00791,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
1997-06-14,1996,9,37,165,404.58,0.4,5,Dry,39,9,7,5,59,119,0.29,285.6,0.71,285.6,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00137,0.19,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
1997-06-15,1996,9,37,166,398.84,0.41,5,Dry,39,9,7,5,59,119,0.3,279.8,0.7,279.8,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
1997-06-16,1996,9,37,167,394.19,0.41,5,Dry,39,9,7,5,59,119,0.3,275.2,0.7,275.2,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
1997-06-17,1996,9,38,168,388.99,0.42,5,Dry,39,9,7,5,59,119,0.31,270,0.69,270,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0264,0.00107,0.177,0.00717,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1997-06-18,1996,9,38,169,383.8,0.42,5,Dry,39,9,7,5,59,119,0.31,264.8,0.69,264.8,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000972,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.7,57.3,1380
1997-06-19,1996,9,38,170,378.6,0.43,5,Dry,39,9,7,5,59,119,0.31,259.6,0.69,259.6,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0215,0.000871,0.168,0.0068,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
1997-06-20,1996,9,38,171,373.41,0.43,5,Dry,39,9,7,5,59,119,0.32,254.4,0.68,254.4,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0191,0.000772,0.164,0.00662,2,0.114,0.278,0.0112,24.5,0.931,0.97,0.903,28.4,27.5,55.1,1320
1997-06-21,1996,9,38,172,368.76,0.44,5,Dry,39,9,7,5,59,119,0.32,249.8,0.68,249.8,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
1997-06-22,1996,9,38,173,364.11,0.44,5,Dry,39,9,7,5,59,119,0.33,245.1,0.67,245.1,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000669,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1997-06-23,1996,9,38,174,359.46,0.45,5,Dry,39,9,7,5,59,119,0.33,240.5,0.67,240.5,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1997-06-24,1996,9,39,175,355.91,0.45,5,Dry,39,9,7,5,59,119,0.33,236.9,0.67,236.9,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.00064,0.154,0.00622,2,0.102,0.257,0.0103,24.6,0.925,0.97,0.898,26.4,25.6,51.2,1230
1997-06-25,1996,9,39,176,351.81,0.45,5,Dry,39,9,7,5,59,119,0.34,232.8,0.66,232.8,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000626,0.153,0.00615,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
1997-06-26,1996,9,39,177,347.7,0.46,5,Dry,39,9,7,5,59,119,0.34,228.7,0.66,228.7,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
1997-06-27,1996,9,39,178,343.6,0.46,5,Dry,39,9,7,5,59,119,0.35,224.6,0.65,224.6,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-06-28,1996,9,39,179,339.5,0.47,5,Dry,39,9,7,5,59,119,0.35,220.5,0.65,220.5,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000582,0.147,0.00591,1,0.24,0.387,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-06-29,1996,9,39,180,335.4,0.47,5,Dry,39,9,7,5,59,119,0.35,216.4,0.65,216.4,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000568,0.145,0.00584,1,0.235,0.38,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
1997-06-30,1996,9,39,181,331.3,0.47,5,Dry,39,9,7,5,59,119,0.36,212.3,0.64,212.3,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
1997-07-01,1996,10,40,182,327.74,0.48,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1997-07-02,1996,10,40,183,324.19,0.48,5,Dry,37,8,6,4,53,108,0.33,216.2,0.67,216.2,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1997-07-03,1996,10,40,184,320.63,0.49,5,Dry,37,8,6,4,53,108,0.34,212.6,0.66,212.6,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
1997-07-04,1996,10,40,185,318.17,0.49,5,Dry,37,8,6,4,53,108,0.34,210.2,0.66,210.2,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1997-07-05,1996,10,40,186,315.16,0.49,5,Dry,37,8,6,4,53,108,0.34,207.2,0.66,207.2,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1997-07-06,1996,10,40,187,312.16,0.5,5,Dry,37,8,6,4,53,108,0.35,204.2,0.65,204.2,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
1997-07-07,1996,10,40,188,309.15,0.5,5,Dry,37,8,6,4,53,108,0.35,201.2,0.65,201.2,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-07-08,1996,10,41,189,306.14,0.5,5,Dry,37,8,6,4,53,108,0.35,198.1,0.65,198.1,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1997-07-09,1996,10,41,190,303.13,0.51,5,Dry,37,8,6,4,53,108,0.36,195.1,0.64,195.1,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1997-07-10,1996,10,41,191,300.13,0.51,5,Dry,37,8,6,4,53,108,0.36,192.1,0.64,192.1,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1050
1997-07-11,1996,10,41,192,297.12,0.52,5,Dry,37,8,6,4,53,108,0.36,189.1,0.64,189.1,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1997-07-12,1996,10,41,193,294.11,0.52,5,Dry,37,8,6,4,53,108,0.37,186.1,0.63,186.1,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
1997-07-13,1996,10,41,194,291.1,0.52,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1997-07-14,1996,10,41,195,288.64,0.53,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1997-07-15,1996,10,42,196,286.18,0.53,5,Dry,37,8,6,4,53,108,0.38,178.2,0.62,178.2,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1997-07-16,1996,10,42,197,283.72,0.53,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1997-07-17,1996,10,42,198,281.26,0.54,5,Dry,37,8,6,4,53,108,0.38,173.3,0.62,173.3,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.946,0.976,0.924,40,39,39,937
1997-07-18,1996,10,42,199,278.8,0.54,5,Dry,37,8,6,4,53,108,0.39,170.8,0.61,170.8,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1997-07-19,1996,10,42,200,276.34,0.54,5,Dry,37,8,6,4,53,108,0.39,168.3,0.61,168.3,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
1997-07-20,1996,10,42,201,273.88,0.55,5,Dry,37,8,6,4,53,108,0.39,165.9,0.61,165.9,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1997-07-21,1996,10,42,202,271.41,0.55,5,Dry,37,8,6,4,53,108,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00964,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
1997-07-22,1996,10,43,203,268.95,0.56,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
1997-07-23,1996,10,43,204,266.49,0.56,5,Dry,37,8,6,4,53,108,0.41,158.5,0.59,158.5,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00922,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
1997-07-24,1996,10,43,205,264.03,0.56,5,Dry,37,8,6,4,53,108,0.41,156,0.59,156,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00901,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
1997-07-25,1996,10,43,206,261.57,0.57,5,Dry,37,8,6,4,53,108,0.41,153.6,0.59,153.6,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.0088,0.000349,0.117,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
1997-07-26,1996,10,43,207,260.2,0.57,5,Dry,37,8,6,4,53,108,0.41,152.2,0.58,152.2,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
1997-07-27,1996,10,43,208,258.29,0.57,5,Dry,37,8,6,4,53,108,0.42,150.3,0.58,150.3,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1997-07-28,1996,10,43,209,256.38,0.58,5,Dry,37,8,6,4,53,108,0.42,148.4,0.58,148.4,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.2,33.1,33.1,795
1997-07-29,1996,10,44,210,254.46,0.58,5,Dry,37,8,6,4,53,108,0.42,146.5,0.58,146.5,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1997-07-30,1996,10,44,211,252.55,0.58,5,Dry,37,8,6,4,53,108,0.43,144.6,0.57,144.6,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,774
1997-07-31,1996,10,44,212,250.63,0.59,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1997-08-01,1996,11,44,213,247.63,0.59,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.7,34.7,832
1997-08-02,1996,11,44,214,243.52,0.6,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
1997-08-03,1996,11,44,215,239.97,0.61,5,Dry,34,7,5,3,44,93,0.39,147,0.61,147,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
1997-08-04,1996,11,44,216,237.51,0.61,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00803,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1997-08-05,1996,11,45,217,234.5,0.62,5,Dry,34,7,5,3,44,93,0.4,141.5,0.6,141.5,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00778,0.000306,0.109,0.00431,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-08-06,1996,11,45,218,231.49,0.63,5,Dry,34,7,5,3,44,93,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00752,0.000296,0.108,0.00426,1,0.129,0.238,0.00935,25.2,0.934,0.97,0.906,31.9,31,31,744
1997-08-07,1996,11,45,219,228.49,0.64,5,Dry,34,7,5,3,44,93,0.41,135.5,0.59,135.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0996,0.00727,0.000286,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1997-08-08,1996,11,45,220,225.48,0.64,5,Dry,34,7,5,3,44,93,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1997-08-09,1996,11,45,221,222.47,0.65,5,Dry,34,7,5,3,44,93,0.42,129.5,0.58,129.5,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0975,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-08-10,1996,11,45,222,220.01,0.66,5,Dry,34,7,5,3,44,93,0.42,127,0.58,127,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00655,0.000257,0.103,0.00405,1,0.114,0.217,0.00852,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
1997-08-11,1996,11,45,223,217.55,0.67,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
1997-08-12,1996,11,46,224,215.09,0.67,5,Dry,34,7,5,3,44,93,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00613,0.00024,0.101,0.00396,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
1997-08-13,1996,11,46,225,212.63,0.68,5,Dry,34,7,5,3,44,93,0.44,119.6,0.56,119.6,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00592,0.000232,0.0999,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,640
1997-08-14,1996,11,46,226,210.16,0.69,5,Dry,34,7,5,3,44,93,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00571,0.000224,0.0988,0.00387,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-08-15,1996,11,46,227,207.7,0.7,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00383,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1997-08-16,1996,11,46,228,206.34,0.7,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00538,0.000211,0.0972,0.0038,1,0.0955,0.193,0.00754,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-08-17,1996,11,46,229,204.42,0.71,5,Dry,34,7,5,3,44,93,0.46,111.4,0.55,111.4,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00522,0.000204,0.0963,0.00377,1,0.0929,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-08-18,1996,11,46,230,202.51,0.71,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00506,0.000198,0.0955,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1997-08-19,1996,11,47,231,200.59,0.72,5,Dry,34,7,5,3,44,93,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0897,0.0049,0.000191,0.0946,0.0037,1,0.0877,0.182,0.00713,25.4,0,0,0,0,0,0,0
1997-08-20,1996,11,47,232,198.68,0.73,5,Dry,34,7,5,3,44,93,0.47,105.7,0.53,105.7,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00473,0.000185,0.0938,0.00366,1,0.0852,0.179,0.00699,25.4,0,0,0,0,0,0,0
1997-08-21,1996,11,47,233,196.77,0.74,5,Dry,34,7,5,3,44,93,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000179,0.093,0.00363,1,0.0826,0.176,0.00686,25.4,0,0,0,0,0,0,0
1997-08-22,1996,11,47,234,194.85,0.74,5,Dry,34,7,5,3,44,93,0.48,101.8,0.52,101.8,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000172,0.0921,0.0036,1,0.08,0.172,0.00673,25.4,0,0,0,0,0,0,0
1997-08-23,1996,11,47,235,192.94,0.75,5,Dry,34,7,5,3,44,93,0.48,99.94,0.52,99.94,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0774,0.169,0.00659,25.4,0,0,0,0,0,0,0
1997-08-24,1996,11,47,236,191.02,0.76,5,Dry,34,7,5,3,44,93,0.49,98.02,0.51,98.02,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00408,0.00016,0.0904,0.00354,1,0.0748,0.165,0.00646,25.4,0,0,0,0,0,0,0
1997-08-25,1996,11,47,237,189.11,0.76,5,Dry,34,7,5,3,44,93,0.49,96.11,0.51,96.11,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00392,0.000153,0.0896,0.0035,1,0.0722,0.162,0.00633,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,187.2,0.77,5,Dry,34,7,5,3,44,93,0.5,94.2,0.5,94.2,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00376,0.000147,0.0888,0.00347,1,0.0697,0.158,0.0062,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,185.83,0.77,5,Dry,34,7,5,3,44,93,0.5,92.83,0.5,92.83,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0882,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,184.46,0.78,5,Dry,34,7,5,3,44,93,0.5,91.46,0.5,91.46,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0876,0.00342,1,0.066,0.154,0.006,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,183.09,0.78,5,Dry,34,7,5,3,44,93,0.51,90.09,0.49,90.09,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00341,0.000133,0.087,0.0034,1,0.0641,0.151,0.00591,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,181.73,0.79,5,Dry,34,7,5,3,44,93,0.51,88.73,0.49,88.73,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0864,0.00338,1,0.0623,0.149,0.00582,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,181.45,0.79,5,Dry,34,7,5,3,44,93,0.51,88.45,0.49,88.45,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00327,0.000128,0.0863,0.00337,1,0.0619,0.148,0.0058,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,179.54,0.79,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0877,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1997-09-02,1996,12,49,245,176.53,0.8,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00464,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
1997-09-03,1996,12,49,246,174.07,0.81,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-09-04,1996,12,49,247,171.61,0.82,5,Dry,30,6,4,2,30,72,0.42,99.61,0.58,99.61,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00349,1,0.077,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-09-05,1996,12,49,248,170.24,0.82,5,Dry,30,6,4,2,30,72,0.42,98.24,0.58,98.24,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.000161,0.0884,0.00346,1,0.0751,0.164,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1997-09-06,1996,12,49,249,168.33,0.83,5,Dry,30,6,4,2,30,72,0.43,96.33,0.57,96.33,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00394,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-09-07,1996,12,49,250,166.41,0.83,5,Dry,30,6,4,2,30,72,0.43,94.41,0.57,94.41,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.07,0.157,0.00614,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1997-09-08,1996,12,49,251,164.5,0.84,5,Dry,30,6,4,2,30,72,0.44,92.5,0.56,92.5,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00361,0.000142,0.0859,0.00337,1,0.0674,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
1997-09-09,1996,12,50,252,162.59,0.84,5,Dry,30,6,4,2,30,72,0.44,90.59,0.56,90.59,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.0851,0.00333,1,0.0648,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
1997-09-10,1996,12,50,253,160.67,0.85,5,Dry,30,6,4,2,30,72,0.45,88.67,0.55,88.67,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00329,0.000129,0.0842,0.0033,1,0.0622,0.146,0.00574,25.4,0.924,0.964,0.89,20.4,19.6,19.6,472
1997-09-11,1996,12,50,254,159.31,0.86,5,Dry,30,6,4,2,30,72,0.45,87.31,0.55,87.31,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00317,0.000124,0.0836,0.00328,1,0.0604,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1997-09-12,1996,12,50,255,157.94,0.86,5,Dry,30,6,4,2,30,72,0.46,85.94,0.54,85.94,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00305,0.00012,0.083,0.00325,1,0.0585,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1997-09-13,1996,12,50,256,156.57,0.86,5,Dry,30,6,4,2,30,72,0.46,84.57,0.54,84.57,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0567,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
1997-09-14,1996,12,50,257,156.3,0.87,5,Dry,30,6,4,2,30,72,0.46,84.3,0.54,84.3,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00292,0.000114,0.0823,0.00323,1,0.0563,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,450
1997-09-15,1996,12,50,258,155.48,0.87,5,Dry,30,6,4,2,30,72,0.46,83.48,0.54,83.48,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0552,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1997-09-16,1996,12,51,259,154.11,0.87,5,Dry,30,6,4,2,30,72,0.47,82.11,0.53,82.11,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0814,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1997-09-17,1996,12,51,260,152.74,0.88,5,Dry,30,6,4,2,30,72,0.47,80.74,0.53,80.74,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0808,0.00317,1,0.0515,0.132,0.00519,25.4,0.933,0.96,0.896,18.7,18,18,432
1997-09-18,1996,12,51,261,151.38,0.88,5,Dry,30,6,4,2,30,72,0.48,79.38,0.52,79.38,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.0000979,0.0802,0.00314,1,0.0497,0.13,0.00509,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1997-09-19,1996,12,51,262,150.01,0.88,5,Dry,30,6,4,2,30,72,0.48,78.01,0.52,78.01,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000934,0.0796,0.00312,1,0.0478,0.127,0.005,25.4,0.936,0.96,0.898,18.2,17.4,17.4,419
1997-09-20,1996,12,51,263,148.64,0.89,5,Dry,30,6,4,2,30,72,0.48,76.64,0.52,76.64,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000888,0.079,0.0031,1,0.046,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1997-09-21,1996,12,51,264,147.27,0.89,5,Dry,30,6,4,2,30,72,0.49,75.27,0.51,75.27,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00215,0.0000842,0.0784,0.00307,1,0.0441,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1997-09-22,1996,12,51,265,145.91,0.89,5,Dry,30,6,4,2,30,72,0.49,73.91,0.51,73.91,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000797,0.0778,0.00305,1,0.0423,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1997-09-23,1996,12,52,266,144.54,0.9,5,Dry,30,6,4,2,30,72,0.5,72.54,0.5,72.54,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00192,0.0000751,0.0772,0.00303,1,0.0404,0.118,0.00461,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1997-09-24,1996,12,52,267,143.17,0.9,5,Dry,30,6,4,2,30,72,0.5,71.17,0.5,71.17,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.0018,0.0000706,0.0766,0.003,1,0.0386,0.115,0.00452,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1997-09-25,1996,12,52,268,141.81,0.9,5,Dry,30,6,4,2,30,72,0.51,69.81,0.49,69.81,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.000066,0.076,0.00298,1,0.0367,0.113,0.00442,25.4,0.912,0.96,0.875,15.9,15.2,15.2,365
1997-09-26,1996,12,52,269,140.44,0.91,5,Dry,30,6,4,2,30,72,0.51,68.44,0.49,68.44,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00157,0.0000615,0.0754,0.00296,1,0.0349,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1997-09-27,1996,12,52,270,139.07,0.91,5,Dry,30,6,4,2,30,72,0.52,67.07,0.48,67.07,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000569,0.0748,0.00293,1,0.033,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1997-09-28,1996,12,52,271,137.7,0.91,5,Dry,30,6,4,2,30,72,0.52,65.7,0.48,65.7,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000523,0.0742,0.00291,1,0.0312,0.105,0.00413,25.4,0.889,0.96,0.854,14.6,14,14,335
1997-09-29,1996,12,52,272,136.34,0.92,5,Dry,30,6,4,2,30,72,0.53,64.34,0.47,64.34,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.0000478,0.0736,0.00289,1,0.0294,0.103,0.00404,25.4,0.882,0.96,0.846,14.1,13.6,13.6,326
1997-09-30,1996,12,53,273,134.97,0.92,5,Dry,30,6,4,2,30,72,0.53,62.97,0.47,62.97,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.0000432,0.073,0.00286,1,0.0275,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.2,13.2,316
1997-10-01,1997,1,1,274,134.7,0.92,5,Dry,24,4,2,2,20,52,0.39,82.7,0.61,82.7,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-10-02,1997,1,1,275,133.88,0.92,5,Dry,24,4,2,2,20,52,0.39,81.88,0.61,81.88,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1997-10-03,1997,1,1,276,133.06,0.92,5,Dry,24,4,2,2,20,52,0.39,81.06,0.61,81.06,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000104,0.0774,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1997-10-04,1997,1,1,277,132.24,0.92,5,Dry,24,4,2,2,20,52,0.39,80.24,0.61,80.24,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0508,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1997-10-05,1997,1,1,278,131.41,0.92,5,Dry,24,4,2,2,20,52,0.4,79.41,0.6,79.41,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.000098,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1997-10-06,1997,1,1,279,130.59,0.93,5,Dry,24,4,2,2,20,52,0.4,78.59,0.6,78.59,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-10-07,1997,1,1,280,129.77,0.93,5,Dry,24,4,2,2,20,52,0.4,77.77,0.6,77.77,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000926,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-10-08,1997,1,2,281,128.95,0.93,5,Dry,24,4,2,2,20,52,0.4,76.95,0.6,76.95,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000898,0.0756,0.00296,1,0.0464,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1997-10-09,1997,1,2,282,129.23,0.93,5,Dry,24,4,2,2,20,52,0.4,77.23,0.6,77.23,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000908,0.0757,0.00297,1,0.0468,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1997-10-10,1997,1,2,283,130.05,0.93,5,Dry,24,4,2,2,20,52,0.4,78.05,0.6,78.05,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000935,0.076,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1997-10-11,1997,1,2,284,129.77,0.93,5,Dry,24,4,2,2,20,52,0.4,77.77,0.6,77.77,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000926,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-10-12,1997,1,2,285,131.69,0.92,5,Dry,24,4,2,2,20,52,0.4,79.69,0.6,79.69,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.000099,0.0768,0.00301,1,0.0501,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1997-10-13,1997,1,2,286,131.96,0.92,5,Dry,24,4,2,2,20,52,0.39,79.96,0.61,79.96,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00255,0.0000999,0.0769,0.00302,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1997-10-14,1997,1,2,287,131.69,0.92,5,Dry,24,4,2,2,20,52,0.4,79.69,0.6,79.69,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.000099,0.0768,0.00301,1,0.0501,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1997-10-15,1997,1,3,288,130.87,0.92,5,Dry,24,4,2,2,20,52,0.4,78.87,0.6,78.87,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00245,0.0000962,0.0764,0.003,1,0.049,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1997-10-16,1997,1,3,289,130.05,0.93,5,Dry,24,4,2,2,20,52,0.4,78.05,0.6,78.05,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000935,0.076,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1997-10-17,1997,1,3,290,129.23,0.93,5,Dry,24,4,2,2,20,52,0.4,77.23,0.6,77.23,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000908,0.0757,0.00297,1,0.0468,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1997-10-18,1997,1,3,291,128.41,0.93,5,Dry,24,4,2,2,20,52,0.41,76.41,0.59,76.41,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.000088,0.0753,0.00295,1,0.0457,0.121,0.00474,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1997-10-19,1997,1,3,292,127.59,0.93,5,Dry,24,4,2,2,20,52,0.41,75.59,0.59,75.59,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000853,0.075,0.00294,1,0.0445,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
1997-10-20,1997,1,3,293,125.67,0.93,5,Dry,24,4,2,2,20,52,0.41,73.67,0.59,73.67,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000789,0.0741,0.00291,1,0.042,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1997-10-21,1997,1,3,294,124.31,0.93,5,Dry,24,4,2,2,20,52,0.42,72.31,0.58,72.31,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.0019,0.0000744,0.0735,0.00288,1,0.0401,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,384
1997-10-22,1997,1,4,295,122.94,0.94,5,Dry,24,4,2,2,20,52,0.42,70.94,0.58,70.94,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00178,0.0000698,0.0729,0.00286,1,0.0383,0.111,0.00436,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1997-10-23,1997,1,4,296,122.66,0.94,5,Dry,24,4,2,2,20,52,0.42,70.66,0.58,70.66,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00176,0.0000689,0.0728,0.00286,1,0.0379,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1997-10-24,1997,1,4,297,121.84,0.94,5,Dry,24,4,2,2,20,52,0.43,69.84,0.57,69.84,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1997-10-25,1997,1,4,298,121.02,0.94,5,Dry,24,4,2,2,20,52,0.43,69.02,0.57,69.02,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00162,0.0000634,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1997-10-26,1997,1,4,299,120.2,0.94,5,Dry,24,4,2,2,20,52,0.43,68.2,0.57,68.2,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00155,0.0000607,0.0724,0.00284,1,0.0346,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1997-10-27,1997,1,4,300,119.38,0.94,5,Dry,24,4,2,2,20,52,0.44,67.38,0.56,67.38,0,0,0,0,-2,2,24,4,2,0,22,97.4,990,964.5,25.5,0.0708,0.00148,0.0000579,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1997-10-28,1997,1,4,301,118.56,0.94,5,Dry,24,4,2,2,20,52,0.44,66.56,0.56,66.56,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000552,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,342
1997-10-29,1997,1,5,302,121.02,0.94,5,Dry,24,4,2,2,20,52,0.43,69.02,0.57,69.02,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00162,0.0000634,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1997-10-30,1997,1,5,303,124.03,0.93,5,Dry,24,4,2,2,20,52,0.42,72.03,0.58,72.03,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00187,0.0000734,0.0734,0.00288,1,0.0397,0.113,0.00444,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1997-10-31,1997,1,5,304,122.66,0.94,5,Dry,24,4,2,2,20,52,0.42,70.66,0.58,70.66,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00176,0.0000689,0.0728,0.00286,1,0.0379,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1997-11-01,1997,2,5,305,122.39,0.94,5,Dry,23,4,2,2,19,50,0.41,72.39,0.59,72.39,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000746,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,385
1997-11-02,1997,2,5,306,121.57,0.94,5,Dry,23,4,2,2,19,50,0.41,71.57,0.59,71.57,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000719,0.0729,0.00286,1,0.0391,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1997-11-03,1997,2,5,307,121.3,0.94,5,Dry,23,4,2,2,19,50,0.41,71.3,0.59,71.3,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.000071,0.0727,0.00285,1,0.0388,0.111,0.00437,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
1997-11-04,1997,2,5,308,122.12,0.94,5,Dry,23,4,2,2,19,50,0.41,72.12,0.59,72.12,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000737,0.0731,0.00287,1,0.0399,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
1997-11-05,1997,2,6,309,124.58,0.93,5,Dry,23,4,2,2,19,50,0.4,74.58,0.6,74.58,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000819,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1997-11-06,1997,2,6,310,125.95,0.93,5,Dry,23,4,2,2,19,50,0.4,75.95,0.6,75.95,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000865,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17,17,409
1997-11-07,1997,2,6,311,127.86,0.93,5,Dry,23,4,2,2,19,50,0.39,77.86,0.61,77.86,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00237,0.0000929,0.0756,0.00297,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-11-08,1997,2,6,312,129.23,0.93,5,Dry,23,4,2,2,19,50,0.39,79.23,0.61,79.23,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000974,0.0762,0.00299,1,0.0495,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1997-11-09,1997,2,6,313,128.41,0.93,5,Dry,23,4,2,2,19,50,0.39,78.41,0.61,78.41,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000947,0.0759,0.00297,1,0.0484,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1997-11-10,1997,2,6,314,128.13,0.93,5,Dry,23,4,2,2,19,50,0.39,78.13,0.61,78.13,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000938,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1997-11-11,1997,2,6,315,130.59,0.93,5,Dry,23,4,2,2,19,50,0.38,80.59,0.62,80.59,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1997-11-12,1997,2,7,316,135.79,0.92,5,Dry,23,4,2,2,19,50,0.37,85.79,0.63,85.79,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.963,0.892,19.8,19,19,457
1997-11-13,1997,2,7,317,139.34,0.91,5,Dry,23,4,2,2,19,50,0.36,89.34,0.64,89.34,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1997-11-14,1997,2,7,318,142.35,0.9,5,Dry,23,4,2,2,19,50,0.35,92.35,0.65,92.35,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.0036,0.000141,0.082,0.00321,1,0.0672,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-11-15,1997,2,7,319,143.17,0.9,5,Dry,23,4,2,2,19,50,0.35,93.17,0.65,93.17,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00367,0.000144,0.0823,0.00323,1,0.0683,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-11-16,1997,2,7,320,143.99,0.9,5,Dry,23,4,2,2,19,50,0.35,93.99,0.65,93.99,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0694,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-11-17,1997,2,7,321,143.72,0.9,5,Dry,23,4,2,2,19,50,0.35,93.72,0.65,93.72,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00372,0.000146,0.0826,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1997-11-18,1997,2,7,322,142.35,0.9,5,Dry,23,4,2,2,19,50,0.35,92.35,0.65,92.35,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.0036,0.000141,0.082,0.00321,1,0.0672,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-11-19,1997,2,8,323,139.89,0.91,5,Dry,23,4,2,2,19,50,0.36,89.89,0.64,89.89,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1997-11-20,1997,2,8,324,138.52,0.91,5,Dry,23,4,2,2,19,50,0.36,88.52,0.64,88.52,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-11-21,1997,2,8,325,136.61,0.91,5,Dry,23,4,2,2,19,50,0.37,86.61,0.63,86.61,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00312,1,0.0594,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1997-11-22,1997,2,8,326,137.43,0.91,5,Dry,23,4,2,2,19,50,0.36,87.43,0.64,87.43,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1997-11-23,1997,2,8,327,137.7,0.91,5,Dry,23,4,2,2,19,50,0.36,87.7,0.64,87.7,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1997-11-24,1997,2,8,328,135.79,0.92,5,Dry,23,4,2,2,19,50,0.37,85.79,0.63,85.79,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.963,0.892,19.8,19,19,457
1997-11-25,1997,2,8,329,136.06,0.92,5,Dry,23,4,2,2,19,50,0.37,86.06,0.63,86.06,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00307,0.00012,0.0792,0.00311,1,0.0587,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
