date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-26,1997,2,9,330,136.34,0.92,5,Dry,23,4,2,2,19,50,0.37,86.34,0.63,86.34,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1997-11-27,1997,2,9,331,138.25,0.91,5,Dry,23,4,2,2,19,50,0.36,88.25,0.64,88.25,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000128,0.0802,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1997-11-28,1997,2,9,332,140.16,0.91,5,Dry,23,4,2,2,19,50,0.36,90.16,0.64,90.16,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.00569,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1997-11-29,1997,2,9,333,138.8,0.91,5,Dry,23,4,2,2,19,50,0.36,88.8,0.64,88.8,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0624,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-11-30,1997,2,9,334,138.52,0.91,5,Dry,23,4,2,2,19,50,0.36,88.52,0.64,88.52,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-12-01,1997,3,9,335,136.61,0.91,5,Dry,26,4,3,2,24,59,0.43,77.61,0.57,77.61,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00235,0.000092,0.0769,0.00302,1,0.0473,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1997-12-02,1997,3,9,336,136.34,0.92,5,Dry,26,4,3,2,24,59,0.43,77.34,0.57,77.34,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.0000911,0.0768,0.00301,1,0.0469,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1997-12-03,1997,3,10,337,137.7,0.91,5,Dry,26,4,3,2,24,59,0.43,78.7,0.57,78.7,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00244,0.0000957,0.0774,0.00304,1,0.0487,0.126,0.00495,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-12-04,1997,3,10,338,137.98,0.91,5,Dry,26,4,3,2,24,59,0.43,78.98,0.57,78.98,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00246,0.0000966,0.0775,0.00304,1,0.0491,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1997-12-05,1997,3,10,339,140.99,0.91,5,Dry,26,4,3,2,24,59,0.42,81.99,0.58,81.99,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
1997-12-06,1997,3,10,340,145.63,0.89,5,Dry,26,4,3,2,24,59,0.41,86.63,0.59,86.63,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00311,0.000122,0.0809,0.00317,1,0.0595,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1997-12-07,1997,3,10,341,149.74,0.89,5,Dry,26,4,3,2,24,59,0.39,90.74,0.61,90.74,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0827,0.00324,1,0.065,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
1997-12-08,1997,3,10,342,150.56,0.88,5,Dry,26,4,3,2,24,59,0.39,91.56,0.61,91.56,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00353,0.000139,0.083,0.00326,1,0.0661,0.149,0.00585,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1997-12-09,1997,3,10,343,149.19,0.89,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1997-12-10,1997,3,11,344,147.27,0.89,5,Dry,26,4,3,2,24,59,0.4,88.27,0.6,88.27,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1997-12-11,1997,3,11,345,145.36,0.9,5,Dry,26,4,3,2,24,59,0.41,86.36,0.59,86.36,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
1997-12-12,1997,3,11,346,143.45,0.9,5,Dry,26,4,3,2,24,59,0.41,84.45,0.59,84.45,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0565,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1997-12-13,1997,3,11,347,142.63,0.9,5,Dry,26,4,3,2,24,59,0.41,83.63,0.59,83.63,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1997-12-14,1997,3,11,348,140.71,0.91,5,Dry,26,4,3,2,24,59,0.42,81.71,0.58,81.71,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0528,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1997-12-15,1997,3,11,349,139.34,0.91,5,Dry,26,4,3,2,24,59,0.42,80.34,0.58,80.34,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00258,0.000101,0.0781,0.00306,1,0.051,0.129,0.00506,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1997-12-16,1997,3,11,350,137.43,0.91,5,Dry,26,4,3,2,24,59,0.43,78.43,0.57,78.43,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0749,0.00242,0.0000948,0.0773,0.00303,1,0.0484,0.126,0.00493,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1997-12-17,1997,3,12,351,138.8,0.91,5,Dry,26,4,3,2,24,59,0.42,79.8,0.57,79.8,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000993,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
1997-12-18,1997,3,12,352,141.81,0.9,5,Dry,26,4,3,2,24,59,0.42,82.81,0.58,82.81,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.000109,0.0792,0.00311,1,0.0543,0.133,0.00523,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1997-12-19,1997,3,12,353,144.27,0.9,5,Dry,26,4,3,2,24,59,0.41,85.27,0.59,85.27,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1997-12-20,1997,3,12,354,146.73,0.89,5,Dry,26,4,3,2,24,59,0.4,87.73,0.6,87.73,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.00321,0.000126,0.0813,0.00319,1,0.0609,0.142,0.00558,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1997-12-21,1997,3,12,355,145.91,0.89,5,Dry,26,4,3,2,24,59,0.4,86.91,0.6,86.91,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00314,0.000123,0.081,0.00318,1,0.0598,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1997-12-22,1997,3,12,356,147.82,0.89,5,Dry,26,4,3,2,24,59,0.4,88.82,0.6,88.82,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-12-23,1997,3,12,357,150.83,0.88,5,Dry,26,4,3,2,24,59,0.39,91.83,0.61,91.83,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0831,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1997-12-24,1997,3,13,358,152.2,0.88,5,Dry,26,4,3,2,24,59,0.39,93.2,0.61,93.2,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-12-25,1997,3,13,359,151.38,0.88,5,Dry,26,4,3,2,24,59,0.39,92.38,0.61,92.38,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0672,0.151,0.00591,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-12-26,1997,3,13,360,152.2,0.88,5,Dry,26,4,3,2,24,59,0.39,93.2,0.61,93.2,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-12-27,1997,3,13,361,154.11,0.87,5,Dry,26,4,3,2,24,59,0.38,95.11,0.62,95.11,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
1997-12-28,1997,3,13,362,156.02,0.87,5,Dry,26,4,3,2,24,59,0.38,97.02,0.62,97.02,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0735,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1997-12-29,1997,3,13,363,157.94,0.86,5,Dry,26,4,3,2,24,59,0.37,98.94,0.63,98.94,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0863,0.00338,1,0.0761,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-12-30,1997,3,13,364,156.57,0.86,5,Dry,26,4,3,2,24,59,0.38,97.57,0.62,97.57,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0857,0.00336,1,0.0742,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.4,21.4,515
1997-12-31,1997,3,14,365,155.2,0.87,5,Dry,26,4,3,2,24,59,0.38,96.2,0.62,96.2,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1998-01-01,1997,4,14,1,157.12,0.86,5,Dry,29,5,4,2,33,73,0.47,84.12,0.54,84.12,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000114,0.0815,0.0032,1,0.0561,0.138,0.00539,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1998-01-02,1997,4,14,2,162.31,0.85,5,Dry,29,5,4,2,33,73,0.45,89.31,0.55,89.31,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00334,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1998-01-03,1997,4,14,3,165.87,0.83,5,Dry,29,5,4,2,33,73,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1998-01-04,1997,4,14,4,169.97,0.82,5,Dry,29,5,4,2,33,73,0.43,96.97,0.57,96.97,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0872,0.00341,1,0.0734,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1998-01-05,1997,4,14,5,174.07,0.81,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1998-01-06,1997,4,14,6,177.08,0.8,5,Dry,29,5,4,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,23,23,551
1998-01-07,1997,4,15,7,178.99,0.8,5,Dry,29,5,4,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00476,0.000186,0.0911,0.00356,1,0.0856,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1998-01-08,1997,4,15,8,181.45,0.79,5,Dry,29,5,4,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1998-01-09,1997,4,15,9,183.91,0.78,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000202,0.0933,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
1998-01-10,1997,4,15,10,183.09,0.78,5,Dry,29,5,4,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1998-01-11,1997,4,15,11,185.01,0.77,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1998-01-12,1997,4,15,12,190.2,0.76,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-01-13,1997,4,15,13,194.85,0.74,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1998-01-14,1997,4,16,14,199.5,0.73,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1998-01-15,1997,4,16,15,204.15,0.71,5,Dry,29,5,4,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
1998-01-16,1997,4,16,16,206.61,0.7,5,Dry,29,5,4,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1998-01-17,1997,4,16,17,208.52,0.69,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00727,0.000285,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
1998-01-18,1997,4,16,18,212.63,0.68,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000298,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
1998-01-19,1997,4,16,19,217.27,0.67,5,Dry,29,5,4,2,33,73,0.34,144.3,0.66,144.3,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.5,32.4,32.4,779
1998-01-20,1997,4,16,20,222.47,0.65,5,Dry,29,5,4,2,33,73,0.33,149.5,0.67,149.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00433,1,0.144,0.254,0.00999,25.2,0.939,0.97,0.91,34.7,33.6,33.6,807
1998-01-21,1997,4,17,21,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
1998-01-22,1997,4,17,22,227.94,0.64,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
1998-01-23,1997,4,17,23,232.04,0.63,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
1998-01-24,1997,4,17,24,236.14,0.61,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00962,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
1998-01-25,1997,4,17,25,242.43,0.6,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1998-01-26,1997,4,17,26,248.72,0.59,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
1998-01-27,1997,4,17,27,255.01,0.58,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,995
1998-01-28,1997,4,18,28,262.39,0.57,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
1998-01-29,1997,4,18,29,268.13,0.56,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1998-01-30,1997,4,18,30,274.42,0.55,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
1998-01-31,1997,4,18,31,281.81,0.54,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1998-02-01,1997,5,18,32,286.45,0.53,5,Dry,31,6,4,3,41,85,0.3,201.4,0.7,201.4,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0129,0.000512,0.134,0.00533,1,0.214,0.348,0.0139,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-02-02,1997,5,18,33,290.01,0.52,5,Dry,31,6,4,3,41,85,0.29,205,0.71,205,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000524,0.136,0.00539,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.937,47.6,46.7,46.7,1120
1998-02-03,1997,5,18,34,294.11,0.52,5,Dry,31,6,4,3,41,85,0.29,209.1,0.71,209.1,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00547,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1998-02-04,1997,5,19,35,298.76,0.51,5,Dry,31,6,4,3,41,85,0.28,213.8,0.71,213.8,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
1998-02-05,1997,5,19,36,304.5,0.51,5,Dry,31,6,4,3,41,85,0.28,219.5,0.72,219.5,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.127,0.0144,0.000575,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1998-02-06,1997,5,19,37,312.43,0.5,5,Dry,31,6,4,3,41,85,0.27,227.4,0.73,227.4,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1998-02-07,1997,5,19,38,323.09,0.48,5,Dry,31,6,4,3,41,85,0.26,238.1,0.74,238.1,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.8,1240
1998-02-08,1997,5,19,39,332.12,0.47,5,Dry,31,6,4,3,41,85,0.26,247.1,0.74,247.1,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00617,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
1998-02-09,1997,5,19,40,341.14,0.46,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000799,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
1998-02-10,1997,5,19,41,351.81,0.45,5,Dry,31,6,4,3,41,85,0.24,266.8,0.76,266.8,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.00681,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.1,1400
1998-02-11,1997,5,20,42,363.56,0.44,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
1998-02-12,1997,5,20,43,379.7,0.43,5,Dry,31,6,4,3,41,85,0.22,294.7,0.78,294.7,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0381,0.00154,0.192,0.00778,2,0.141,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
1998-02-13,1997,5,20,44,398.56,0.41,5,Dry,31,6,4,3,41,85,0.21,313.6,0.79,313.6,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
1998-02-14,1997,5,20,45,414.15,0.4,5,Dry,31,6,4,3,41,85,0.2,329.1,0.8,329.1,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.5,1720
1998-02-15,1997,5,20,46,427.55,0.39,5,Dry,31,6,4,3,41,85,0.2,342.6,0.8,342.6,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
1998-02-16,1997,5,20,47,443.13,0.38,5,Dry,31,6,4,3,41,85,0.19,358.1,0.81,358.1,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.949,0.976,0.927,40,39,78,1870
1998-02-17,1997,5,20,48,461.45,0.36,5,Dry,31,6,4,3,41,85,0.18,376.4,0.82,376.4,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0767,0.00315,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
1998-02-18,1997,5,21,49,476.49,0.35,5,Dry,31,6,4,3,41,85,0.18,391.5,0.82,391.5,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0838,0.00345,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
1998-02-19,1997,5,21,50,487.16,0.35,5,Dry,31,6,4,3,41,85,0.17,402.2,0.83,402.2,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
1998-02-20,1997,5,21,51,496.18,0.34,5,Dry,31,6,4,3,41,85,0.17,411.2,0.83,411.2,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2140
1998-02-21,1997,5,21,52,504.66,0.33,5,Dry,31,6,4,3,41,85,0.17,419.7,0.83,419.7,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0971,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.5,91.1,2190
1998-02-22,1997,5,21,53,511.49,0.33,5,Dry,31,6,4,3,41,85,0.17,426.5,0.83,426.5,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.2,46.2,92.4,2220
1998-02-23,1997,5,21,54,516.14,0.33,5,Dry,31,6,4,3,41,85,0.17,431.1,0.83,431.1,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00426,0.305,0.0127,2,0.234,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
1998-02-24,1997,5,21,55,518.06,0.32,5,Dry,31,6,4,3,41,85,0.16,433.1,0.84,433.1,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
1998-02-25,1997,5,22,56,520.52,0.32,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
1998-02-26,1997,5,22,57,525.71,0.32,5,Dry,31,6,4,3,41,85,0.16,440.7,0.84,440.7,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
1998-02-27,1997,5,22,58,529.27,0.32,5,Dry,31,6,4,3,41,85,0.16,444.3,0.84,444.3,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
1998-02-28,1997,5,22,59,533.37,0.31,5,Dry,31,6,4,3,41,85,0.16,448.4,0.84,448.4,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-03-01,1997,6,22,60,534.74,0.31,5,Dry,36,8,6,4,53,107,0.2,427.7,0.8,427.7,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0224,23.5,0.957,0.98,0.938,47.1,46.1,92.3,2210
1998-03-02,1997,6,22,61,534.46,0.31,5,Dry,36,8,6,4,53,107,0.2,427.5,0.8,427.5,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0223,23.5,0.957,0.98,0.938,47,46.1,92.2,2210
1998-03-03,1997,6,22,62,534.74,0.31,5,Dry,36,8,6,4,53,107,0.2,427.7,0.8,427.7,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0224,23.5,0.957,0.98,0.938,47.1,46.1,92.3,2210
1998-03-04,1997,6,23,63,536.65,0.31,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
1998-03-05,1997,6,23,64,534.74,0.31,5,Dry,36,8,6,4,53,107,0.2,427.7,0.8,427.7,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0224,23.5,0.957,0.98,0.938,47.1,46.1,92.3,2210
1998-03-06,1997,6,23,65,534.46,0.31,5,Dry,36,8,6,4,53,107,0.2,427.5,0.8,427.5,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0223,23.5,0.957,0.98,0.938,47,46.1,92.2,2210
1998-03-07,1997,6,23,66,533.64,0.31,5,Dry,36,8,6,4,53,107,0.2,426.6,0.8,426.6,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92,2210
1998-03-08,1997,6,23,67,534.46,0.31,5,Dry,36,8,6,4,53,107,0.2,427.5,0.8,427.5,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0223,23.5,0.957,0.98,0.938,47,46.1,92.2,2210
1998-03-09,1997,6,23,68,534.74,0.31,5,Dry,36,8,6,4,53,107,0.2,427.7,0.8,427.7,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0224,23.5,0.957,0.98,0.938,47.1,46.1,92.3,2210
1998-03-10,1997,6,23,69,536.65,0.31,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
1998-03-11,1997,6,24,70,542.94,0.31,5,Dry,36,8,6,4,53,107,0.2,435.9,0.8,435.9,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.549,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.9,2250
1998-03-12,1997,6,24,71,553.06,0.3,5,Dry,36,8,6,4,53,107,0.19,446.1,0.81,446.1,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.211,0.11,0.00458,0.32,0.0134,2,0.244,0.564,0.0236,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
1998-03-13,1997,6,24,72,563.17,0.3,5,Dry,36,8,6,4,53,107,0.19,456.2,0.81,456.2,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.328,0.0138,2,0.25,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
1998-03-14,1997,6,24,73,571.1,0.29,5,Dry,36,8,6,4,53,107,0.19,464.1,0.81,464.1,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00495,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1998-03-15,1997,6,24,74,580.67,0.29,5,Dry,36,8,6,4,53,107,0.18,473.7,0.82,473.7,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
1998-03-16,1997,6,24,75,593.52,0.28,5,Dry,36,8,6,4,53,107,0.18,486.5,0.82,486.5,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1998-03-17,1997,6,24,76,607.47,0.28,5,Dry,36,8,6,4,53,107,0.18,500.5,0.82,500.5,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-03-18,1997,6,25,77,622.51,0.27,5,Dry,36,8,6,4,53,107,0.17,515.5,0.83,515.5,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.145,0.00616,0.393,0.0167,3,0.174,0.568,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
1998-03-19,1997,6,25,78,638.64,0.26,5,Dry,36,8,6,4,53,107,0.17,531.6,0.83,531.6,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
1998-03-20,1997,6,25,79,650.95,0.26,5,Dry,36,8,6,4,53,107,0.16,544,0.84,544,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.007,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
1998-03-21,1997,6,25,80,662.16,0.25,5,Dry,36,8,6,4,53,107,0.16,555.2,0.84,555.2,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1998-03-22,1997,6,25,81,672.27,0.25,5,Dry,36,8,6,4,53,107,0.16,565.3,0.84,565.3,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00763,0.455,0.0194,3,0.197,0.652,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
1998-03-23,1997,6,25,82,679.66,0.24,5,Dry,36,8,6,4,53,107,0.16,572.7,0.84,572.7,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
1998-03-24,1997,6,25,83,688.13,0.24,5,Dry,36,8,6,4,53,107,0.15,581.1,0.84,581.1,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.0291,22.7,0.953,0.978,0.932,41,40.1,120,2890
1998-03-25,1997,6,26,84,696.06,0.24,5,Dry,36,8,6,4,53,107,0.15,589.1,0.85,589.1,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.194,0.00834,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
1998-03-26,1997,6,26,85,702.9,0.23,5,Dry,36,8,6,4,53,107,0.15,595.9,0.85,595.9,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1998-03-27,1997,6,26,86,713.56,0.23,5,Dry,36,8,6,4,53,107,0.15,606.6,0.85,606.6,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.206,0.00887,0.506,0.0218,3,0.215,0.721,0.031,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
1998-03-28,1997,6,26,87,725.32,0.22,5,Dry,36,8,6,4,53,107,0.15,618.3,0.85,618.3,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00923,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
1998-03-29,1997,6,26,88,734.89,0.22,5,Dry,36,8,6,4,53,107,0.15,627.9,0.85,627.9,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00952,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
1998-03-30,1997,6,26,89,744.46,0.22,5,Dry,36,8,6,4,53,107,0.14,637.5,0.86,637.5,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.00981,0.544,0.0235,3,0.229,0.773,0.0334,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1998-03-31,1997,6,26,90,755.13,0.21,5,Dry,36,8,6,4,53,107,0.14,648.1,0.86,648.1,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1998-04-01,1997,7,27,91,766.88,0.21,5,Dry,40,10,8,5,62,125,0.16,641.9,0.84,641.9,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00998,0.554,0.0241,3,0.231,0.785,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
1998-04-02,1997,7,27,92,774.22,0.2,5,Dry,40,10,8,5,62,125,0.16,649.2,0.84,649.2,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.798,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
1998-04-03,1997,7,27,93,783.03,0.2,5,Dry,40,10,8,5,62,125,0.16,658,0.84,658,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1998-04-04,1997,7,27,94,793.29,0.2,5,Dry,40,10,8,5,62,125,0.16,668.3,0.84,668.3,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.587,0.0256,3,0.243,0.83,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1998-04-05,1997,7,27,95,804.57,0.19,5,Dry,40,10,8,5,62,125,0.15,679.6,0.84,679.6,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.255,0.0111,0.601,0.0262,3,0.248,0.849,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3310
1998-04-06,1997,7,27,96,820.25,0.19,5,Dry,40,10,8,5,62,125,0.15,695.3,0.85,695.3,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.355,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
1998-04-07,1997,7,27,97,833.2,0.18,5,Dry,40,10,8,5,62,125,0.15,708.2,0.85,708.2,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1998-04-08,1997,7,28,98,846.72,0.18,5,Dry,40,10,8,5,62,125,0.15,721.7,0.85,721.7,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1998-04-09,1997,7,28,99,860.76,0.17,5,Dry,40,10,8,5,62,125,0.14,735.8,0.85,735.8,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.292,0.0129,0.674,0.0298,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
1998-04-10,1997,7,28,100,875.27,0.17,5,Dry,40,10,8,5,62,125,0.14,750.3,0.86,750.3,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.395,0.302,0.0134,0.697,0.0308,3,0.28,0.977,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1998-04-11,1997,7,28,101,890.21,0.17,5,Dry,40,10,8,5,62,125,0.14,765.2,0.86,765.2,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.409,0.309,0.0137,0.718,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1998-04-12,1997,7,28,102,901.12,0.16,5,Dry,40,10,8,5,62,125,0.14,776.1,0.86,776.1,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.419,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1998-04-13,1997,7,28,103,912.23,0.16,5,Dry,40,10,8,5,62,125,0.14,787.2,0.86,787.2,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.429,0.32,0.0143,0.749,0.0333,4,0.208,0.957,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1998-04-14,1997,7,28,104,918.99,0.16,5,Dry,40,10,8,5,62,125,0.14,794,0.86,794,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.435,0.323,0.0144,0.758,0.0338,4,0.21,0.969,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
1998-04-15,1997,7,29,105,925.81,0.16,5,Dry,40,10,8,5,62,125,0.14,800.8,0.86,800.8,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
1998-04-16,1997,7,29,106,928.09,0.16,5,Dry,40,10,8,5,62,125,0.14,803.1,0.86,803.1,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
1998-04-17,1997,7,29,107,930.39,0.16,5,Dry,40,10,8,5,62,125,0.13,805.4,0.87,805.4,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
1998-04-18,1997,7,29,108,928.09,0.16,5,Dry,40,10,8,5,62,125,0.14,803.1,0.86,803.1,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
1998-04-19,1997,7,29,109,921.25,0.16,5,Dry,40,10,8,5,62,125,0.14,796.3,0.86,796.3,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.034,4,0.211,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1998-04-20,1997,7,29,110,914.47,0.16,5,Dry,40,10,8,5,62,125,0.14,789.5,0.86,789.5,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.431,0.321,0.0143,0.752,0.0335,4,0.209,0.961,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,155,3710
1998-04-21,1997,7,29,111,903.33,0.16,5,Dry,40,10,8,5,62,125,0.14,778.3,0.86,778.3,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.421,0.316,0.014,0.736,0.0327,3,0.288,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
1998-04-22,1997,7,30,112,892.37,0.16,5,Dry,40,10,8,5,62,125,0.14,767.4,0.86,767.4,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.411,0.31,0.0138,0.721,0.032,3,0.285,1.01,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1998-04-23,1997,7,30,113,881.62,0.17,5,Dry,40,10,8,5,62,125,0.14,756.6,0.86,756.6,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0438,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1998-04-24,1997,7,30,114,866.92,0.17,5,Dry,40,10,8,5,62,125,0.14,741.9,0.86,741.9,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.387,0.297,0.0131,0.684,0.0302,3,0.276,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1998-04-25,1997,7,30,115,852.68,0.18,5,Dry,40,10,8,5,62,125,0.15,727.7,0.85,727.7,0,0,0,0,-5,5,40,10,8,0,67,786,990,967.3,22.7,0.374,0.287,0.0127,0.661,0.0291,3,0.27,0.931,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1998-04-26,1997,7,30,116,838.93,0.18,5,Dry,40,10,8,5,62,125,0.15,713.9,0.85,713.9,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0283,3,0.264,0.907,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
1998-04-27,1997,7,30,117,825.72,0.18,5,Dry,40,10,8,5,62,125,0.15,700.7,0.85,700.7,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.269,0.0118,0.627,0.0275,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
1998-04-28,1997,7,30,118,813.13,0.19,5,Dry,40,10,8,5,62,125,0.15,688.1,0.85,688.1,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.351,0.261,0.0114,0.611,0.0268,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
1998-04-29,1997,7,31,119,801.26,0.19,5,Dry,40,10,8,5,62,125,0.16,676.3,0.84,676.3,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.597,0.0261,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
1998-04-30,1997,7,31,120,790.24,0.2,5,Dry,40,10,8,5,62,125,0.16,665.2,0.84,665.2,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0254,3,0.242,0.825,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
1998-05-01,1997,8,31,121,780.33,0.2,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.772,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
1998-05-02,1997,8,31,122,772.12,0.2,5,Dry,42,9,8,6,82,147,0.19,625.1,0.81,625.1,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.0095,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3070
1998-05-03,1997,8,31,123,760.32,0.21,5,Dry,42,9,8,6,82,147,0.19,613.3,0.81,613.3,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00914,0.519,0.0225,3,0.218,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1998-05-04,1997,8,31,124,745.83,0.22,5,Dry,42,9,8,6,82,147,0.2,598.8,0.8,598.8,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.0087,0.501,0.0217,3,0.212,0.713,0.0309,22.4,0.954,0.98,0.935,41.8,41,123,2950
1998-05-05,1997,8,31,125,731.34,0.22,5,Dry,42,9,8,6,82,147,0.2,584.3,0.8,584.3,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00826,0.483,0.0209,3,0.205,0.689,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1998-05-06,1997,8,32,126,716.84,0.23,5,Dry,42,9,8,6,82,147,0.2,569.8,0.8,569.8,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
1998-05-07,1997,8,32,127,702.35,0.23,5,Dry,42,9,8,6,82,147,0.21,555.4,0.79,555.4,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.276,0.172,0.00738,0.448,0.0192,3,0.192,0.64,0.0275,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
1998-05-08,1997,8,32,128,688.95,0.24,5,Dry,42,9,8,6,82,147,0.21,542,0.79,542,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00698,0.431,0.0185,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
1998-05-09,1997,8,32,129,675.01,0.25,5,Dry,42,9,8,6,82,147,0.22,528,0.78,528,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.154,0.00657,0.414,0.0177,3,0.18,0.594,0.0254,22.8,0.949,0.97,0.921,37.4,36.2,109,2610
1998-05-10,1997,8,32,130,661.06,0.25,5,Dry,42,9,8,6,82,147,0.22,514.1,0.78,514.1,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00616,0.397,0.0169,3,0.174,0.57,0.0243,22.9,0.948,0.97,0.919,36.4,35.4,106,2550
1998-05-11,1997,8,32,131,647.66,0.26,5,Dry,42,9,8,6,82,147,0.23,500.7,0.77,500.7,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.135,0.00576,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,103,2480
1998-05-12,1997,8,32,132,635.36,0.26,5,Dry,42,9,8,6,82,147,0.23,488.4,0.77,488.4,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.238,0.13,0.0055,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-05-13,1997,8,33,133,622.51,0.27,5,Dry,42,9,8,6,82,147,0.24,475.5,0.76,475.5,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1998-05-14,1997,8,33,134,609.66,0.27,5,Dry,42,9,8,6,82,147,0.24,462.7,0.76,462.7,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1998-05-15,1997,8,33,135,598.45,0.28,5,Dry,42,9,8,6,82,147,0.25,451.4,0.75,451.4,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.217,0.112,0.00473,0.329,0.0139,2,0.247,0.576,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
1998-05-16,1997,8,33,136,586.69,0.28,5,Dry,42,9,8,6,82,147,0.25,439.7,0.75,439.7,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00448,0.318,0.0134,2,0.239,0.557,0.0235,23.2,0.957,0.98,0.938,47.9,46.9,93.9,2250
1998-05-17,1997,8,33,137,574.93,0.29,5,Dry,42,9,8,6,82,147,0.26,427.9,0.74,427.9,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00424,0.308,0.0129,2,0.231,0.54,0.0227,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
1998-05-18,1997,8,33,138,563.72,0.3,5,Dry,42,9,8,6,82,147,0.26,416.7,0.74,416.7,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.203,0.0957,0.00401,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2140
1998-05-19,1997,8,33,139,553.6,0.3,5,Dry,42,9,8,6,82,147,0.27,406.6,0.73,406.6,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0909,0.0038,0.291,0.0122,2,0.217,0.508,0.0212,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
1998-05-20,1997,8,34,140,542.94,0.31,5,Dry,42,9,8,6,82,147,0.27,395.9,0.73,395.9,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0859,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
1998-05-21,1997,8,34,141,532.82,0.31,5,Dry,42,9,8,6,82,147,0.28,385.8,0.72,385.8,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0811,0.00338,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.4,41.6,83.1,2000
1998-05-22,1997,8,34,142,523.8,0.32,5,Dry,42,9,8,6,82,147,0.28,376.8,0.72,376.8,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0768,0.0032,0.266,0.0111,2,0.197,0.463,0.0193,23.6,0.952,0.979,0.932,41.5,40.6,81.2,1950
1998-05-23,1997,8,34,143,514.23,0.33,5,Dry,42,9,8,6,82,147,0.29,367.2,0.71,367.2,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0723,0.003,0.258,0.0107,2,0.19,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.5,79.1,1900
1998-05-24,1997,8,34,144,504.66,0.33,5,Dry,42,9,8,6,82,147,0.29,357.7,0.71,357.7,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0678,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.95,0.975,0.926,39.5,38.5,76.9,1850
1998-05-25,1997,8,34,145,495.63,0.34,5,Dry,42,9,8,6,82,147,0.3,348.6,0.7,348.6,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.922,38.5,37.5,74.9,1800
1998-05-26,1997,8,34,146,487.7,0.34,5,Dry,42,9,8,6,82,147,0.3,340.7,0.7,340.7,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0598,0.00247,0.236,0.00977,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.1,1750
1998-05-27,1997,8,35,147,479.23,0.35,5,Dry,42,9,8,6,82,147,0.31,332.2,0.69,332.2,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0558,0.0023,0.229,0.00946,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.3,1710
1998-05-28,1997,8,35,148,470.75,0.36,5,Dry,42,9,8,6,82,147,0.31,323.8,0.69,323.8,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00916,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.8,69.5,1670
1998-05-29,1997,8,35,149,462.82,0.36,5,Dry,42,9,8,6,82,147,0.32,315.8,0.68,315.8,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0481,0.00198,0.216,0.00888,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.9,1630
1998-05-30,1997,8,35,150,455.99,0.37,5,Dry,42,9,8,6,82,147,0.32,309,0.68,309,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0448,0.00184,0.21,0.00864,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
1998-05-31,1997,8,35,151,448.6,0.37,5,Dry,42,9,8,6,82,147,0.33,301.6,0.67,301.6,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0414,0.0017,0.204,0.00837,2,0.146,0.35,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.9,1560
1998-06-01,1997,9,35,152,441.22,0.38,5,Dry,39,9,7,5,59,119,0.27,322.2,0.73,322.2,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1998-06-02,1997,9,35,153,434.38,0.38,5,Dry,39,9,7,5,59,119,0.27,315.4,0.73,315.4,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00876,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1630
1998-06-03,1997,9,36,154,428.64,0.39,5,Dry,39,9,7,5,59,119,0.28,309.6,0.72,309.6,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0452,0.00185,0.209,0.00856,2,0.152,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.5,66.9,1610
1998-06-04,1997,9,36,155,422.35,0.39,5,Dry,39,9,7,5,59,119,0.28,303.4,0.72,303.4,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0422,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1998-06-05,1997,9,36,156,416.06,0.4,5,Dry,39,9,7,5,59,119,0.29,297.1,0.71,297.1,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1998-06-06,1997,9,36,157,409.77,0.4,5,Dry,39,9,7,5,59,119,0.29,290.8,0.71,290.8,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00148,0.194,0.00789,2,0.139,0.333,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
1998-06-07,1997,9,36,158,404.03,0.4,5,Dry,39,9,7,5,59,119,0.29,285,0.7,285,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
1998-06-08,1997,9,36,159,398.29,0.41,5,Dry,39,9,7,5,59,119,0.3,279.3,0.7,279.3,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.154,0.0308,0.00125,0.184,0.00749,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
1998-06-09,1997,9,36,160,392.55,0.41,5,Dry,39,9,7,5,59,119,0.3,273.6,0.7,273.6,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.151,0.0281,0.00114,0.18,0.00729,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
1998-06-10,1997,9,37,161,387.9,0.42,5,Dry,39,9,7,5,59,119,0.31,268.9,0.69,268.9,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0259,0.00105,0.176,0.00713,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1998-06-11,1997,9,37,162,382.7,0.42,5,Dry,39,9,7,5,59,119,0.31,263.7,0.69,263.7,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000951,0.171,0.00695,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
1998-06-12,1997,9,37,163,377.51,0.43,5,Dry,39,9,7,5,59,119,0.32,258.5,0.69,258.5,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.021,0.00085,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,28,56,1340
1998-06-13,1997,9,37,164,372.31,0.43,5,Dry,39,9,7,5,59,119,0.32,253.3,0.68,253.3,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.00075,0.163,0.00659,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1998-06-14,1997,9,37,165,367.12,0.44,5,Dry,39,9,7,5,59,119,0.32,248.1,0.68,248.1,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
1998-06-15,1997,9,37,166,362.47,0.44,5,Dry,39,9,7,5,59,119,0.33,243.5,0.67,243.5,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.3,52.7,1260
1998-06-16,1997,9,37,167,357.82,0.45,5,Dry,39,9,7,5,59,119,0.33,238.8,0.67,238.8,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1998-06-17,1997,9,38,168,353.17,0.45,5,Dry,39,9,7,5,59,119,0.34,234.2,0.66,234.2,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.00063,0.153,0.00617,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
1998-06-18,1997,9,38,169,349.62,0.46,5,Dry,39,9,7,5,59,119,0.34,230.6,0.66,230.6,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000618,0.152,0.0061,2,0.0982,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.8,1200
1998-06-19,1997,9,38,170,345.52,0.46,5,Dry,39,9,7,5,59,119,0.34,226.5,0.66,226.5,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00603,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-06-20,1997,9,38,171,341.41,0.46,5,Dry,39,9,7,5,59,119,0.35,222.4,0.65,222.4,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0147,0.000589,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1998-06-21,1997,9,38,172,337.31,0.47,5,Dry,39,9,7,5,59,119,0.35,218.3,0.65,218.3,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1998-06-22,1997,9,38,173,333.21,0.47,5,Dry,39,9,7,5,59,119,0.36,214.2,0.64,214.2,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.00056,0.145,0.0058,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-06-23,1997,9,38,174,329.11,0.48,5,Dry,39,9,7,5,59,119,0.36,210.1,0.64,210.1,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000545,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1998-06-24,1997,9,39,175,325.01,0.48,5,Dry,39,9,7,5,59,119,0.37,206,0.63,206,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
1998-06-25,1997,9,39,176,321.45,0.49,5,Dry,39,9,7,5,59,119,0.37,202.4,0.63,202.4,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.013,0.000518,0.139,0.00558,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1998-06-26,1997,9,39,177,317.9,0.49,5,Dry,39,9,7,5,59,119,0.37,198.9,0.63,198.9,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000506,0.138,0.00551,1,0.211,0.349,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
1998-06-27,1997,9,39,178,314.34,0.49,5,Dry,39,9,7,5,59,119,0.38,195.3,0.62,195.3,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0124,0.000494,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-06-28,1997,9,39,179,310.79,0.5,5,Dry,39,9,7,5,59,119,0.38,191.8,0.62,191.8,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-06-29,1997,9,39,180,307.24,0.5,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
1998-06-30,1997,9,39,181,304.77,0.51,5,Dry,39,9,7,5,59,119,0.39,185.8,0.61,185.8,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0115,0.00046,0.132,0.00527,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.9,42,42,1010
1998-07-01,1997,10,40,182,301.77,0.51,5,Dry,37,8,6,4,53,108,0.36,193.8,0.64,193.8,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
