date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-07-02,1997,10,40,183,298.76,0.51,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1998-07-03,1997,10,40,184,295.75,0.52,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1998-07-04,1997,10,40,185,292.74,0.52,5,Dry,37,8,6,4,53,108,0.37,184.7,0.63,184.7,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
1998-07-05,1997,10,40,186,289.74,0.52,5,Dry,37,8,6,4,53,108,0.37,181.7,0.63,181.7,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1998-07-06,1997,10,40,187,286.73,0.53,5,Dry,37,8,6,4,53,108,0.38,178.7,0.62,178.7,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1998-07-07,1997,10,40,188,283.72,0.53,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1998-07-08,1997,10,41,189,280.71,0.54,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
1998-07-09,1997,10,41,190,277.7,0.54,5,Dry,37,8,6,4,53,108,0.39,169.7,0.61,169.7,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1998-07-10,1997,10,41,191,274.7,0.55,5,Dry,37,8,6,4,53,108,0.39,166.7,0.61,166.7,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
1998-07-11,1997,10,41,192,272.24,0.55,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1998-07-12,1997,10,41,193,269.77,0.55,5,Dry,37,8,6,4,53,108,0.4,161.8,0.6,161.8,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1998-07-13,1997,10,41,194,267.31,0.56,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1998-07-14,1997,10,41,195,264.85,0.56,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1998-07-15,1997,10,42,196,262.39,0.57,5,Dry,37,8,6,4,53,108,0.41,154.4,0.59,154.4,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1998-07-16,1997,10,42,197,259.93,0.57,5,Dry,37,8,6,4,53,108,0.41,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,34,34,815
1998-07-17,1997,10,42,198,257.47,0.57,5,Dry,37,8,6,4,53,108,0.42,149.5,0.58,149.5,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1998-07-18,1997,10,42,199,255.01,0.58,5,Dry,37,8,6,4,53,108,0.42,147,0.58,147,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
1998-07-19,1997,10,42,200,252.55,0.58,5,Dry,37,8,6,4,53,108,0.43,144.6,0.57,144.6,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,774
1998-07-20,1997,10,42,201,251.18,0.58,5,Dry,37,8,6,4,53,108,0.43,143.2,0.57,143.2,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
1998-07-21,1997,10,42,202,249.27,0.59,5,Dry,37,8,6,4,53,108,0.43,141.3,0.57,141.3,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-07-22,1997,10,43,203,247.35,0.59,5,Dry,37,8,6,4,53,108,0.44,139.3,0.56,139.3,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00952,25.1,0.935,0.97,0.907,32,31.1,31.1,746
1998-07-23,1997,10,43,204,245.44,0.59,5,Dry,37,8,6,4,53,108,0.44,137.4,0.56,137.4,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00743,0.000293,0.109,0.00432,1,0.128,0.238,0.00938,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
1998-07-24,1997,10,43,205,243.52,0.6,5,Dry,37,8,6,4,53,108,0.44,135.5,0.56,135.5,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
1998-07-25,1997,10,43,206,241.61,0.6,5,Dry,37,8,6,4,53,108,0.45,133.6,0.55,133.6,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.6,25.4,0.101,0.00711,0.00028,0.108,0.00425,1,0.123,0.231,0.0091,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1998-07-26,1997,10,43,207,239.7,0.61,5,Dry,37,8,6,4,53,108,0.45,131.7,0.55,131.7,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00694,0.000274,0.107,0.00422,1,0.12,0.227,0.00896,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
1998-07-27,1997,10,43,208,237.78,0.61,5,Dry,37,8,6,4,53,108,0.45,129.8,0.55,129.8,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00678,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
1998-07-28,1997,10,43,209,235.87,0.62,5,Dry,37,8,6,4,53,108,0.46,127.9,0.54,127.9,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.22,0.00868,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
1998-07-29,1997,10,44,210,233.95,0.62,5,Dry,37,8,6,4,53,108,0.46,126,0.54,126,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.098,0.00646,0.000254,0.104,0.00411,1,0.113,0.217,0.00854,25.2,0.929,0.97,0.901,28.9,28,28,673
1998-07-30,1997,10,44,211,232.04,0.63,5,Dry,37,8,6,4,53,108,0.47,124,0.54,124,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0973,0.00629,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
1998-07-31,1997,10,44,212,230.13,0.63,5,Dry,37,8,6,4,53,108,0.47,122.1,0.53,122.1,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00613,0.000241,0.103,0.00404,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,28,27.1,27.1,651
1998-08-01,1997,11,44,213,227.12,0.64,5,Dry,34,7,5,3,44,93,0.41,134.1,0.59,134.1,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00715,0.000281,0.106,0.00418,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,720
1998-08-02,1997,11,44,214,224.66,0.65,5,Dry,34,7,5,3,44,93,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00694,0.000273,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-08-03,1997,11,44,215,222.2,0.65,5,Dry,34,7,5,3,44,93,0.42,129.2,0.58,129.2,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-08-04,1997,11,44,216,219.74,0.66,5,Dry,34,7,5,3,44,93,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00652,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-08-05,1997,11,45,217,217.27,0.67,5,Dry,34,7,5,3,44,93,0.43,124.3,0.57,124.3,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000248,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-08-06,1997,11,45,218,214.81,0.68,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1998-08-07,1997,11,45,219,213.45,0.68,5,Dry,34,7,5,3,44,93,0.44,120.5,0.56,120.5,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00599,0.000235,0.1,0.00393,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
1998-08-08,1997,11,45,220,211.53,0.68,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0994,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-08-09,1997,11,45,221,209.62,0.69,5,Dry,34,7,5,3,44,93,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00566,0.000222,0.0986,0.00386,1,0.0999,0.199,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
1998-08-10,1997,11,45,222,207.7,0.7,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00383,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1998-08-11,1997,11,45,223,205.79,0.7,5,Dry,34,7,5,3,44,93,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00534,0.000209,0.0969,0.00379,1,0.0948,0.192,0.0075,25.4,0.92,0.97,0.892,25.8,25,25,601
1998-08-12,1997,11,46,224,203.88,0.71,5,Dry,34,7,5,3,44,93,0.46,110.9,0.54,110.9,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.0961,0.00376,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
1998-08-13,1997,11,46,225,201.96,0.72,5,Dry,34,7,5,3,44,93,0.46,109,0.54,109,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00501,0.000196,0.0952,0.00372,1,0.0896,0.185,0.00722,25.4,0,0,0,0,0,0,0
1998-08-14,1997,11,46,226,200.05,0.72,5,Dry,34,7,5,3,44,93,0.47,107,0.54,107,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00485,0.000189,0.0944,0.00369,1,0.087,0.181,0.00709,25.4,0,0,0,0,0,0,0
1998-08-15,1997,11,46,227,198.13,0.73,5,Dry,34,7,5,3,44,93,0.47,105.1,0.53,105.1,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.00469,0.000183,0.0936,0.00366,1,0.0844,0.178,0.00695,25.4,0,0,0,0,0,0,0
1998-08-16,1997,11,46,228,196.77,0.74,5,Dry,34,7,5,3,44,93,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000179,0.093,0.00363,1,0.0826,0.176,0.00686,25.4,0,0,0,0,0,0,0
1998-08-17,1997,11,46,229,195.4,0.74,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0924,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
1998-08-18,1997,11,46,230,193.49,0.75,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0782,0.17,0.00663,25.4,0,0,0,0,0,0,0
1998-08-19,1997,11,47,231,191.57,0.75,5,Dry,34,7,5,3,44,93,0.48,98.57,0.52,98.57,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00354,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
1998-08-20,1997,11,47,232,190.2,0.76,5,Dry,34,7,5,3,44,93,0.49,97.2,0.51,97.2,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,188.84,0.76,5,Dry,34,7,5,3,44,93,0.49,95.84,0.51,95.84,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000152,0.0895,0.0035,1,0.0719,0.161,0.00631,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,187.47,0.77,5,Dry,34,7,5,3,44,93,0.5,94.47,0.5,94.47,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00348,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,186.1,0.77,5,Dry,34,7,5,3,44,93,0.5,93.1,0.5,93.1,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0682,0.156,0.00612,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,184.74,0.78,5,Dry,34,7,5,3,44,93,0.5,91.74,0.5,91.74,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00355,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,183.37,0.78,5,Dry,34,7,5,3,44,93,0.51,90.37,0.49,90.37,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00343,0.000134,0.0871,0.00341,1,0.0645,0.152,0.00593,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,182,0.79,5,Dry,34,7,5,3,44,93,0.51,89,0.49,89,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,180.63,0.79,5,Dry,34,7,5,3,44,93,0.52,87.63,0.48,87.63,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0608,0.147,0.00574,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,179.27,0.79,5,Dry,34,7,5,3,44,93,0.52,86.27,0.48,86.27,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.000121,0.0853,0.00334,1,0.059,0.144,0.00564,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,177.9,0.8,5,Dry,34,7,5,3,44,93,0.52,84.9,0.48,84.9,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00331,1,0.0571,0.142,0.00555,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,176.53,0.8,5,Dry,34,7,5,3,44,93,0.53,83.53,0.47,83.53,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0812,0.00285,0.000112,0.0841,0.00329,1,0.0553,0.139,0.00545,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,175.16,0.81,5,Dry,34,7,5,3,44,93,0.53,82.16,0.47,82.16,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00273,0.000107,0.0835,0.00327,1,0.0534,0.137,0.00536,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,173.8,0.81,5,Dry,30,6,4,2,30,72,0.41,101.8,0.59,101.8,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0799,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1998-09-02,1997,12,49,245,170.79,0.82,5,Dry,30,6,4,2,30,72,0.42,98.79,0.58,98.79,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000162,0.0887,0.00347,1,0.0759,0.165,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-09-03,1997,12,49,246,167.78,0.83,5,Dry,30,6,4,2,30,72,0.43,95.78,0.57,95.78,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1998-09-04,1997,12,49,247,165.32,0.84,5,Dry,30,6,4,2,30,72,0.44,93.32,0.56,93.32,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0685,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
1998-09-05,1997,12,49,248,162.86,0.84,5,Dry,30,6,4,2,30,72,0.44,90.86,0.56,90.86,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0652,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1998-09-06,1997,12,49,249,160.4,0.85,5,Dry,30,6,4,2,30,72,0.45,88.4,0.55,88.4,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.0033,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1998-09-07,1997,12,49,250,159.03,0.86,5,Dry,30,6,4,2,30,72,0.45,87.03,0.55,87.03,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00315,0.000123,0.0835,0.00327,1,0.06,0.144,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1998-09-08,1997,12,49,251,157.12,0.86,5,Dry,30,6,4,2,30,72,0.46,85.12,0.54,85.12,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0574,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1998-09-09,1997,12,50,252,155.2,0.87,5,Dry,30,6,4,2,30,72,0.46,83.2,0.54,83.2,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00282,0.000111,0.0818,0.00321,1,0.0548,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1998-09-10,1997,12,50,253,153.29,0.88,5,Dry,30,6,4,2,30,72,0.47,81.29,0.53,81.29,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00318,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-09-11,1997,12,50,254,151.38,0.88,5,Dry,30,6,4,2,30,72,0.48,79.38,0.52,79.38,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.0000979,0.0802,0.00314,1,0.0497,0.13,0.00509,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1998-09-12,1997,12,50,255,149.46,0.89,5,Dry,30,6,4,2,30,72,0.48,77.46,0.52,77.46,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000915,0.0793,0.00311,1,0.0471,0.126,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1998-09-13,1997,12,50,256,147.55,0.89,5,Dry,30,6,4,2,30,72,0.49,75.55,0.51,75.55,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000852,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,17,17,407
1998-09-14,1997,12,50,257,145.63,0.89,5,Dry,30,6,4,2,30,72,0.49,73.63,0.51,73.63,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.00201,0.0000788,0.0776,0.00304,1,0.0419,0.12,0.00469,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
1998-09-15,1997,12,50,258,144.27,0.9,5,Dry,30,6,4,2,30,72,0.5,72.27,0.5,72.27,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00189,0.0000742,0.077,0.00302,1,0.0401,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,384
1998-09-16,1997,12,51,259,142.9,0.9,5,Dry,30,6,4,2,30,72,0.5,70.9,0.5,70.9,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000697,0.0764,0.003,1,0.0382,0.115,0.0045,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
1998-09-17,1997,12,51,260,141.53,0.9,5,Dry,30,6,4,2,30,72,0.51,69.53,0.49,69.53,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00166,0.0000651,0.0758,0.00297,1,0.0364,0.112,0.0044,25.4,0.91,0.96,0.874,15.8,15.1,15.1,363
1998-09-18,1997,12,51,261,140.16,0.91,5,Dry,30,6,4,2,30,72,0.51,68.16,0.49,68.16,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000605,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1998-09-19,1997,12,51,262,138.8,0.91,5,Dry,30,6,4,2,30,72,0.52,66.8,0.48,66.8,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00143,0.000056,0.0747,0.00293,1,0.0327,0.107,0.00421,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
1998-09-20,1997,12,51,263,137.43,0.91,5,Dry,30,6,4,2,30,72,0.52,65.43,0.48,65.43,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000514,0.0741,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1998-09-21,1997,12,51,264,137.16,0.91,5,Dry,30,6,4,2,30,72,0.53,65.16,0.47,65.16,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00129,0.0000505,0.0739,0.0029,1,0.0305,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1998-09-22,1997,12,51,265,136.34,0.92,5,Dry,30,6,4,2,30,72,0.53,64.34,0.47,64.34,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.0000478,0.0736,0.00289,1,0.0294,0.103,0.00404,25.4,0.882,0.96,0.846,14.1,13.6,13.6,326
1998-09-23,1997,12,52,266,134.42,0.92,5,Dry,30,6,4,2,30,72,0.54,62.42,0.46,62.42,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000414,0.0727,0.00285,1,0.0268,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,133.06,0.92,5,Dry,30,6,4,2,30,72,0.54,61.06,0.46,61.06,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.00094,0.0000369,0.0721,0.00283,1,0.0249,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,131.69,0.92,5,Dry,30,6,4,2,30,72,0.55,59.69,0.45,59.69,0,0,0,0,-2,2,30,6,4,0,32,99.7,990,964.5,25.5,0.0708,0.000824,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,131.41,0.92,5,Dry,30,6,4,2,30,72,0.55,59.41,0.45,59.41,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.0008,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,130.59,0.93,5,Dry,30,6,4,2,30,72,0.55,58.59,0.45,58.59,0,0,0,0,-2,2,30,6,4,0,32,98.6,990,964.5,25.5,0.0708,0.00073,0.0000286,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,129.77,0.93,5,Dry,30,6,4,2,30,72,0.56,57.77,0.45,57.77,0,0,0,0,-2,2,30,6,4,0,32,97.8,990,964.5,25.5,0.0708,0.00066,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,130.59,0.93,5,Dry,30,6,4,2,30,72,0.55,58.59,0.45,58.59,0,0,0,0,-2,2,30,6,4,0,32,98.6,990,964.5,25.5,0.0708,0.00073,0.0000286,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,129.77,0.93,5,Dry,30,6,4,2,30,72,0.56,57.77,0.45,57.77,0,0,0,0,-2,2,30,6,4,0,32,97.8,990,964.5,25.5,0.0708,0.00066,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,127.86,0.93,5,Dry,24,4,2,2,20,52,0.41,75.86,0.59,75.86,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000862,0.0751,0.00294,1,0.0449,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1998-10-02,1998,1,1,275,127.59,0.93,5,Dry,24,4,2,2,20,52,0.41,75.59,0.59,75.59,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000853,0.075,0.00294,1,0.0445,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
1998-10-03,1998,1,1,276,126.77,0.93,5,Dry,24,4,2,2,20,52,0.41,74.77,0.59,74.77,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000826,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1998-10-04,1998,1,1,277,124.85,0.93,5,Dry,24,4,2,2,20,52,0.42,72.85,0.58,72.85,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000762,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
1998-10-05,1998,1,1,278,123.49,0.93,5,Dry,24,4,2,2,20,52,0.42,71.49,0.58,71.49,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0714,0.00183,0.0000716,0.0732,0.00287,1,0.039,0.112,0.0044,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
1998-10-06,1998,1,1,279,122.12,0.94,5,Dry,24,4,2,2,20,52,0.43,70.12,0.57,70.12,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00171,0.0000671,0.0726,0.00285,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
1998-10-07,1998,1,1,280,121.84,0.94,5,Dry,24,4,2,2,20,52,0.43,69.84,0.57,69.84,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1998-10-08,1998,1,2,281,119.93,0.94,5,Dry,24,4,2,2,20,52,0.43,67.93,0.57,67.93,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000598,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
1998-10-09,1998,1,2,282,118.56,0.94,5,Dry,24,4,2,2,20,52,0.44,66.56,0.56,66.56,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000552,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,342
1998-10-10,1998,1,2,283,118.29,0.94,5,Dry,24,4,2,2,20,52,0.44,66.29,0.56,66.29,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
1998-10-11,1998,1,2,284,117.47,0.94,5,Dry,24,4,2,2,20,52,0.44,65.47,0.56,65.47,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1998-10-12,1998,1,2,285,116.65,0.94,5,Dry,24,4,2,2,20,52,0.45,64.65,0.55,64.65,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1998-10-13,1998,1,2,286,115.83,0.95,5,Dry,24,4,2,2,20,52,0.45,63.83,0.55,63.83,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1998-10-14,1998,1,2,287,115.01,0.95,5,Dry,24,4,2,2,20,52,0.45,63.01,0.55,63.01,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1998-10-15,1998,1,3,288,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,113.37,0.95,5,Dry,24,4,2,2,20,52,0.46,61.37,0.54,61.37,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,112.55,0.95,5,Dry,24,4,2,2,20,52,0.46,60.55,0.54,60.55,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000897,0.0000352,0.0717,0.00281,1,0.0242,0.096,0.00376,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,111.73,0.96,5,Dry,24,4,2,2,20,52,0.47,59.73,0.54,59.73,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000827,0.0000324,0.0717,0.00281,1,0.0231,0.0948,0.00372,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,110.91,0.96,5,Dry,24,4,2,2,20,52,0.47,58.91,0.53,58.91,0,0,0,0,-2,2,24,4,2,0,22,88.9,990,964.5,25.5,0.0708,0.000757,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,110.09,0.96,5,Dry,24,4,2,2,20,52,0.47,58.09,0.53,58.09,0,0,0,0,-2,2,24,4,2,0,22,88.1,990,964.5,25.5,0.0708,0.000688,0.000027,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,109.27,0.96,5,Dry,24,4,2,2,20,52,0.48,57.27,0.52,57.27,0,0,0,0,-2,2,24,4,2,0,22,87.3,990,964.5,25.5,0.0708,0.000618,0.0000242,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1998-10-22,1998,1,4,295,108.45,0.96,5,Dry,24,4,2,2,20,52,0.48,56.45,0.52,56.45,0,0,0,0,-2,2,24,4,2,0,22,86.5,990,964.5,25.5,0.0708,0.000548,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,107.63,0.96,5,Dry,24,4,2,2,20,52,0.48,55.63,0.52,55.63,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000479,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,106.81,0.97,5,Dry,24,4,2,2,20,52,0.49,54.81,0.51,54.81,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000409,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,105.99,0.97,5,Dry,24,4,2,2,20,52,0.49,53.99,0.51,53.99,0,0,0,0,-2,2,24,4,2,0,22,84,990,964.5,25.5,0.0708,0.000339,0.0000133,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,105.71,0.97,5,Dry,24,4,2,2,20,52,0.49,53.71,0.51,53.71,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.000315,0.0000124,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,105.44,0.97,5,Dry,24,4,2,2,20,52,0.49,53.44,0.51,53.44,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000292,0.0000115,0.0711,0.00279,1,0.0146,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,104.62,0.97,5,Dry,24,4,2,2,20,52,0.5,52.62,0.5,52.62,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000223,0.00000873,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,105.44,0.97,5,Dry,24,4,2,2,20,52,0.49,53.44,0.51,53.44,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000292,0.0000115,0.0711,0.00279,1,0.0146,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,105.71,0.97,5,Dry,24,4,2,2,20,52,0.49,53.71,0.51,53.71,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.000315,0.0000124,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,104.89,0.97,5,Dry,24,4,2,2,20,52,0.5,52.89,0.5,52.89,0,0,0,0,-2,2,24,4,2,0,22,82.9,990,964.5,25.5,0.0708,0.000246,0.00000963,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,104.62,0.97,5,Dry,23,4,2,2,19,50,0.48,54.62,0.52,54.62,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000393,0.0000154,0.0712,0.00279,1,0.0162,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1998-11-02,1998,2,5,306,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
1998-11-03,1998,2,5,307,106.26,0.97,5,Dry,23,4,2,2,19,50,0.47,56.26,0.53,56.26,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000532,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1998-11-04,1998,2,5,308,106.53,0.97,5,Dry,23,4,2,2,19,50,0.47,56.53,0.53,56.53,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1998-11-05,1998,2,6,309,107.9,0.96,5,Dry,23,4,2,2,19,50,0.46,57.9,0.54,57.9,0,0,0,0,-2,2,23,4,2,0,21,86.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
1998-11-06,1998,2,6,310,109.27,0.96,5,Dry,23,4,2,2,19,50,0.46,59.27,0.54,59.27,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000788,0.0000309,0.0716,0.00281,1,0.0225,0.0941,0.00369,25.4,0,0,0,0,0,0,0
1998-11-07,1998,2,6,311,114.46,0.95,5,Dry,23,4,2,2,19,50,0.44,64.46,0.56,64.46,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,326
1998-11-08,1998,2,6,312,118.02,0.94,5,Dry,23,4,2,2,19,50,0.42,68.02,0.58,68.02,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000601,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1998-11-09,1998,2,6,313,117.74,0.94,5,Dry,23,4,2,2,19,50,0.42,67.74,0.57,67.74,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.00151,0.0000591,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1998-11-10,1998,2,6,314,117.47,0.94,5,Dry,23,4,2,2,19,50,0.43,67.47,0.57,67.47,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00148,0.0000582,0.0723,0.00284,1,0.0336,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1998-11-11,1998,2,6,315,121.57,0.94,5,Dry,23,4,2,2,19,50,0.41,71.57,0.59,71.57,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000719,0.0729,0.00286,1,0.0391,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1998-11-12,1998,2,7,316,125.13,0.93,5,Dry,23,4,2,2,19,50,0.4,75.13,0.6,75.13,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.0000838,0.0744,0.00292,1,0.0439,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1998-11-13,1998,2,7,317,125.95,0.93,5,Dry,23,4,2,2,19,50,0.4,75.95,0.6,75.95,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000865,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17,17,409
1998-11-14,1998,2,7,318,125.13,0.93,5,Dry,23,4,2,2,19,50,0.4,75.13,0.6,75.13,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.0000838,0.0744,0.00292,1,0.0439,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1998-11-15,1998,2,7,319,128.13,0.93,5,Dry,23,4,2,2,19,50,0.39,78.13,0.61,78.13,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000938,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-11-16,1998,2,7,320,130.59,0.93,5,Dry,23,4,2,2,19,50,0.38,80.59,0.62,80.59,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-11-17,1998,2,7,321,131.41,0.92,5,Dry,23,4,2,2,19,50,0.38,81.41,0.62,81.41,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0524,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-11-18,1998,2,7,322,130.59,0.93,5,Dry,23,4,2,2,19,50,0.38,80.59,0.62,80.59,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-11-19,1998,2,8,323,129.77,0.93,5,Dry,23,4,2,2,19,50,0.39,79.77,0.61,79.77,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000992,0.0765,0.003,1,0.0502,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-11-20,1998,2,8,324,130.05,0.93,5,Dry,23,4,2,2,19,50,0.38,80.05,0.62,80.05,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0506,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.9,17.9,428
1998-11-21,1998,2,8,325,130.32,0.93,5,Dry,23,4,2,2,19,50,0.38,80.32,0.62,80.32,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1998-11-22,1998,2,8,326,130.59,0.93,5,Dry,23,4,2,2,19,50,0.38,80.59,0.62,80.59,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-11-23,1998,2,8,327,129.77,0.93,5,Dry,23,4,2,2,19,50,0.39,79.77,0.61,79.77,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000992,0.0765,0.003,1,0.0502,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-11-24,1998,2,8,328,127.86,0.93,5,Dry,23,4,2,2,19,50,0.39,77.86,0.61,77.86,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00237,0.0000929,0.0756,0.00297,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1998-11-25,1998,2,8,329,128.13,0.93,5,Dry,23,4,2,2,19,50,0.39,78.13,0.61,78.13,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000938,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-11-26,1998,2,9,330,129.5,0.93,5,Dry,23,4,2,2,19,50,0.39,79.5,0.61,79.5,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000983,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1998-11-27,1998,2,9,331,131.96,0.92,5,Dry,23,4,2,2,19,50,0.38,81.96,0.62,81.96,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0531,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1998-11-28,1998,2,9,332,133.88,0.92,5,Dry,23,4,2,2,19,50,0.37,83.88,0.63,83.88,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-11-29,1998,2,9,333,133.6,0.92,5,Dry,23,4,2,2,19,50,0.37,83.6,0.63,83.6,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-30,1998,2,9,334,133.33,0.92,5,Dry,23,4,2,2,19,50,0.38,83.33,0.63,83.33,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-12-01,1998,3,9,335,135.24,0.92,5,Dry,26,4,3,2,24,59,0.44,76.24,0.56,76.24,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000875,0.0763,0.00299,1,0.0454,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1998-12-02,1998,3,9,336,138.25,0.91,5,Dry,26,4,3,2,24,59,0.43,79.25,0.57,79.25,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00249,0.0000975,0.0776,0.00304,1,0.0495,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1998-12-03,1998,3,10,337,140.71,0.91,5,Dry,26,4,3,2,24,59,0.42,81.71,0.58,81.71,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0528,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1998-12-04,1998,3,10,338,144.27,0.9,5,Dry,26,4,3,2,24,59,0.41,85.27,0.59,85.27,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-12-05,1998,3,10,339,146.73,0.89,5,Dry,26,4,3,2,24,59,0.4,87.73,0.6,87.73,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.00321,0.000126,0.0813,0.00319,1,0.0609,0.142,0.00558,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1998-12-06,1998,3,10,340,151.92,0.88,5,Dry,26,4,3,2,24,59,0.39,92.92,0.61,92.92,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00365,0.000143,0.0836,0.00328,1,0.0679,0.152,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
1998-12-07,1998,3,10,341,153.29,0.88,5,Dry,26,4,3,2,24,59,0.39,94.29,0.61,94.29,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00376,0.000148,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1998-12-08,1998,3,10,342,155.2,0.87,5,Dry,26,4,3,2,24,59,0.38,96.2,0.62,96.2,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1998-12-09,1998,3,10,343,156.57,0.86,5,Dry,26,4,3,2,24,59,0.38,97.57,0.62,97.57,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0857,0.00336,1,0.0742,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.4,21.4,515
1998-12-10,1998,3,11,344,157.94,0.86,5,Dry,26,4,3,2,24,59,0.37,98.94,0.63,98.94,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0863,0.00338,1,0.0761,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-12-11,1998,3,11,345,160.4,0.85,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1998-12-12,1998,3,11,346,160.13,0.85,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1998-12-13,1998,3,11,347,158.76,0.86,5,Dry,26,4,3,2,24,59,0.37,99.76,0.63,99.76,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0772,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1998-12-14,1998,3,11,348,160.67,0.85,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
1998-12-15,1998,3,11,349,160.95,0.85,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1998-12-16,1998,3,11,350,161.77,0.85,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00449,0.000176,0.0879,0.00345,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1998-12-17,1998,3,12,351,162.59,0.84,5,Dry,26,4,3,2,24,59,0.36,103.6,0.64,103.6,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00456,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1998-12-18,1998,3,12,352,163.41,0.84,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0887,0.00347,1,0.0835,0.172,0.00674,25.4,0.914,0.97,0.887,23.7,23,23,552
1998-12-19,1998,3,12,353,166.41,0.83,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
1998-12-20,1998,3,12,354,166.69,0.83,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-12-21,1998,3,12,355,165.87,0.83,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0868,0.177,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
1998-12-22,1998,3,12,356,167.24,0.83,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1998-12-23,1998,3,12,357,172.43,0.81,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00363,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
1998-12-24,1998,3,13,358,177.08,0.8,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000226,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
1998-12-25,1998,3,13,359,181.73,0.79,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1998-12-26,1998,3,13,360,186.38,0.77,5,Dry,26,4,3,2,24,59,0.32,127.4,0.68,127.4,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00658,0.000257,0.0987,0.00386,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.902,29.4,28.6,28.6,685
1998-12-27,1998,3,13,361,191.02,0.76,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000273,0.101,0.00394,1,0.121,0.221,0.00866,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1998-12-28,1998,3,13,362,195.67,0.74,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
1998-12-29,1998,3,13,363,197.04,0.73,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
1998-12-30,1998,3,13,364,198.95,0.73,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
1998-12-31,1998,3,14,365,203.06,0.71,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1999-01-01,1998,4,14,1,208.25,0.69,5,Dry,29,5,4,2,33,73,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00725,0.000284,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-01-02,1998,4,14,2,212.9,0.68,5,Dry,29,5,4,2,33,73,0.34,139.9,0.66,139.9,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.935,0.97,0.906,32.4,31.4,31.4,755
1999-01-03,1998,4,14,3,218.09,0.67,5,Dry,29,5,4,2,33,73,0.34,145.1,0.67,145.1,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00425,1,0.138,0.247,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
1999-01-04,1998,4,14,4,221.1,0.66,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
1999-01-05,1998,4,14,5,225.2,0.65,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
1999-01-06,1998,4,14,6,227.66,0.64,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1999-01-07,1998,4,15,7,229.58,0.63,5,Dry,29,5,4,2,33,73,0.32,156.6,0.68,156.6,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
1999-01-08,1998,4,15,8,234.23,0.62,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
1999-01-09,1998,4,15,9,241.06,0.6,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
1999-01-10,1998,4,15,10,247.9,0.59,5,Dry,29,5,4,2,33,73,0.29,174.9,0.71,174.9,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,953
1999-01-11,1998,4,15,11,255.28,0.58,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
1999-01-12,1998,4,15,12,263.76,0.56,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1999-01-13,1998,4,15,13,270.59,0.55,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1999-01-14,1998,4,16,14,277.43,0.54,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
1999-01-15,1998,4,16,15,287,0.53,5,Dry,29,5,4,2,33,73,0.25,214,0.75,214,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1999-01-16,1998,4,16,16,296.02,0.52,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1999-01-17,1998,4,16,17,302.86,0.51,5,Dry,29,5,4,2,33,73,0.24,229.9,0.76,229.9,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0977,0.243,0.00969,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
1999-01-18,1998,4,16,18,306.96,0.5,5,Dry,29,5,4,2,33,73,0.24,234,0.76,234,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00988,24.8,0.924,0.97,0.896,26.3,25.5,51,1230
1999-01-19,1998,4,16,19,313.25,0.5,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
1999-01-20,1998,4,16,20,320.63,0.49,5,Dry,29,5,4,2,33,73,0.23,247.6,0.77,247.6,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
1999-01-21,1998,4,17,21,328.02,0.48,5,Dry,29,5,4,2,33,73,0.22,255,0.78,255,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000776,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
1999-01-22,1998,4,17,22,337.59,0.47,5,Dry,29,5,4,2,33,73,0.22,264.6,0.78,264.6,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000959,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
1999-01-23,1998,4,17,23,346.61,0.46,5,Dry,29,5,4,2,33,73,0.21,273.6,0.79,273.6,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
1999-01-24,1998,4,17,24,355.63,0.45,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.00131,0.181,0.0073,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
1999-01-25,1998,4,17,25,364.66,0.44,5,Dry,29,5,4,2,33,73,0.2,291.7,0.8,291.7,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
1999-01-26,1998,4,17,26,373.68,0.43,5,Dry,29,5,4,2,33,73,0.2,300.7,0.81,300.7,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
1999-01-27,1998,4,17,27,382.16,0.42,5,Dry,29,5,4,2,33,73,0.19,309.2,0.81,309.2,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
1999-01-28,1998,4,18,28,389.54,0.42,5,Dry,29,5,4,2,33,73,0.19,316.5,0.81,316.5,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,69,1650
1999-01-29,1998,4,18,29,398.02,0.41,5,Dry,29,5,4,2,33,73,0.18,325,0.82,325,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
1999-01-30,1998,4,18,30,405.95,0.4,5,Dry,29,5,4,2,33,73,0.18,332.9,0.82,332.9,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
1999-01-31,1998,4,18,31,417.7,0.39,5,Dry,29,5,4,2,33,73,0.17,344.7,0.82,344.7,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
1999-02-01,1998,5,18,32,433.84,0.38,5,Dry,31,6,4,3,41,85,0.2,348.8,0.8,348.8,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
1999-02-02,1998,5,18,33,453.25,0.37,5,Dry,31,6,4,3,41,85,0.19,368.3,0.81,368.3,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
1999-02-03,1998,5,18,34,474.85,0.35,5,Dry,31,6,4,3,41,85,0.18,389.9,0.82,389.9,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.083,0.00342,0.271,0.0112,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1999-02-04,1998,5,19,35,498.09,0.34,5,Dry,31,6,4,3,41,85,0.17,413.1,0.83,413.1,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
1999-02-05,1998,5,19,36,521.34,0.32,5,Dry,31,6,4,3,41,85,0.16,436.3,0.84,436.3,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
