date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-02-06,1998,5,19,37,545.67,0.31,5,Dry,31,6,4,3,41,85,0.16,460.7,0.84,460.7,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-02-07,1998,5,19,38,573.29,0.29,5,Dry,31,6,4,3,41,85,0.15,488.3,0.85,488.3,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
1999-02-08,1998,5,19,39,603.09,0.28,5,Dry,31,6,4,3,41,85,0.14,518.1,0.86,518.1,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1999-02-09,1998,5,19,40,630.71,0.27,5,Dry,31,6,4,3,41,85,0.14,545.7,0.86,545.7,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00702,0.425,0.018,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1999-02-10,1998,5,19,41,657.24,0.25,5,Dry,31,6,4,3,41,85,0.13,572.2,0.87,572.2,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1999-02-11,1998,5,20,42,686.49,0.24,5,Dry,31,6,4,3,41,85,0.12,601.5,0.88,601.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
1999-02-12,1998,5,20,43,709.74,0.23,5,Dry,31,6,4,3,41,85,0.12,624.7,0.88,624.7,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
1999-02-13,1998,5,20,44,728.6,0.22,5,Dry,31,6,4,3,41,85,0.12,643.6,0.88,643.6,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00996,0.546,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1999-02-14,1998,5,20,45,747.47,0.22,5,Dry,31,6,4,3,41,85,0.11,662.5,0.89,662.5,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.244,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
1999-02-15,1998,5,20,46,764.7,0.21,5,Dry,31,6,4,3,41,85,0.11,679.7,0.89,679.7,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.591,0.0257,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
1999-02-16,1998,5,20,47,774.22,0.2,5,Dry,31,6,4,3,41,85,0.11,689.2,0.89,689.2,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1999-02-17,1998,5,20,48,780.33,0.2,5,Dry,31,6,4,3,41,85,0.11,695.3,0.89,695.3,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0116,0.61,0.0266,3,0.255,0.866,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1999-02-18,1998,5,21,49,787.28,0.2,5,Dry,31,6,4,3,41,85,0.11,702.3,0.89,702.3,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.619,0.027,3,0.259,0.878,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
1999-02-19,1998,5,21,50,798.01,0.19,5,Dry,31,6,4,3,41,85,0.11,713,0.89,713,0,0,0,0,-3,3,31,6,4,0,44,754,990,967.1,22.9,0.355,0.277,0.0121,0.632,0.0276,3,0.263,0.896,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3460
1999-02-20,1998,5,21,51,809.66,0.19,5,Dry,31,6,4,3,41,85,0.1,724.7,0.9,724.7,0,0,0,0,-3,3,31,6,4,0,44,766,990,967.1,22.9,0.362,0.285,0.0125,0.647,0.0283,3,0.269,0.915,0.04,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
1999-02-21,1998,5,21,52,818.45,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,713.5,0.87,713.5,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.359,0.278,0.0122,0.636,0.0279,3,0.264,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,48,144,3450
1999-02-22,1998,5,21,53,827.57,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,722.6,0.87,722.6,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0124,0.648,0.0284,3,0.268,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1999-02-23,1998,5,21,54,837.01,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,732,0.88,732,0,0,0,0,-4,4,36,6,5,0,58,779,990,967.2,22.8,0.369,0.29,0.0127,0.659,0.029,3,0.272,0.931,0.0409,21.8,0.957,0.98,0.938,50,48.2,145,3470
1999-02-24,1998,5,21,55,846.72,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,741.7,0.88,741.7,0,0,0,0,-4,4,36,6,5,0,58,789,990,967.3,22.7,0.377,0.296,0.0131,0.673,0.0297,3,0.276,0.95,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
1999-02-25,1998,5,22,56,856.7,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,751.7,0.88,751.7,0,0,0,0,-4,4,36,6,5,0,58,799,990,967.3,22.7,0.386,0.303,0.0134,0.689,0.0304,3,0.28,0.969,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
1999-02-26,1998,5,22,57,862.81,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,757.8,0.88,757.8,0,0,0,0,-4,4,36,6,5,0,58,805,990,967.4,22.6,0.392,0.306,0.0135,0.697,0.0308,3,0.282,0.98,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1999-02-27,1998,5,22,58,873.17,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,768.2,0.88,768.2,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.712,0.0315,3,0.285,0.997,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1999-02-28,1998,5,22,59,883.75,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,778.8,0.88,778.8,0,0,0,0,-4,4,36,6,5,0,58,826,990,967.4,22.6,0.411,0.316,0.014,0.727,0.0322,4,0.205,0.932,0.0413,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1999-03-01,1998,6,22,60,894.55,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,765.5,0.86,765.5,0,0,0,0,-6,6,41,8,7,0,73,822,990,967.5,22.5,0.407,0.31,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1999-03-02,1998,6,22,61,905.54,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,776.5,0.86,776.5,0,0,0,0,-6,6,41,8,7,0,73,833,990,967.5,22.5,0.417,0.315,0.014,0.732,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1999-03-03,1998,6,22,62,921.25,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,792.3,0.86,792.3,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
1999-03-04,1998,6,23,63,941.96,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,813,0.86,813,0,0,0,0,-6,6,41,8,7,0,73,869,990,967.7,22.3,0.45,0.332,0.0149,0.783,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1999-03-05,1998,6,23,64,958.45,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,829.5,0.86,829.5,0,0,0,0,-6,6,41,8,7,0,73,885,990,967.7,22.3,0.465,0.34,0.0153,0.806,0.0362,4,0.222,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
1999-03-06,1998,6,23,65,975.25,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,846.3,0.87,846.3,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
1999-03-07,1998,6,23,66,992.34,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,863.3,0.87,863.3,0,0,0,0,-6,6,41,8,7,0,73,919,990,967.9,22.1,0.497,0.357,0.0161,0.853,0.0386,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.7,167,4000
1999-03-08,1998,6,23,67,1009.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,880.7,0.87,880.7,0,0,0,0,-6,6,41,8,7,0,73,937,990,967.9,22.1,0.512,0.365,0.0166,0.878,0.0398,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4070
1999-03-09,1998,6,23,68,1017.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,888.2,0.87,888.2,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.888,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
1999-03-10,1998,6,23,69,1019.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,890.8,0.87,890.8,0,0,0,0,-6,6,41,8,7,0,73,947,990,968,22,0.522,0.37,0.0168,0.892,0.0405,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1999-03-11,1998,6,24,70,1017.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,888.2,0.87,888.2,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.888,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
1999-03-12,1998,6,24,71,1014.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,885.7,0.87,885.7,0,0,0,0,-6,6,41,8,7,0,73,942,990,967.9,22.1,0.517,0.368,0.0167,0.885,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1999-03-13,1998,6,24,72,1012.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,883.2,0.87,883.2,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.241,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1999-03-14,1998,6,24,73,1014.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,885.7,0.87,885.7,0,0,0,0,-6,6,41,8,7,0,73,942,990,967.9,22.1,0.517,0.368,0.0167,0.885,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1999-03-15,1998,6,24,74,1022.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,893.3,0.87,893.3,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0169,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1999-03-16,1998,6,24,75,1035,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,906,0.88,906,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.536,0.378,0.0172,0.913,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1999-03-17,1998,6,24,76,1053,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,924,0.88,924,0,0,0,0,-6,6,41,8,7,0,73,980,990,968.1,21.9,0.552,0.386,0.0176,0.938,0.0428,4,0.254,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4220
1999-03-18,1998,6,25,77,1076.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,947.5,0.88,947.5,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.574,0.398,0.0182,0.971,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
1999-03-19,1998,6,25,78,1100.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,971.5,0.88,971.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.28,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
1999-03-20,1998,6,25,79,1130.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.636,0.426,0.0196,1.06,0.0489,4,0.28,1.34,0.0619,20.3,0.956,0.98,0.937,47.7,46.8,187,4490
1999-03-21,1998,6,25,80,1166,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.506,0.0235,1.19,0.0554,4,0.287,1.48,0.0687,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1999-03-22,1998,6,25,81,1208.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.75,0.601,0.028,1.35,0.063,4,0.296,1.65,0.0768,19.8,0.955,0.98,0.935,50,48.2,193,4630
1999-03-23,1998,6,25,82,1263.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1134,0.9,1100,34,8,1,1,-5,29,49,9,8,1,96,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1999-03-24,1998,6,25,83,1325.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.097,1196,0.9,1100,96,22,3,3,-3,71,63,11,10,3,138,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-25,1998,6,26,84,1388.8,0.098,4,Mod_Dry,41,8,7,6,67,129,0.093,1260,0.91,1100,160,36,5,5,-1,115,77,13,12,5,182,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-26,1998,6,26,85,1428.9,0.092,4,Mod_Dry,41,8,7,6,67,129,0.09,1300,0.91,1100,200,45,6,6,0,143,86,14,13,6,210,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-03-27,1998,6,26,86,1469.6,0.085,4,Mod_Dry,41,8,7,6,67,129,0.088,1341,0.91,1100,241,54,7,7,1,172,95,15,14,7,239,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-03-28,1998,6,26,87,1510.7,0.078,4,Mod_Dry,41,8,7,6,67,129,0.085,1382,0.92,1100,282,59,8,9,2,204,100,16,16,8,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1999-03-29,1998,6,26,88,1552.4,0.069,4,Mod_Dry,41,8,7,6,67,129,0.083,1423,0.92,1100,323,59,10,10,4,240,100,18,17,10,307,1240,990,969.7,20.3,0.906,0.648,0.0318,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-03-30,1998,6,26,89,1588,0.063,4,Mod_Dry,41,8,7,6,67,129,0.081,1459,0.92,1100,359,59,10,11,5,274,100,18,18,11,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-03-31,1998,6,26,90,1624,0.058,4,Mod_Dry,41,8,7,6,67,129,0.079,1495,0.92,1100,395,59,10,12,6,308,100,18,19,12,375,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-04-01,1998,7,27,91,1653.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.089,1506,0.91,1100,406,55,7,12,2,330,100,18,22,12,402,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
1999-04-02,1998,7,27,92,1683.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.088,1536,0.91,1100,436,55,7,13,3,358,100,18,23,13,430,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-04-03,1998,7,27,93,1713.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.086,1566,0.91,1100,466,55,7,14,4,386,100,18,24,14,458,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
1999-04-04,1998,7,27,94,1744.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1999-04-05,1998,7,27,95,1774.6,0.042,4,Mod_Dry,45,11,10,10,72,148,0.083,1627,0.92,1100,527,55,7,15,6,444,100,18,25,16,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1999-04-06,1998,7,27,96,1805.3,0.04,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
1999-04-07,1998,7,27,97,1836.3,0.038,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-04-08,1998,7,28,98,1860.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1999-04-09,1998,7,28,99,1884.8,0.036,4,Mod_Dry,45,11,10,10,72,148,0.079,1737,0.92,1100,637,55,7,15,9,551,100,18,25,19,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
1999-04-10,1998,7,28,100,1909.2,0.034,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-04-11,1998,7,28,101,1926.8,0.034,4,Mod_Dry,45,11,10,10,72,148,0.077,1779,0.92,1100,679,55,7,15,10,592,100,18,25,20,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-04-12,1998,7,28,102,1937.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-13,1998,7,28,103,1947.9,0.033,4,Mod_Dry,45,11,10,10,72,148,0.076,1800,0.92,1100,700,55,7,15,11,612,100,18,25,21,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-14,1998,7,28,104,1951.4,0.032,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-15,1998,7,29,105,1954.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.076,1807,0.92,1100,707,55,7,15,11,619,100,18,25,21,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-04-16,1998,7,29,106,1951.4,0.032,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-17,1998,7,29,107,1940.8,0.033,4,Mod_Dry,45,11,10,10,72,148,0.076,1793,0.92,1100,693,55,7,15,11,605,100,18,25,21,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
1999-04-18,1998,7,29,108,1930.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
1999-04-19,1998,7,29,109,1912.7,0.034,4,Mod_Dry,45,11,10,10,72,148,0.077,1765,0.92,1100,665,55,7,15,10,578,100,18,25,20,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-04-20,1998,7,29,110,1895.3,0.035,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1999-04-21,1998,7,29,111,1870.9,0.036,4,Mod_Dry,45,11,10,10,72,148,0.079,1723,0.92,1100,623,55,7,15,9,537,100,18,25,19,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-04-22,1998,7,30,112,1846.7,0.038,4,Mod_Dry,45,11,10,10,72,148,0.08,1699,0.92,1100,599,55,7,15,8,514,100,18,25,18,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-04-23,1998,7,30,113,1822.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.081,1675,0.92,1100,575,55,7,15,7,491,100,18,25,17,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-04-24,1998,7,30,114,1791.7,0.041,4,Mod_Dry,45,11,10,10,72,148,0.083,1644,0.92,1100,544,55,7,15,6,461,100,18,25,16,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-04-25,1998,7,30,115,1761,0.043,4,Mod_Dry,45,11,10,10,72,148,0.084,1613,0.92,1100,513,55,7,15,5,431,100,18,25,15,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-04-26,1998,7,30,116,1730.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-04-27,1998,7,30,117,1700.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1999-04-28,1998,7,30,118,1670.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-04-29,1998,7,31,119,1640.5,0.056,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-04-30,1998,7,31,120,1610.9,0.06,4,Mod_Dry,45,11,10,10,72,148,0.092,1463,0.91,1100,363,55,7,11,1,289,100,18,21,11,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
1999-05-01,1998,8,31,121,1581.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.12,1390,0.88,1100,290,53,8,9,-1,221,100,18,19,9,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-05-02,1998,8,31,122,1552.4,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1360,0.88,1100,260,53,8,8,-2,193,100,18,18,8,308,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-05-03,1998,8,31,123,1523.5,0.075,4,Mod_Dry,47,10,10,10,115,192,0.13,1332,0.87,1100,232,52,7,7,-3,169,99,17,17,7,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-04,1998,8,31,124,1494.8,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1303,0.87,1100,203,46,6,6,-4,149,93,16,16,6,264,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-05-05,1998,8,31,125,1466.4,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-06,1998,8,32,126,1438.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-05-07,1998,8,32,127,1410.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-05-08,1998,8,32,128,1382.7,0.099,4,Mod_Dry,47,10,10,10,115,192,0.14,1191,0.86,1100,91,21,3,3,-7,71,68,13,13,3,186,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-05-09,1998,8,32,129,1337.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-05-10,1998,8,32,130,1292.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-05-11,1998,8,32,131,1254.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.563,0.0264,1.3,0.0612,4,0.292,1.6,0.075,19.7,0.954,0.98,0.935,49,48,192,4610
1999-05-12,1998,8,32,132,1216.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1025,0.84,1025,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.687,0.479,0.0224,1.17,0.0544,4,0.285,1.45,0.0677,20,0.955,0.98,0.936,47.9,47,188,4510
1999-05-13,1998,8,33,133,1185.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,993.6,0.84,993.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.641,0.42,0.0195,1.06,0.0493,4,0.278,1.34,0.0622,20.2,0.955,0.98,0.936,47,46,184,4420
1999-05-14,1998,8,33,134,1155,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,963,0.83,963,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0588,20.3,0.955,0.98,0.936,45.9,45,180,4320
1999-05-15,1998,8,33,135,1124.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,932.8,0.83,932.8,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.57,0.39,0.018,0.961,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.8,43.9,175,4210
1999-05-16,1998,8,33,136,1095.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,903.1,0.82,903.1,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.543,0.376,0.0173,0.919,0.0422,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.8,171,4110
1999-05-17,1998,8,33,137,1071.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,879.3,0.82,879.3,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.365,0.0167,0.886,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.9,167,4020
1999-05-18,1998,8,33,138,1047.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,855.9,0.82,855.9,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.353,0.0161,0.853,0.0389,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
1999-05-19,1998,8,33,139,1024.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,832.8,0.81,832.8,0,0,0,0,-10,10,47,10,10,0,125,900,990,968,22,0.479,0.342,0.0155,0.821,0.0373,4,0.224,1.04,0.0474,21,0.954,0.978,0.933,40.9,39.9,160,3830
1999-05-20,1998,8,34,140,1002.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,810.2,0.81,810.2,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.458,0.331,0.015,0.789,0.0357,4,0.216,1.01,0.0455,21.1,0.953,0.976,0.93,39.9,39,156,3740
1999-05-21,1998,8,34,141,980.1,0.15,5,Dry,42,9,8,6,82,147,0.15,833.1,0.85,833.1,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.472,0.342,0.0154,0.814,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1999-05-22,1998,8,34,142,958.45,0.15,5,Dry,42,9,8,6,82,147,0.15,811.5,0.85,811.5,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.452,0.332,0.0149,0.784,0.0352,4,0.216,1,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
1999-05-23,1998,8,34,143,941.96,0.15,5,Dry,42,9,8,6,82,147,0.16,795,0.84,795,0,0,0,0,-6,6,42,9,8,0,88,854,990,967.7,22.3,0.437,0.324,0.0145,0.76,0.0341,4,0.211,0.971,0.0435,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
1999-05-24,1998,8,34,144,925.81,0.16,5,Dry,42,9,8,6,82,147,0.16,778.8,0.84,778.8,0,0,0,0,-6,6,42,9,8,0,88,838,990,967.6,22.4,0.422,0.316,0.0141,0.738,0.0329,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
1999-05-25,1998,8,34,145,909.99,0.16,5,Dry,42,9,8,6,82,147,0.16,763,0.84,763,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.716,0.0319,3,0.283,0.999,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1999-05-26,1998,8,34,146,894.55,0.16,5,Dry,42,9,8,6,82,147,0.16,747.5,0.84,747.5,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.393,0.3,0.0133,0.694,0.0308,3,0.279,0.973,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1999-05-27,1998,8,35,147,879.49,0.17,5,Dry,42,9,8,6,82,147,0.17,732.5,0.83,732.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.38,0.29,0.0129,0.67,0.0297,3,0.272,0.942,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1999-05-28,1998,8,35,148,864.86,0.17,5,Dry,42,9,8,6,82,147,0.17,717.9,0.83,717.9,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1999-05-29,1998,8,35,149,850.68,0.18,5,Dry,42,9,8,6,82,147,0.17,703.7,0.83,703.7,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.0119,0.631,0.0278,3,0.259,0.89,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
1999-05-30,1998,8,35,150,837.01,0.18,5,Dry,42,9,8,6,82,147,0.18,690,0.82,690,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1999-05-31,1998,8,35,151,823.88,0.18,5,Dry,42,9,8,6,82,147,0.18,676.9,0.82,676.9,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.845,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
1999-06-01,1998,9,35,152,811.39,0.19,5,Dry,39,9,7,5,59,119,0.15,692.4,0.85,692.4,0,0,0,0,-5,5,39,9,7,0,64,747,990,967.1,22.9,0.351,0.264,0.0115,0.615,0.0269,3,0.254,0.869,0.038,22,0.957,0.98,0.938,47.6,46.7,140,3360
1999-06-02,1998,9,35,153,799.63,0.19,5,Dry,39,9,7,5,59,119,0.15,680.6,0.85,680.6,0,0,0,0,-5,5,39,9,7,0,64,736,990,967.1,22.9,0.345,0.256,0.0112,0.6,0.0262,3,0.249,0.849,0.0371,22.1,0.957,0.98,0.938,47,46,138,3310
1999-06-03,1998,9,36,154,788.75,0.2,5,Dry,39,9,7,5,59,119,0.15,669.8,0.85,669.8,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.338,0.248,0.0108,0.587,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1999-06-04,1998,9,36,155,781.66,0.2,5,Dry,39,9,7,5,59,119,0.15,662.7,0.85,662.7,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.334,0.244,0.0106,0.578,0.0252,3,0.241,0.819,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
1999-06-05,1998,9,36,156,773.14,0.2,5,Dry,39,9,7,5,59,119,0.15,654.1,0.85,654.1,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.33,0.238,0.0103,0.567,0.0247,3,0.237,0.804,0.035,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1999-06-06,1998,9,36,157,764.97,0.21,5,Dry,39,9,7,5,59,119,0.16,646,0.84,646,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.233,0.0101,0.557,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
1999-06-07,1998,9,36,158,752.66,0.21,5,Dry,39,9,7,5,59,119,0.16,633.7,0.84,633.7,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.224,0.00971,0.542,0.0235,3,0.228,0.77,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
1999-06-08,1998,9,36,159,740.36,0.22,5,Dry,39,9,7,5,59,119,0.16,621.4,0.84,621.4,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00934,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
1999-06-09,1998,9,36,160,729.15,0.22,5,Dry,39,9,7,5,59,119,0.16,610.1,0.84,610.1,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.305,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
1999-06-10,1998,9,37,161,717.39,0.23,5,Dry,39,9,7,5,59,119,0.17,598.4,0.83,598.4,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.499,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
1999-06-11,1998,9,37,162,705.63,0.23,5,Dry,39,9,7,5,59,119,0.17,586.6,0.83,586.6,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1999-06-12,1998,9,37,163,694.42,0.24,5,Dry,39,9,7,5,59,119,0.17,575.4,0.83,575.4,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.201,0.672,0.0288,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
1999-06-13,1998,9,37,164,684.31,0.24,5,Dry,39,9,7,5,59,119,0.17,565.3,0.83,565.3,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.179,0.00765,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,39.9,39,117,2810
1999-06-14,1998,9,37,165,673.64,0.25,5,Dry,39,9,7,5,59,119,0.18,554.6,0.82,554.6,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.171,0.00733,0.444,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
1999-06-15,1998,9,37,166,662.98,0.25,5,Dry,39,9,7,5,59,119,0.18,544,0.82,544,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.00701,0.431,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
1999-06-16,1998,9,37,167,652.86,0.26,5,Dry,39,9,7,5,59,119,0.18,533.9,0.82,533.9,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
1999-06-17,1998,9,38,168,643.84,0.26,5,Dry,39,9,7,5,59,119,0.18,524.8,0.81,524.8,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.408,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1999-06-18,1998,9,38,169,634.27,0.26,5,Dry,39,9,7,5,59,119,0.19,515.3,0.81,515.3,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00616,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
1999-06-19,1998,9,38,170,624.7,0.27,5,Dry,39,9,7,5,59,119,0.19,505.7,0.81,505.7,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
1999-06-20,1998,9,38,171,615.13,0.27,5,Dry,39,9,7,5,59,119,0.19,496.1,0.81,496.1,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
1999-06-21,1998,9,38,172,606.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,445.1,0.73,445.1,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.7,2270
1999-06-22,1998,9,38,173,597.08,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,436.1,0.73,436.1,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00442,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
1999-06-23,1998,9,38,174,589.15,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,428.1,0.73,428.1,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.3,23.7,0.209,0.101,0.00426,0.31,0.0131,2,0.232,0.542,0.0228,23.2,0.957,0.98,0.938,46.6,45.7,91.4,2190
1999-06-24,1998,9,39,175,580.67,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,419.7,0.72,419.7,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0971,0.00408,0.303,0.0128,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,45.8,44.8,89.7,2150
1999-06-25,1998,9,39,176,572.2,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,411.2,0.72,411.2,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0931,0.00391,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
1999-06-26,1998,9,39,177,563.72,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,402.7,0.71,402.7,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0891,0.00373,0.289,0.0121,2,0.214,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.3,2070
1999-06-27,1998,9,39,178,555.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,394.8,0.71,394.8,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.197,0.0853,0.00357,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.2,42.4,84.7,2030
1999-06-28,1998,9,39,179,547.86,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,386.9,0.71,386.9,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0816,0.00341,0.276,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.4,41.6,83.1,2000
1999-06-29,1998,9,39,180,541.02,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,380,0.7,380,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0784,0.00327,0.271,0.0113,2,0.199,0.47,0.0196,23.5,0.952,0.98,0.933,41.7,40.9,81.7,1960
1999-06-30,1998,9,39,181,533.64,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,372.6,0.7,372.6,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.0749,0.00312,0.265,0.011,2,0.194,0.459,0.0191,23.5,0.951,0.978,0.931,40.9,40,80.1,1920
1999-07-01,1998,10,40,182,526.26,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,391.3,0.74,391.3,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0837,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
1999-07-02,1998,10,40,183,518.88,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,383.9,0.74,383.9,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0802,0.00333,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,82.9,1990
1999-07-03,1998,10,40,184,512.04,0.33,4,Mod_Dry,42,9,8,6,70,135,0.26,377,0.74,377,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.077,0.00319,0.266,0.0111,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.6,40.7,81.5,1960
1999-07-04,1998,10,40,185,505.2,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,370.2,0.73,370.2,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.7,0.951,0.978,0.93,40.9,40,79.9,1920
1999-07-05,1998,10,40,186,498.37,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,363.4,0.73,363.4,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.185,0.0705,0.00292,0.255,0.0106,2,0.188,0.443,0.0183,23.7,0.95,0.976,0.928,40.2,39.2,78.4,1880
1999-07-06,1998,10,40,187,492.63,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,357.6,0.73,357.6,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0678,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.5,38.6,77.1,1850
1999-07-07,1998,10,40,188,486.34,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,351.3,0.72,351.3,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,38.9,37.8,75.7,1820
1999-07-08,1998,10,41,189,480.05,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,345.1,0.72,345.1,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0619,0.00255,0.24,0.0099,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.3,1780
1999-07-09,1998,10,41,190,473.76,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,338.8,0.71,338.8,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
1999-07-10,1998,10,41,191,467.47,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,332.5,0.71,332.5,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.7,71.5,1720
1999-07-11,1998,10,41,192,461.73,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,326.7,0.71,326.7,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00925,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1999-07-12,1998,10,41,193,455.99,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,321,0.7,321,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0505,0.00207,0.22,0.00904,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
1999-07-13,1998,10,41,194,450.24,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,315.2,0.7,315.2,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0478,0.00196,0.215,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
1999-07-14,1998,10,41,195,445.59,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,310.6,0.7,310.6,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0456,0.00187,0.212,0.00867,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,66.9,1610
1999-07-15,1998,10,42,196,442.04,0.38,4,Mod_Dry,42,9,8,6,70,135,0.3,307,0.69,307,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0439,0.0018,0.209,0.00855,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
1999-07-16,1998,10,42,197,436.84,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,301.8,0.69,301.8,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0415,0.0017,0.204,0.00836,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65.1,1560
1999-07-17,1998,10,42,198,431.65,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,296.6,0.69,296.6,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.039,0.0016,0.2,0.00818,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64,1540
1999-07-18,1998,10,42,199,426.45,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,291.4,0.68,291.4,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0366,0.00149,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
1999-07-19,1998,10,42,200,421.26,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,286.3,0.68,286.3,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
1999-07-20,1998,10,42,201,416.06,0.4,4,Mod_Dry,42,9,8,6,70,135,0.32,281.1,0.68,281.1,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0317,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.3,60.6,1450
1999-07-21,1998,10,42,202,410.87,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,275.9,0.67,275.9,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
1999-07-22,1998,10,43,203,406.22,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,271.2,0.67,271.2,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1400
1999-07-23,1998,10,43,204,401.57,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,266.6,0.66,266.6,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00713,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.8,57.5,1380
1999-07-24,1998,10,43,205,396.92,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000919,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
1999-07-25,1998,10,43,206,392.27,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,257.3,0.66,257.3,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0204,0.000829,0.168,0.0068,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1999-07-26,1998,10,43,207,387.63,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,252.6,0.65,252.6,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0182,0.00074,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
1999-07-27,1998,10,43,208,384.07,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,249.1,0.65,249.1,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
1999-07-28,1998,10,43,209,379.97,0.43,4,Mod_Dry,42,9,8,6,70,135,0.35,245,0.65,245,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
1999-07-29,1998,10,44,210,375.87,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,240.9,0.64,240.9,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
1999-07-30,1998,10,44,211,371.77,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,236.8,0.64,236.8,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
1999-07-31,1998,10,44,212,367.66,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,232.7,0.63,232.7,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.254,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
1999-08-01,1998,11,44,213,362.47,0.44,4,Mod_Dry,39,7,5,4,60,115,0.32,247.5,0.68,247.5,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000677,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1999-08-02,1998,11,44,214,357.82,0.45,4,Mod_Dry,39,7,5,4,60,115,0.32,242.8,0.68,242.8,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
1999-08-03,1998,11,44,215,352.63,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,237.6,0.67,237.6,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.0159,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
1999-08-04,1998,11,44,216,347.98,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,233,0.67,233,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1999-08-05,1998,11,45,217,343.33,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,228.3,0.67,228.3,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1999-08-06,1998,11,45,218,339.77,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,224.8,0.66,224.8,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1999-08-07,1998,11,45,219,335.67,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,220.7,0.66,220.7,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00586,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
1999-08-08,1998,11,45,220,331.57,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,216.6,0.65,216.6,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1999-08-09,1998,11,45,221,327.47,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,212.5,0.65,212.5,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
1999-08-10,1998,11,45,222,323.37,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,208.4,0.64,208.4,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
1999-08-11,1998,11,45,223,319.27,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,204.3,0.64,204.3,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
1999-08-12,1998,11,46,224,315.71,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,200.7,0.64,200.7,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
1999-08-13,1998,11,46,225,312.16,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,197.2,0.63,197.2,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1999-08-14,1998,11,46,226,308.6,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-08-15,1998,11,46,227,305.05,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,190.1,0.62,190.1,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1999-08-16,1998,11,46,228,301.49,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,186.5,0.62,186.5,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1999-08-17,1998,11,46,229,299.03,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,184,0.61,184,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1999-08-18,1998,11,46,230,296.02,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,983
1999-08-19,1998,11,47,231,293.02,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,178,0.61,178,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
1999-08-20,1998,11,47,232,290.01,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175,0.6,175,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
1999-08-21,1998,11,47,233,287,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172,0.6,172,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
1999-08-22,1998,11,47,234,283.99,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,169,0.59,169,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,910
1999-08-23,1998,11,47,235,280.99,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,166,0.59,166,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00986,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1999-08-24,1998,11,47,236,277.98,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,163,0.59,163,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.5,36.5,875
1999-08-25,1998,11,47,237,274.97,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,160,0.58,160,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
1999-08-26,1998,11,48,238,272.51,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,157.5,0.58,157.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
1999-08-27,1998,11,48,239,270.05,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,155.1,0.57,155.1,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
1999-08-28,1998,11,48,240,267.59,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,152.6,0.57,152.6,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
1999-08-29,1998,11,48,241,265.13,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,150.1,0.57,150.1,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1999-08-30,1998,11,48,242,262.66,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,147.7,0.56,147.7,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
1999-08-31,1998,11,48,243,260.2,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,145.2,0.56,145.2,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1999-09-01,1998,12,48,244,257.74,0.57,4,Mod_Dry,34,6,4,3,44,91,0.35,166.7,0.65,166.7,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00992,0.000393,0.12,0.00474,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
1999-09-02,1998,12,49,245,253.64,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00957,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
1999-09-03,1998,12,49,246,251.18,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,160.2,0.64,160.2,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00937,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
1999-09-04,1998,12,49,247,248.17,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,157.2,0.63,157.2,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00911,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1999-09-05,1998,12,49,248,245.16,0.6,4,Mod_Dry,34,6,4,3,44,91,0.37,154.2,0.63,154.2,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.00035,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1999-09-06,1998,12,49,249,242.16,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.0086,0.000339,0.113,0.00446,1,0.147,0.26,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1999-09-07,1998,12,49,250,239.15,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,148.2,0.62,148.2,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1999-09-08,1998,12,49,251,236.14,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
