date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-09-09,1998,12,50,252,233.13,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.1,0.61,142.1,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
1999-09-10,1998,12,50,253,230.67,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1999-09-11,1998,12,50,254,228.21,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1999-09-12,1998,12,50,255,225.75,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,134.8,0.6,134.8,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-09-13,1998,12,50,256,223.29,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1999-09-14,1998,12,50,257,220.83,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.931,0.97,0.903,29.9,29,29,697
1999-09-15,1998,12,50,258,218.37,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1999-09-16,1998,12,51,259,217,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,126,0.58,126,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1999-09-17,1998,12,51,260,215.09,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,124.1,0.58,124.1,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1999-09-18,1998,12,51,261,213.17,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
1999-09-19,1998,12,51,262,211.26,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-09-20,1998,12,51,263,209.34,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-09-21,1998,12,51,264,207.43,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-09-22,1998,12,51,265,205.52,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00548,0.000215,0.097,0.00379,1,0.0971,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
1999-09-23,1998,12,52,266,203.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,112.6,0.55,112.6,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0945,0.191,0.00745,25.4,0.92,0.97,0.892,25.8,25,25,600
1999-09-24,1998,12,52,267,201.69,0.72,4,Mod_Dry,34,6,4,3,44,91,0.45,110.7,0.55,110.7,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.0919,0.187,0.00732,25.4,0,0,0,0,0,0,0
1999-09-25,1998,12,52,268,199.77,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.005,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
1999-09-26,1998,12,52,269,197.86,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
1999-09-27,1998,12,52,270,195.95,0.74,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00467,0.000183,0.0928,0.00363,1,0.0842,0.177,0.00691,25.4,0,0,0,0,0,0,0
1999-09-28,1998,12,52,271,194.58,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0922,0.0036,1,0.0823,0.175,0.00682,25.4,0,0,0,0,0,0,0
1999-09-29,1998,12,52,272,193.21,0.75,4,Mod_Dry,34,6,4,3,44,91,0.47,102.2,0.53,102.2,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0871,0.00444,0.000173,0.0916,0.00358,1,0.0805,0.172,0.00672,25.4,0,0,0,0,0,0,0
1999-09-30,1998,12,53,273,191.84,0.75,4,Mod_Dry,34,6,4,3,44,91,0.47,100.8,0.53,100.8,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.00432,0.000169,0.091,0.00356,1,0.0786,0.17,0.00663,25.4,0,0,0,0,0,0,0
1999-10-01,1999,1,1,274,190.48,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00574,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1999-10-02,1999,1,1,275,189.11,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
1999-10-03,1999,1,1,276,187.74,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1999-10-04,1999,1,1,277,188.56,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-10-05,1999,1,1,278,188.84,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.0989,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1999-10-06,1999,1,1,279,186.92,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1999-10-07,1999,1,1,280,185.01,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-10-08,1999,1,2,281,183.09,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1999-10-09,1999,1,2,282,181.18,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1999-10-10,1999,1,2,283,179.27,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.086,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1999-10-11,1999,1,2,284,177.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
1999-10-12,1999,1,2,285,175.44,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000174,0.0896,0.0035,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1999-10-13,1999,1,2,286,175.16,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,102.2,0.58,102.2,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000174,0.0894,0.0035,1,0.0804,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1999-10-14,1999,1,2,287,173.25,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1999-10-15,1999,1,3,288,171.88,0.82,4,Mod_Dry,31,4,3,2,33,73,0.42,98.88,0.57,98.88,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000163,0.088,0.00344,1,0.076,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1999-10-16,1999,1,3,289,170.52,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,97.52,0.57,97.52,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
1999-10-17,1999,1,3,290,169.15,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,96.15,0.57,96.15,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1999-10-18,1999,1,3,291,167.78,0.83,4,Mod_Dry,31,4,3,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1999-10-19,1999,1,3,292,166.41,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,93.41,0.56,93.41,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000145,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1999-10-20,1999,1,3,293,165.05,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,92.05,0.56,92.05,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0668,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1999-10-21,1999,1,3,294,163.68,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,90.68,0.55,90.68,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00346,0.000135,0.0844,0.00331,1,0.0649,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,482
1999-10-22,1999,1,4,295,162.31,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,89.31,0.55,89.31,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00334,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1999-10-23,1999,1,4,296,160.95,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,87.95,0.55,87.95,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00323,0.000126,0.0832,0.00326,1,0.0612,0.144,0.00566,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
1999-10-24,1999,1,4,297,159.58,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,86.58,0.54,86.58,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0594,0.142,0.00556,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1999-10-25,1999,1,4,298,159.31,0.86,4,Mod_Dry,31,4,3,2,33,73,0.46,86.31,0.54,86.31,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.059,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1999-10-26,1999,1,4,299,158.49,0.86,4,Mod_Dry,31,4,3,2,33,73,0.46,85.49,0.54,85.49,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.00302,0.000118,0.0821,0.00322,1,0.0579,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,19,19,456
1999-10-27,1999,1,4,300,157.66,0.86,4,Mod_Dry,31,4,3,2,33,73,0.46,84.66,0.54,84.66,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00295,0.000115,0.0818,0.0032,1,0.0568,0.139,0.00543,25.4,0.929,0.962,0.893,19.6,18.8,18.8,452
1999-10-28,1999,1,4,301,156.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,83.84,0.54,83.84,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00288,0.000113,0.0814,0.00319,1,0.0557,0.137,0.00537,25.4,0.93,0.962,0.894,19.4,18.7,18.7,448
1999-10-29,1999,1,5,302,156.02,0.87,4,Mod_Dry,31,4,3,2,33,73,0.47,83.02,0.53,83.02,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0782,0.00281,0.00011,0.081,0.00318,1,0.0546,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1999-10-30,1999,1,5,303,155.2,0.87,4,Mod_Dry,31,4,3,2,33,73,0.47,82.2,0.53,82.2,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.078,0.00274,0.000107,0.0807,0.00316,1,0.0535,0.134,0.00526,25.4,0.931,0.961,0.895,19.1,18.3,18.3,439
1999-10-31,1999,1,5,304,153.84,0.87,4,Mod_Dry,31,4,3,2,33,73,0.47,80.84,0.53,80.84,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,433
1999-11-01,1999,2,5,305,153.56,0.88,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1999-11-02,1999,2,5,306,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
1999-11-03,1999,2,5,307,156.84,0.86,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1999-11-04,1999,2,5,308,156.02,0.87,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1999-11-05,1999,2,6,309,155.75,0.87,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
1999-11-06,1999,2,6,310,156.57,0.86,5,Dry,23,4,2,2,19,50,0.32,106.6,0.68,106.6,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0864,0.175,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
1999-11-07,1999,2,6,311,157.39,0.86,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1999-11-08,1999,2,6,312,157.12,0.86,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1999-11-09,1999,2,6,313,157.94,0.86,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
1999-11-10,1999,2,6,314,160.4,0.85,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1999-11-11,1999,2,6,315,163.95,0.84,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1999-11-12,1999,2,7,316,165.32,0.84,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1999-11-13,1999,2,7,317,164.5,0.84,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-11-14,1999,2,7,318,165.32,0.84,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1999-11-15,1999,2,7,319,164.5,0.84,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-11-16,1999,2,7,320,163.13,0.84,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0952,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1999-11-17,1999,2,7,321,161.77,0.85,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
1999-11-18,1999,2,7,322,161.49,0.85,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-11-19,1999,2,8,323,160.67,0.85,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-11-20,1999,2,8,324,160.4,0.85,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1999-11-21,1999,2,8,325,159.58,0.85,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
1999-11-22,1999,2,8,326,159.31,0.86,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-23,1999,2,8,327,157.39,0.86,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1999-11-24,1999,2,8,328,157.12,0.86,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1999-11-25,1999,2,8,329,161.22,0.85,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00354,1,0.0926,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1999-11-26,1999,2,9,330,164.77,0.84,5,Dry,23,4,2,2,19,50,0.3,114.8,0.7,114.8,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1999-11-27,1999,2,9,331,166.69,0.83,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
1999-11-28,1999,2,9,332,166.96,0.83,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1999-11-29,1999,2,9,333,169.97,0.82,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1999-11-30,1999,2,9,334,171.88,0.82,5,Dry,23,4,2,2,19,50,0.29,121.9,0.71,121.9,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28.1,27.2,27.2,653
1999-12-01,1999,3,9,335,172.16,0.82,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1999-12-02,1999,3,9,336,171.34,0.82,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.0053,0.000207,0.0921,0.00361,1,0.0942,0.186,0.00729,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
1999-12-03,1999,3,10,337,169.97,0.82,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0923,0.184,0.0072,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
1999-12-04,1999,3,10,338,169.7,0.82,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1999-12-05,1999,3,10,339,169.42,0.82,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00514,0.000201,0.0913,0.00357,1,0.0916,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
1999-12-06,1999,3,10,340,168.6,0.83,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
1999-12-07,1999,3,10,341,167.78,0.83,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1999-12-08,1999,3,10,342,170.79,0.82,5,Dry,26,4,3,2,24,59,0.34,111.8,0.66,111.8,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000206,0.0919,0.0036,1,0.0934,0.185,0.00725,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
1999-12-09,1999,3,10,343,172.16,0.82,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1999-12-10,1999,3,11,344,173.52,0.81,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
1999-12-11,1999,3,11,345,178.17,0.8,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1999-12-12,1999,3,11,346,179.54,0.79,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
1999-12-13,1999,3,11,347,179.27,0.79,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1999-12-14,1999,3,11,348,180.63,0.79,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1999-12-15,1999,3,11,349,184.19,0.78,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
1999-12-16,1999,3,11,350,186.1,0.77,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1999-12-17,1999,3,12,351,184.19,0.78,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
1999-12-18,1999,3,12,352,182.27,0.78,5,Dry,26,4,3,2,24,59,0.32,123.3,0.68,123.3,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1999-12-19,1999,3,12,353,180.36,0.79,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
1999-12-20,1999,3,12,354,182.27,0.78,5,Dry,26,4,3,2,24,59,0.32,123.3,0.68,123.3,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1999-12-21,1999,3,12,355,185.83,0.77,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1999-12-22,1999,3,12,356,186.65,0.77,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-12-23,1999,3,12,357,183.64,0.78,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1999-12-24,1999,3,13,358,183.91,0.78,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00637,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
1999-12-25,1999,3,13,359,185.28,0.77,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-12-26,1999,3,13,360,183.91,0.78,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00637,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
1999-12-27,1999,3,13,361,181.45,0.79,5,Dry,26,4,3,2,24,59,0.33,122.5,0.68,122.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00616,0.000241,0.0966,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1999-12-28,1999,3,13,362,178.99,0.8,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-12-29,1999,3,13,363,180.91,0.79,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1999-12-30,1999,3,13,364,181.18,0.79,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1999-12-31,1999,3,14,365,178.72,0.8,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.199,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2000-01-01,1999,4,14,1,177.35,0.8,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2000-01-02,1999,4,14,2,177.63,0.8,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2000-01-03,1999,4,14,3,181.18,0.79,5,Dry,29,5,4,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2000-01-04,1999,4,14,4,185.83,0.77,5,Dry,29,5,4,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2000-01-05,1999,4,14,5,189.38,0.76,5,Dry,29,5,4,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2000-01-06,1999,4,14,6,193.49,0.75,5,Dry,29,5,4,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2000-01-07,1999,4,15,7,197.04,0.73,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2000-01-08,1999,4,15,8,200.59,0.72,5,Dry,29,5,4,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2000-01-09,1999,4,15,9,203.06,0.71,5,Dry,29,5,4,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2000-01-10,1999,4,15,10,204.97,0.71,5,Dry,29,5,4,2,33,73,0.36,132,0.64,132,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000272,0.102,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2000-01-11,1999,4,15,11,203.6,0.71,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2000-01-12,1999,4,15,12,201.14,0.72,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00664,0.00026,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2000-01-13,1999,4,15,13,200.32,0.72,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2000-01-14,1999,4,16,14,203.33,0.71,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-01-15,1999,4,16,15,205.24,0.71,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2000-01-16,1999,4,16,16,207.16,0.7,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2000-01-17,1999,4,16,17,209.62,0.69,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00736,0.000288,0.105,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2000-01-18,1999,4,16,18,212.63,0.68,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000298,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2000-01-19,1999,4,16,19,215.63,0.67,5,Dry,29,5,4,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2000-01-20,1999,4,16,20,219.74,0.66,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000323,0.109,0.00428,1,0.141,0.25,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2000-01-21,1999,4,17,21,223.29,0.65,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2000-01-22,1999,4,17,22,226.84,0.64,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2000-01-23,1999,4,17,23,229.85,0.63,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2000-01-24,1999,4,17,24,231.22,0.63,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2000-01-25,1999,4,17,25,233.68,0.62,5,Dry,29,5,4,2,33,73,0.31,160.7,0.69,160.7,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00941,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2000-01-26,1999,4,17,26,238.88,0.61,5,Dry,29,5,4,2,33,73,0.31,165.9,0.69,165.9,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00985,0.000388,0.117,0.00463,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2000-01-27,1999,4,17,27,244.07,0.6,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2000-01-28,1999,4,18,28,248.72,0.59,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2000-01-29,1999,4,18,29,253.37,0.58,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2000-01-30,1999,4,18,30,256.38,0.58,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2000-01-31,1999,4,18,31,258.29,0.57,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2000-02-01,1999,5,18,32,263.49,0.56,5,Dry,31,6,4,3,41,85,0.32,178.5,0.68,178.5,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000433,0.124,0.00491,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
2000-02-02,1999,5,18,33,267.59,0.56,5,Dry,31,6,4,3,41,85,0.32,182.6,0.68,182.6,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.114,0.0113,0.000447,0.126,0.00498,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.4,41.5,41.5,996
2000-02-03,1999,5,18,34,271.14,0.55,5,Dry,31,6,4,3,41,85,0.31,186.1,0.69,186.1,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.000459,0.127,0.00505,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2000-02-04,1999,5,19,35,276.34,0.54,5,Dry,31,6,4,3,41,85,0.31,191.3,0.69,191.3,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.118,0.012,0.000477,0.13,0.00514,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2000-02-05,1999,5,19,36,279.89,0.54,5,Dry,31,6,4,3,41,85,0.3,194.9,0.7,194.9,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
2000-02-06,1999,5,19,37,287.27,0.53,5,Dry,31,6,4,3,41,85,0.3,202.3,0.7,202.3,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000515,0.134,0.00534,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47,46,46,1110
2000-02-07,1999,5,19,38,296.84,0.52,5,Dry,31,6,4,3,41,85,0.29,211.8,0.71,211.8,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.228,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
2000-02-08,1999,5,19,39,302.59,0.51,5,Dry,31,6,4,3,41,85,0.28,217.6,0.72,217.6,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0142,0.000568,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
2000-02-09,1999,5,19,40,307.78,0.5,5,Dry,31,6,4,3,41,85,0.28,222.8,0.72,222.8,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000586,0.143,0.00572,1,0.243,0.387,0.0154,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2000-02-10,1999,5,19,41,315.71,0.49,5,Dry,31,6,4,3,41,85,0.27,230.7,0.73,230.7,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0154,0.000614,0.147,0.00587,2,0.0982,0.245,0.00979,24.8,0.923,0.97,0.896,25.9,25.1,50.2,1200
2000-02-11,1999,5,20,42,324.19,0.48,5,Dry,31,6,4,3,41,85,0.26,239.2,0.74,239.2,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52.1,1250
2000-02-12,1999,5,20,43,329.93,0.48,5,Dry,31,6,4,3,41,85,0.26,244.9,0.74,244.9,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0166,0.000664,0.153,0.00613,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2000-02-13,1999,5,20,44,336.22,0.47,5,Dry,31,6,4,3,41,85,0.25,251.2,0.75,251.2,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000705,0.156,0.00627,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.8,1310
2000-02-14,1999,5,20,45,344.7,0.46,5,Dry,31,6,4,3,41,85,0.25,259.7,0.75,259.7,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000867,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
2000-02-15,1999,5,20,46,354.81,0.45,5,Dry,31,6,4,3,41,85,0.24,269.8,0.76,269.8,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0264,0.00106,0.172,0.00691,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2000-02-16,1999,5,20,47,364.38,0.44,5,Dry,31,6,4,3,41,85,0.23,279.4,0.77,279.4,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0309,0.00125,0.179,0.00724,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2000-02-17,1999,5,20,48,371.77,0.43,5,Dry,31,6,4,3,41,85,0.23,286.8,0.77,286.8,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0344,0.00139,0.186,0.0075,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2000-02-18,1999,5,21,49,378.6,0.43,5,Dry,31,6,4,3,41,85,0.23,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
2000-02-19,1999,5,21,50,388.17,0.42,5,Dry,31,6,4,3,41,85,0.22,303.2,0.78,303.2,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0421,0.00171,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
2000-02-20,1999,5,21,51,393.91,0.41,5,Dry,31,6,4,3,41,85,0.22,308.9,0.78,308.9,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0448,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2000-02-21,1999,5,21,52,400.2,0.41,5,Dry,31,6,4,3,41,85,0.21,315.2,0.79,315.2,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0478,0.00194,0.209,0.0085,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1640
2000-02-22,1999,5,21,53,408.68,0.4,5,Dry,31,6,4,3,41,85,0.21,323.7,0.79,323.7,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.0088,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2000-02-23,1999,5,21,54,417.16,0.39,5,Dry,31,6,4,3,41,85,0.2,332.2,0.8,332.2,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0558,0.00227,0.223,0.00909,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36,72.1,1730
2000-02-24,1999,5,21,55,423.45,0.39,5,Dry,31,6,4,3,41,85,0.2,338.4,0.8,338.4,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.8,36.8,73.5,1760
2000-02-25,1999,5,22,56,425.91,0.39,5,Dry,31,6,4,3,41,85,0.2,340.9,0.8,340.9,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0599,0.00245,0.23,0.0094,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2000-02-26,1999,5,22,57,426.18,0.39,5,Dry,31,6,4,3,41,85,0.2,341.2,0.8,341.2,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.06,0.00245,0.23,0.00941,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.92,38.1,37.1,74.2,1780
2000-02-27,1999,5,22,58,428.09,0.39,5,Dry,31,6,4,3,41,85,0.2,343.1,0.8,343.1,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0609,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2000-02-28,1999,5,22,59,433.29,0.38,5,Dry,31,6,4,3,41,85,0.2,348.3,0.8,348.3,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0634,0.00259,0.236,0.00967,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2000-02-29,1999,5,22,60,440.67,0.38,5,Dry,31,6,4,3,41,85,0.19,355.7,0.81,355.7,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.242,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
2000-03-01,1999,6,22,61,446.41,0.37,5,Dry,36,8,6,4,53,107,0.24,339.4,0.76,339.4,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0592,0.00243,0.232,0.00952,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
2000-03-02,1999,6,22,62,452.7,0.37,5,Dry,36,8,6,4,53,107,0.24,345.7,0.76,345.7,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0622,0.00255,0.237,0.00974,2,0.176,0.413,0.017,23.9,0.948,0.973,0.922,38.5,37.4,74.9,1800
2000-03-03,1999,6,23,63,458.99,0.36,5,Dry,36,8,6,4,53,107,0.23,352,0.77,352,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0651,0.00268,0.243,0.00997,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.1,76.3,1830
2000-03-04,1999,6,23,64,465.28,0.36,5,Dry,36,8,6,4,53,107,0.23,358.3,0.77,358.3,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.0681,0.0028,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.9,77.7,1870
2000-03-05,1999,6,23,65,472.66,0.35,5,Dry,36,8,6,4,53,107,0.23,365.7,0.77,365.7,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2000-03-06,1999,6,23,66,479.5,0.35,5,Dry,36,8,6,4,53,107,0.22,372.5,0.78,372.5,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.0748,0.00309,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.5,80.9,1940
2000-03-07,1999,6,23,67,486.34,0.35,5,Dry,36,8,6,4,53,107,0.22,379.3,0.78,379.3,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.078,0.00322,0.265,0.0109,2,0.199,0.464,0.0192,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
2000-03-08,1999,6,23,68,493.72,0.34,5,Dry,36,8,6,4,53,107,0.22,386.7,0.78,386.7,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0815,0.00337,0.271,0.0112,2,0.204,0.475,0.0196,23.7,0.953,0.98,0.934,42.8,42,84,2020
2000-03-09,1999,6,23,69,502.2,0.34,5,Dry,36,8,6,4,53,107,0.21,395.2,0.79,395.2,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0855,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.9,85.7,2060
2000-03-10,1999,6,24,70,511.77,0.33,5,Dry,36,8,6,4,53,107,0.21,404.8,0.79,404.8,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0901,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.7,43.8,87.7,2100
2000-03-11,1999,6,24,71,523.52,0.32,5,Dry,36,8,6,4,53,107,0.2,416.5,0.8,416.5,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0956,0.00398,0.296,0.0123,2,0.224,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
2000-03-12,1999,6,24,72,535.83,0.31,5,Dry,36,8,6,4,53,107,0.2,428.8,0.8,428.8,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.101,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.5,0.957,0.98,0.938,47.2,46.2,92.5,2220
2000-03-13,1999,6,24,73,551.96,0.3,5,Dry,36,8,6,4,53,107,0.19,445,0.81,445,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.7,2300
2000-03-14,1999,6,24,74,569.74,0.29,5,Dry,36,8,6,4,53,107,0.19,462.7,0.81,462.7,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00493,0.335,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-03-15,1999,6,24,75,590.79,0.28,5,Dry,36,8,6,4,53,107,0.18,483.8,0.82,483.8,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2000-03-16,1999,6,24,76,615.13,0.27,5,Dry,36,8,6,4,53,107,0.17,508.1,0.83,508.1,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00594,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2000-03-17,1999,6,25,77,642.74,0.26,5,Dry,36,8,6,4,53,107,0.17,535.7,0.83,535.7,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.259,0.159,0.00675,0.418,0.0178,3,0.184,0.602,0.0256,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2000-03-18,1999,6,25,78,672.55,0.25,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40,39.1,117,2810
2000-03-19,1999,6,25,79,708.91,0.23,5,Dry,36,8,6,4,53,107,0.15,601.9,0.85,601.9,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2000-03-20,1999,6,25,80,752.94,0.21,5,Dry,36,8,6,4,53,107,0.14,645.9,0.86,645.9,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
2000-03-21,1999,6,25,81,791.75,0.2,5,Dry,36,8,6,4,53,107,0.14,684.8,0.86,684.8,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2000-03-22,1999,6,25,82,842.8,0.18,5,Dry,36,8,6,4,53,107,0.13,735.8,0.87,735.8,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.374,0.293,0.0129,0.667,0.0293,3,0.274,0.94,0.0414,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2000-03-23,1999,6,25,83,907.76,0.16,5,Dry,36,8,6,4,53,107,0.12,800.8,0.88,800.8,0,0,0,0,-4,4,36,8,6,0,57,851,990,967.5,22.5,0.434,0.327,0.0145,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2000-03-24,1999,6,26,84,989.88,0.14,5,Dry,36,8,6,4,53,107,0.11,882.9,0.89,882.9,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.366,0.0165,0.875,0.0395,4,0.24,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
2000-03-25,1999,6,26,85,1084.5,0.13,5,Dry,36,8,6,4,53,107,0.099,977.5,0.9,977.5,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.595,0.412,0.0189,1.01,0.0461,4,0.272,1.28,0.0586,20.6,0.956,0.98,0.937,47.1,46.1,185,4430
2000-03-26,1999,6,26,86,1185.7,0.12,5,Dry,36,8,6,4,53,107,0.09,1079,0.91,1079,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.74,0.6,0.0279,1.34,0.0623,4,0.296,1.64,0.076,19.9,0.955,0.98,0.936,50.2,48.2,193,4630
2000-03-27,1999,6,26,87,1298.3,0.11,5,Dry,36,8,6,4,53,107,0.082,1191,0.92,1100,91,21,3,3,-1,65,57,11,9,3,118,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-03-28,1999,6,26,88,1398,0.097,5,Dry,36,8,6,4,53,107,0.076,1291,0.92,1100,191,43,6,6,2,134,79,14,12,6,187,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-03-29,1999,6,26,89,1450.7,0.088,5,Dry,36,8,6,4,53,107,0.074,1344,0.93,1100,244,55,7,7,3,172,91,15,13,7,225,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-03-30,1999,6,26,90,1498,0.08,5,Dry,36,8,6,4,53,107,0.071,1391,0.93,1100,291,64,9,9,5,204,100,17,15,9,257,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4510
2000-03-31,1999,6,27,91,1546,0.071,5,Dry,36,8,6,4,53,107,0.069,1439,0.93,1100,339,64,10,10,6,249,100,18,16,10,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2000-04-01,1999,7,27,92,1588,0.063,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-04-02,1999,7,27,93,1624,0.058,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2000-04-03,1999,7,27,94,1653.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.089,1506,0.91,1100,406,55,7,12,2,330,100,18,22,12,402,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2000-04-04,1999,7,27,95,1677,0.051,4,Mod_Dry,45,11,10,10,72,148,0.088,1529,0.91,1100,429,55,7,13,3,351,100,18,23,13,423,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-04-05,1999,7,27,96,1700.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2000-04-06,1999,7,27,97,1717.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-04-07,1999,7,28,98,1727.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-04-08,1999,7,28,99,1737.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2000-04-09,1999,7,28,100,1740.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2000-04-10,1999,7,28,101,1737.3,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
