date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-04-11,1999,7,28,102,1733.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.085,1586,0.92,1100,486,55,7,15,5,404,100,18,25,15,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-04-12,1999,7,28,103,1723.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2000-04-13,1999,7,28,104,1713.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.086,1566,0.91,1100,466,55,7,14,4,386,100,18,24,14,458,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2000-04-14,1999,7,29,105,1703.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-04-15,1999,7,29,106,1693.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.087,1546,0.91,1100,446,55,7,14,3,367,100,18,24,13,439,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-04-16,1999,7,29,107,1677,0.051,4,Mod_Dry,45,11,10,10,72,148,0.088,1529,0.91,1100,429,55,7,13,3,351,100,18,23,13,423,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-04-17,1999,7,29,108,1660.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2000-04-18,1999,7,29,109,1643.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.09,1496,0.91,1100,396,55,7,12,2,320,100,18,22,12,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2000-04-19,1999,7,29,110,1620.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.091,1473,0.91,1100,373,55,7,11,1,299,100,18,21,11,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2000-04-20,1999,7,29,111,1597.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.093,1450,0.91,1100,350,55,7,11,1,276,100,18,21,11,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2000-04-21,1999,7,30,112,1575,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-04-22,1999,7,30,113,1552.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2000-04-23,1999,7,30,114,1529.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2000-04-24,1999,7,30,115,1507.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2000-04-25,1999,7,30,116,1485.3,0.082,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2000-04-26,1999,7,30,117,1463.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-04-27,1999,7,30,118,1441.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-28,1999,7,31,119,1419.6,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1272,0.9,1100,172,39,5,5,-5,128,84,16,15,5,200,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-04-29,1999,7,31,120,1398,0.097,4,Mod_Dry,45,11,10,10,72,148,0.11,1250,0.89,1100,150,34,5,5,-5,111,79,16,15,5,183,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-04-30,1999,7,31,121,1358.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1210,0.89,1100,110,25,3,3,-7,86,70,14,13,3,158,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-05-01,1999,8,31,122,1313.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-05-02,1999,8,31,123,1274.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.609,0.0287,1.38,0.065,4,0.297,1.68,0.079,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2000-05-03,1999,8,31,124,1236.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1045,0.84,1045,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.716,0.524,0.0245,1.24,0.0581,4,0.289,1.53,0.0716,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2000-05-04,1999,8,31,125,1199.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1008,0.84,1008,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.662,0.44,0.0205,1.1,0.0513,4,0.282,1.38,0.0644,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2000-05-05,1999,8,32,126,1168.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,976.8,0.84,976.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0603,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2000-05-06,1999,8,32,127,1138.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,946.4,0.83,946.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.3,44.4,177,4260
2000-05-07,1999,8,32,128,1108.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,916.5,0.83,916.5,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2000-05-08,1999,8,32,129,1079.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,887.2,0.82,887.2,0,0,0,0,-10,10,47,10,10,0,125,954,990,968.1,21.9,0.528,0.368,0.0169,0.897,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43,42.2,169,4050
2000-05-09,1999,8,32,130,1055.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,863.6,0.82,863.6,0,0,0,0,-10,10,47,10,10,0,125,931,990,968.1,21.9,0.507,0.357,0.0163,0.864,0.0394,4,0.234,1.1,0.0501,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2000-05-10,1999,8,32,131,1032.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,840.5,0.81,840.5,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.486,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.0481,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2000-05-11,1999,8,32,132,1009.7,0.14,5,Dry,42,9,8,6,82,147,0.15,862.7,0.85,862.7,0,0,0,0,-6,6,42,9,8,0,88,922,990,967.9,22.1,0.499,0.357,0.0162,0.855,0.0388,4,0.234,1.09,0.0493,21,0.955,0.98,0.935,42.4,41.5,166,3990
2000-05-12,1999,8,33,133,987.42,0.14,5,Dry,42,9,8,6,82,147,0.15,840.4,0.85,840.4,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.824,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2000-05-13,1999,8,33,134,965.61,0.15,5,Dry,42,9,8,6,82,147,0.15,818.6,0.85,818.6,0,0,0,0,-6,6,42,9,8,0,88,878,990,967.8,22.2,0.458,0.335,0.0151,0.794,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2000-05-14,1999,8,33,135,948.99,0.15,5,Dry,42,9,8,6,82,147,0.15,802,0.84,802,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,40,39,156,3740
2000-05-15,1999,8,33,136,932.69,0.16,5,Dry,42,9,8,6,82,147,0.16,785.7,0.84,785.7,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2000-05-16,1999,8,33,137,916.73,0.16,5,Dry,42,9,8,6,82,147,0.16,769.7,0.84,769.7,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2000-05-17,1999,8,33,138,901.12,0.16,5,Dry,42,9,8,6,82,147,0.16,754.1,0.84,754.1,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0313,3,0.281,0.984,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2000-05-18,1999,8,33,139,885.9,0.17,5,Dry,42,9,8,6,82,147,0.17,738.9,0.83,738.9,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.295,0.0131,0.68,0.0301,3,0.275,0.955,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2000-05-19,1999,8,34,140,871.08,0.17,5,Dry,42,9,8,6,82,147,0.17,724.1,0.83,724.1,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.029,3,0.268,0.925,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2000-05-20,1999,8,34,141,856.7,0.17,5,Dry,42,9,8,6,82,147,0.17,709.7,0.83,709.7,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2000-05-21,1999,8,34,142,842.8,0.18,5,Dry,42,9,8,6,82,147,0.17,695.8,0.83,695.8,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2000-05-22,1999,8,34,143,829.44,0.18,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2000-05-23,1999,8,34,144,816.66,0.19,5,Dry,42,9,8,6,82,147,0.18,669.7,0.82,669.7,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
2000-05-24,1999,8,34,145,804.57,0.19,5,Dry,42,9,8,6,82,147,0.18,657.6,0.82,657.6,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2000-05-25,1999,8,34,146,796.42,0.19,5,Dry,42,9,8,6,82,147,0.18,649.4,0.81,649.4,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.799,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2000-05-26,1999,8,35,147,788.75,0.2,5,Dry,42,9,8,6,82,147,0.19,641.8,0.81,641.8,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.554,0.0242,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3140
2000-05-27,1999,8,35,148,781.66,0.2,5,Dry,42,9,8,6,82,147,0.19,634.7,0.81,634.7,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00979,0.546,0.0238,3,0.228,0.774,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3110
2000-05-28,1999,8,35,149,775.36,0.2,5,Dry,42,9,8,6,82,147,0.19,628.4,0.81,628.4,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.0096,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2000-05-29,1999,8,35,150,768.8,0.21,5,Dry,42,9,8,6,82,147,0.19,621.8,0.81,621.8,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2000-05-30,1999,8,35,151,756.49,0.21,5,Dry,42,9,8,6,82,147,0.19,609.5,0.81,609.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.515,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2000-05-31,1999,8,35,152,745.28,0.22,5,Dry,42,9,8,6,82,147,0.2,598.3,0.8,598.3,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00868,0.501,0.0217,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2000-06-01,1999,9,35,153,733.52,0.22,5,Dry,39,9,7,5,59,119,0.16,614.5,0.84,614.5,0,0,0,0,-5,5,39,9,7,0,64,670,990,966.8,23.2,0.307,0.211,0.00913,0.519,0.0224,3,0.219,0.738,0.0318,22.4,0.955,0.98,0.936,43,42.2,126,3040
2000-06-02,1999,9,36,154,721.77,0.23,5,Dry,39,9,7,5,59,119,0.17,602.8,0.83,602.8,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00877,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2000-06-03,1999,9,36,155,711.65,0.23,5,Dry,39,9,7,5,59,119,0.17,592.6,0.83,592.6,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00847,0.491,0.0211,3,0.209,0.701,0.0301,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2000-06-04,1999,9,36,156,700.99,0.23,5,Dry,39,9,7,5,59,119,0.17,582,0.83,582,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00815,0.478,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2000-06-05,1999,9,36,157,690.32,0.24,5,Dry,39,9,7,5,59,119,0.17,571.3,0.83,571.3,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2000-06-06,1999,9,36,158,679.66,0.24,5,Dry,39,9,7,5,59,119,0.17,560.7,0.82,560.7,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.176,0.00751,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.7,116,2780
2000-06-07,1999,9,36,159,669.54,0.25,5,Dry,39,9,7,5,59,119,0.18,550.5,0.82,550.5,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00721,0.439,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2000-06-08,1999,9,36,160,660.52,0.25,5,Dry,39,9,7,5,59,119,0.18,541.5,0.82,541.5,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00694,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2000-06-09,1999,9,37,161,650.95,0.26,5,Dry,39,9,7,5,59,119,0.18,532,0.82,532,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0255,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2000-06-10,1999,9,37,162,641.38,0.26,5,Dry,39,9,7,5,59,119,0.19,522.4,0.81,522.4,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2000-06-11,1999,9,37,163,632.35,0.26,5,Dry,39,9,7,5,59,119,0.19,513.4,0.81,513.4,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.25,0.144,0.00611,0.393,0.0167,3,0.174,0.567,0.0241,23,0.948,0.97,0.919,36.6,35.5,106,2550
2000-06-12,1999,9,37,164,623.33,0.27,5,Dry,39,9,7,5,59,119,0.19,504.3,0.81,504.3,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2000-06-13,1999,9,37,165,615.4,0.27,5,Dry,39,9,7,5,59,119,0.19,496.4,0.81,496.4,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.5,34.4,103,2480
2000-06-14,1999,9,37,166,606.92,0.28,5,Dry,39,9,7,5,59,119,0.2,487.9,0.8,487.9,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2000-06-15,1999,9,37,167,598.45,0.28,5,Dry,39,9,7,5,59,119,0.2,479.4,0.8,479.4,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-06-16,1999,9,38,168,589.97,0.28,5,Dry,39,9,7,5,59,119,0.2,471,0.8,471,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.00511,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2000-06-17,1999,9,38,169,582.04,0.29,5,Dry,39,9,7,5,59,119,0.2,463,0.8,463,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00494,0.338,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-06-18,1999,9,38,170,575.2,0.29,5,Dry,39,9,7,5,59,119,0.21,456.2,0.79,456.2,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2000-06-19,1999,9,38,171,567.82,0.29,5,Dry,39,9,7,5,59,119,0.21,448.8,0.79,448.8,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00465,0.324,0.0136,2,0.245,0.57,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2000-06-20,1999,9,38,172,560.44,0.3,5,Dry,39,9,7,5,59,119,0.21,441.4,0.79,441.4,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.0045,0.318,0.0133,2,0.24,0.559,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
2000-06-21,1999,9,38,173,553.06,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,392.1,0.71,392.1,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0841,0.00352,0.281,0.0117,2,0.207,0.488,0.0204,23.4,0.954,0.98,0.935,43,42.1,84.2,2020
2000-06-22,1999,9,38,174,545.67,0.31,4,Mod_Dry,45,10,9,9,88,161,0.29,384.7,0.7,384.7,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0806,0.00336,0.274,0.0115,2,0.202,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.3,82.7,1980
2000-06-23,1999,9,39,175,538.84,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,377.8,0.7,377.8,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.191,0.0773,0.00323,0.269,0.0112,2,0.198,0.466,0.0195,23.5,0.952,0.979,0.932,41.5,40.6,81.2,1950
2000-06-24,1999,9,39,176,532,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,371,0.7,371,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0741,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.8,79.7,1910
2000-06-25,1999,9,39,177,525.16,0.32,4,Mod_Dry,45,10,9,9,88,161,0.31,364.2,0.69,364.2,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.0709,0.00295,0.258,0.0107,2,0.188,0.446,0.0185,23.6,0.95,0.976,0.928,40,39.1,78.2,1880
2000-06-26,1999,9,39,178,519.42,0.32,4,Mod_Dry,45,10,9,9,88,161,0.31,358.4,0.69,358.4,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.185,0.0682,0.00283,0.253,0.0105,2,0.184,0.437,0.0182,23.6,0.95,0.975,0.926,39.4,38.4,76.9,1840
2000-06-27,1999,9,39,179,513.13,0.33,4,Mod_Dry,45,10,9,9,88,161,0.31,352.1,0.69,352.1,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.0652,0.00271,0.248,0.0103,2,0.18,0.428,0.0178,23.7,0.949,0.973,0.924,38.8,37.7,75.5,1810
2000-06-28,1999,9,39,180,506.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.32,345.8,0.68,345.8,0,0,0,0,-9,9,45,10,9,0,97,410,990,965.9,24.1,0.18,0.0622,0.00258,0.242,0.0101,2,0.176,0.418,0.0173,23.7,0.948,0.972,0.921,38.1,37,74.1,1780
2000-06-29,1999,9,39,181,500.56,0.34,4,Mod_Dry,45,10,9,9,88,161,0.32,339.6,0.68,339.6,0,0,0,0,-9,9,45,10,9,0,97,404,990,965.9,24.1,0.178,0.0593,0.00245,0.237,0.00982,2,0.172,0.409,0.0169,23.7,0.947,0.97,0.919,37.4,36.3,72.6,1740
2000-06-30,1999,9,40,182,494.27,0.34,4,Mod_Dry,45,10,9,9,88,161,0.33,333.3,0.67,333.3,0,0,0,0,-9,9,45,10,9,0,97,397,990,965.8,24.2,0.176,0.0563,0.00233,0.232,0.0096,2,0.167,0.4,0.0165,23.8,0.946,0.97,0.918,36.8,35.7,71.3,1710
2000-07-01,1999,10,40,183,488.52,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,353.5,0.72,353.5,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0659,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
2000-07-02,1999,10,40,184,482.24,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,347.2,0.72,347.2,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0629,0.0026,0.242,0.00998,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.4,37.4,74.8,1790
2000-07-03,1999,10,40,185,475.95,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,340.9,0.72,340.9,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0599,0.00247,0.237,0.00975,2,0.173,0.409,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
2000-07-04,1999,10,40,186,469.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,334.7,0.71,334.7,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.174,0.057,0.00235,0.231,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2000-07-05,1999,10,40,187,463.91,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,328.9,0.71,328.9,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00932,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.7,1700
2000-07-06,1999,10,40,188,458.17,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,323.2,0.7,323.2,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00912,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2000-07-07,1999,10,41,189,453.52,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,318.5,0.7,318.5,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0493,0.00203,0.218,0.00895,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
2000-07-08,1999,10,41,190,448.33,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,313.3,0.7,313.3,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0469,0.00192,0.214,0.00877,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2000-07-09,1999,10,41,191,443.13,0.38,4,Mod_Dry,42,9,8,6,70,135,0.3,308.1,0.69,308.1,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0444,0.00182,0.21,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2000-07-10,1999,10,41,192,437.94,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,302.9,0.69,302.9,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.0084,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
2000-07-11,1999,10,41,193,432.74,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2000-07-12,1999,10,41,194,427.55,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,292.6,0.68,292.6,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0371,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2000-07-13,1999,10,41,195,422.9,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,287.9,0.68,287.9,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0349,0.00142,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31,62.1,1490
2000-07-14,1999,10,42,196,418.25,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,283.3,0.68,283.3,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0327,0.00133,0.189,0.00771,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.5,61.1,1470
2000-07-15,1999,10,42,197,413.6,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,278.6,0.67,278.6,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0305,0.00124,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30,60.1,1440
2000-07-16,1999,10,42,198,408.95,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,273.9,0.67,273.9,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0283,0.00115,0.181,0.00738,2,0.127,0.309,0.0126,24.3,0.935,0.97,0.907,30.5,29.5,59.1,1420
2000-07-17,1999,10,42,199,404.31,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,269.3,0.67,269.3,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.178,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2000-07-18,1999,10,42,200,400.75,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,265.8,0.66,265.8,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000993,0.175,0.0071,2,0.122,0.296,0.0121,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
2000-07-19,1999,10,42,201,396.65,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,261.6,0.66,261.6,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000914,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2000-07-20,1999,10,42,202,392.55,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,257.6,0.66,257.6,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000835,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
2000-07-21,1999,10,43,203,388.45,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,253.4,0.65,253.4,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000755,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2000-07-22,1999,10,43,204,384.34,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,249.3,0.65,249.3,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
2000-07-23,1999,10,43,205,380.24,0.43,4,Mod_Dry,42,9,8,6,70,135,0.35,245.2,0.65,245.2,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
2000-07-24,1999,10,43,206,376.14,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,241.1,0.64,241.1,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2000-07-25,1999,10,43,207,372.04,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,237,0.64,237,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2000-07-26,1999,10,43,208,368.49,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,233.5,0.63,233.5,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2000-07-27,1999,10,43,209,364.93,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,229.9,0.63,229.9,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000617,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2000-07-28,1999,10,44,210,361.38,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,226.4,0.63,226.4,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2000-07-29,1999,10,44,211,357.82,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,222.8,0.62,222.8,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2000-07-30,1999,10,44,212,354.27,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,219.3,0.62,219.3,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-07-31,1999,10,44,213,350.71,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,215.7,0.61,215.7,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-08-01,1999,11,44,214,347.16,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,232.2,0.67,232.2,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2000-08-02,1999,11,44,215,343.6,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,228.6,0.67,228.6,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2000-08-03,1999,11,44,216,339.5,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2000-08-04,1999,11,45,217,335.4,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,220.4,0.66,220.4,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-08-05,1999,11,45,218,331.3,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,216.3,0.65,216.3,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2000-08-06,1999,11,45,219,327.74,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,212.7,0.65,212.7,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2000-08-07,1999,11,45,220,324.19,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,209.2,0.65,209.2,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2000-08-08,1999,11,45,221,320.63,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2000-08-09,1999,11,45,222,317.08,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,202.1,0.64,202.1,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2000-08-10,1999,11,45,223,314.62,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,199.6,0.63,199.6,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2000-08-11,1999,11,46,224,311.61,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,196.6,0.63,196.6,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2000-08-12,1999,11,46,225,308.6,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2000-08-13,1999,11,46,226,305.59,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,190.6,0.62,190.6,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2000-08-14,1999,11,46,227,302.59,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,187.6,0.62,187.6,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2000-08-15,1999,11,46,228,299.58,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,184.6,0.62,184.6,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2000-08-16,1999,11,46,229,296.57,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,181.6,0.61,181.6,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2000-08-17,1999,11,46,230,293.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2000-08-18,1999,11,47,231,290.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175.6,0.6,175.6,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2000-08-19,1999,11,47,232,287.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2000-08-20,1999,11,47,233,285.09,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,170.1,0.6,170.1,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2000-08-21,1999,11,47,234,282.63,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,167.6,0.59,167.6,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2000-08-22,1999,11,47,235,280.16,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,165.2,0.59,165.2,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2000-08-23,1999,11,47,236,277.7,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,162.7,0.59,162.7,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2000-08-24,1999,11,47,237,275.24,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,160.2,0.58,160.2,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2000-08-25,1999,11,48,238,272.78,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,157.8,0.58,157.8,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2000-08-26,1999,11,48,239,270.32,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,832
2000-08-27,1999,11,48,240,267.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,152.9,0.57,152.9,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2000-08-28,1999,11,48,241,265.4,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,150.4,0.57,150.4,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2000-08-29,1999,11,48,242,262.94,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,147.9,0.56,147.9,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.00033,0.114,0.00452,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,792
2000-08-30,1999,11,48,243,261.57,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,146.6,0.56,146.6,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2000-08-31,1999,11,48,244,259.66,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,144.7,0.56,144.7,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00805,0.000319,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2000-09-01,1999,12,49,245,256.65,0.58,4,Mod_Dry,34,6,4,3,44,91,0.35,165.7,0.65,165.7,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2000-09-02,1999,12,49,246,252.55,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00948,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
2000-09-03,1999,12,49,247,248.45,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,157.4,0.63,157.4,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2000-09-04,1999,12,49,248,244.34,0.6,4,Mod_Dry,34,6,4,3,44,91,0.37,153.3,0.63,153.3,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00878,0.000347,0.114,0.0045,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2000-09-05,1999,12,49,249,240.79,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000335,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2000-09-06,1999,12,49,250,237.24,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2000-09-07,1999,12,49,251,233.68,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.7,0.61,142.7,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00788,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,32,32,767
2000-09-08,1999,12,50,252,231.22,0.63,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2000-09-09,1999,12,50,253,228.21,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2000-09-10,1999,12,50,254,225.2,0.65,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00716,0.000281,0.106,0.00415,1,0.124,0.229,0.00901,25.2,0.932,0.97,0.904,30.9,30,30,720
2000-09-11,1999,12,50,255,222.2,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,131.2,0.59,131.2,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2000-09-12,1999,12,50,256,219.19,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2000-09-13,1999,12,50,257,216.18,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,125.2,0.58,125.2,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-09-14,1999,12,50,258,213.72,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2000-09-15,1999,12,51,259,212.35,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000238,0.1,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-09-16,1999,12,51,260,209.34,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-09-17,1999,12,51,261,209.07,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,118.1,0.56,118.1,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00579,0.000226,0.0985,0.00386,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2000-09-18,1999,12,51,262,208.25,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-09-19,1999,12,51,263,206.34,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00555,0.000217,0.0973,0.00381,1,0.0982,0.196,0.00765,25.4,0.922,0.97,0.894,26.4,25.6,25.6,616
2000-09-20,1999,12,51,264,204.42,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0956,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2000-09-21,1999,12,51,265,201.41,0.72,4,Mod_Dry,34,6,4,3,44,91,0.45,110.4,0.55,110.4,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00513,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0,0,0,0,0,0,0
2000-09-22,1999,12,52,266,198.95,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,108,0.54,108,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00493,0.000192,0.0941,0.00368,1,0.0882,0.182,0.00712,25.4,0,0,0,0,0,0,0
2000-09-23,1999,12,52,267,197.59,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,106.6,0.54,106.6,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00481,0.000188,0.0935,0.00365,1,0.0864,0.18,0.00703,25.4,0,0,0,0,0,0,0
2000-09-24,1999,12,52,268,195.67,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,104.7,0.54,104.7,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00465,0.000182,0.0926,0.00362,1,0.0838,0.176,0.0069,25.4,0,0,0,0,0,0,0
2000-09-25,1999,12,52,269,193.76,0.75,4,Mod_Dry,34,6,4,3,44,91,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00448,0.000175,0.0918,0.00359,1,0.0812,0.173,0.00676,25.4,0,0,0,0,0,0,0
2000-09-26,1999,12,52,270,191.84,0.75,4,Mod_Dry,34,6,4,3,44,91,0.47,100.8,0.53,100.8,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.00432,0.000169,0.091,0.00356,1,0.0786,0.17,0.00663,25.4,0,0,0,0,0,0,0
2000-09-27,1999,12,52,271,189.93,0.76,4,Mod_Dry,34,6,4,3,44,91,0.48,98.93,0.52,98.93,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00416,0.000163,0.0901,0.00352,1,0.0761,0.166,0.0065,25.4,0,0,0,0,0,0,0
2000-09-28,1999,12,52,272,188.02,0.77,4,Mod_Dry,34,6,4,3,44,91,0.48,97.02,0.52,97.02,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0853,0.004,0.000156,0.0893,0.00349,1,0.0735,0.163,0.00636,25.4,0,0,0,0,0,0,0
2000-09-29,1999,12,53,273,186.1,0.77,4,Mod_Dry,34,6,4,3,44,91,0.49,95.1,0.51,95.1,0,0,0,0,-3,3,34,6,4,0,47,139,990,964.4,25.6,0.0846,0.00383,0.00015,0.0885,0.00346,1,0.0709,0.159,0.00623,25.4,0,0,0,0,0,0,0
2000-09-30,1999,12,53,274,184.19,0.78,4,Mod_Dry,34,6,4,3,44,91,0.49,93.19,0.51,93.19,0,0,0,0,-3,3,34,6,4,0,47,137,990,964.4,25.6,0.0839,0.00367,0.000144,0.0876,0.00343,1,0.0683,0.156,0.0061,25.4,0,0,0,0,0,0,0
2000-10-01,2000,1,1,275,182.27,0.78,5,Dry,24,4,2,2,20,52,0.28,130.3,0.71,130.3,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00682,0.000267,0.0989,0.00387,1,0.118,0.217,0.0085,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2000-10-02,2000,1,1,276,180.36,0.79,5,Dry,24,4,2,2,20,52,0.29,128.4,0.71,128.4,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00666,0.000261,0.0981,0.00384,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2000-10-03,2000,1,1,277,178.99,0.8,5,Dry,24,4,2,2,20,52,0.29,127,0.71,127,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2000-10-04,2000,1,1,278,177.63,0.8,5,Dry,24,4,2,2,20,52,0.29,125.6,0.71,125.6,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00643,0.000252,0.0969,0.00379,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2000-10-05,2000,1,1,279,176.26,0.8,5,Dry,24,4,2,2,20,52,0.29,124.3,0.7,124.3,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.207,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-10-06,2000,1,1,280,174.89,0.81,5,Dry,24,4,2,2,20,52,0.3,122.9,0.7,122.9,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.0062,0.000242,0.0957,0.00375,1,0.108,0.204,0.00799,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-10-07,2000,1,1,281,174.62,0.81,5,Dry,24,4,2,2,20,52,0.3,122.6,0.7,122.6,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00617,0.000242,0.0956,0.00374,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
2000-10-08,2000,1,2,282,173.8,0.81,5,Dry,24,4,2,2,20,52,0.3,121.8,0.7,121.8,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.0061,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2000-10-09,2000,1,2,283,171.88,0.82,5,Dry,24,4,2,2,20,52,0.3,119.9,0.7,119.9,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00594,0.000233,0.0944,0.00369,1,0.104,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2000-10-10,2000,1,2,284,171.61,0.82,5,Dry,24,4,2,2,20,52,0.3,119.6,0.7,119.6,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00592,0.000232,0.0943,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-11,2000,1,2,285,170.79,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,97.79,0.57,97.79,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2000-10-12,2000,1,2,286,169.97,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,96.97,0.57,96.97,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0872,0.00341,1,0.0734,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2000-10-13,2000,1,2,287,168.06,0.83,4,Mod_Dry,31,4,3,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
2000-10-14,2000,1,2,288,166.69,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,93.69,0.56,93.69,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2000-10-15,2000,1,3,289,165.32,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,92.32,0.56,92.32,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2000-10-16,2000,1,3,290,163.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,90.95,0.56,90.95,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0653,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2000-10-17,2000,1,3,291,162.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.59,0.55,89.59,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2000-10-18,2000,1,3,292,161.22,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,88.22,0.55,88.22,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000127,0.0833,0.00326,1,0.0616,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,469
2000-10-19,2000,1,3,293,159.85,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,86.85,0.54,86.85,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2000-10-20,2000,1,3,294,159.58,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,86.58,0.54,86.58,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0594,0.142,0.00556,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2000-10-21,2000,1,3,295,157.66,0.86,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2000-10-22,2000,1,4,296,157.39,0.86,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000185,0.088,0.00345,1,0.0848,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2000-10-23,2000,1,4,297,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2000-10-24,2000,1,4,298,155.75,0.87,5,Dry,24,4,2,2,20,52,0.33,103.8,0.67,103.8,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00457,0.000179,0.0873,0.00342,1,0.0826,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2000-10-25,2000,1,4,299,154.93,0.87,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0815,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2000-10-26,2000,1,4,300,154.66,0.87,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2000-10-27,2000,1,4,301,154.38,0.87,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2000-10-28,2000,1,4,302,154.11,0.87,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2000-10-29,2000,1,5,303,154.93,0.87,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0815,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2000-10-30,2000,1,5,304,154.11,0.87,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2000-10-31,2000,1,5,305,152.2,0.88,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2000-11-01,2000,2,5,306,153.02,0.88,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2000-11-02,2000,2,5,307,155.48,0.87,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2000-11-03,2000,2,5,308,156.84,0.86,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2000-11-04,2000,2,5,309,157.66,0.86,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00347,1,0.0878,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-11-05,2000,2,6,310,157.94,0.86,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2000-11-06,2000,2,6,311,158.21,0.86,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2000-11-07,2000,2,6,312,159.58,0.85,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2000-11-08,2000,2,6,313,162.04,0.85,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-11-09,2000,2,6,314,163.41,0.84,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2000-11-10,2000,2,6,315,163.13,0.84,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0952,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
