date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-11-11,2000,2,6,316,162.86,0.84,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2000-11-12,2000,2,7,317,164.23,0.84,5,Dry,23,4,2,2,19,50,0.3,114.2,0.7,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2000-11-13,2000,2,7,318,165.59,0.84,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-11-14,2000,2,7,319,165.87,0.83,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.0989,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2000-11-15,2000,2,7,320,165.05,0.84,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.6,25.6,613
2000-11-16,2000,2,7,321,163.68,0.84,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2000-11-17,2000,2,7,322,163.41,0.84,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2000-11-18,2000,2,7,323,161.49,0.85,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-11-19,2000,2,8,324,160.13,0.85,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2000-11-20,2000,2,8,325,158.76,0.86,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2000-11-21,2000,2,8,326,157.39,0.86,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2000-11-22,2000,2,8,327,156.02,0.87,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2000-11-23,2000,2,8,328,155.75,0.87,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2000-11-24,2000,2,8,329,156.57,0.86,5,Dry,23,4,2,2,19,50,0.32,106.6,0.68,106.6,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0864,0.175,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2000-11-25,2000,2,8,330,155.75,0.87,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2000-11-26,2000,2,9,331,158.21,0.86,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2000-11-27,2000,2,9,332,164.5,0.84,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-11-28,2000,2,9,333,167.51,0.83,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-11-29,2000,2,9,334,169.42,0.82,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2000-11-30,2000,2,9,335,174.62,0.81,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2000-12-01,2000,3,9,336,179.81,0.79,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2000-12-02,2000,3,9,337,181.73,0.79,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2000-12-03,2000,3,10,338,183.64,0.78,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2000-12-04,2000,3,10,339,186.65,0.77,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2000-12-05,2000,3,10,340,187.47,0.77,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2000-12-06,2000,3,10,341,187.2,0.77,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2000-12-07,2000,3,10,342,189.11,0.76,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2000-12-08,2000,3,10,343,192.66,0.75,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2000-12-09,2000,3,10,344,196.77,0.74,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2000-12-10,2000,3,11,345,200.32,0.72,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2000-12-11,2000,3,11,346,200.59,0.72,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-12-12,2000,3,11,347,199.23,0.73,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2000-12-13,2000,3,11,348,198.41,0.73,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-12-14,2000,3,11,349,198.68,0.73,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2000-12-15,2000,3,11,350,198.41,0.73,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-12-16,2000,3,11,351,199.77,0.73,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2000-12-17,2000,3,12,352,203.33,0.71,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2000-12-18,2000,3,12,353,207.43,0.7,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00837,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2000-12-19,2000,3,12,354,211.53,0.68,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2000-12-20,2000,3,12,355,215.63,0.67,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2000-12-21,2000,3,12,356,218.64,0.66,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2000-12-22,2000,3,12,357,221.1,0.66,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.8,36.7,36.7,880
2000-12-23,2000,3,12,358,225.2,0.65,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2000-12-24,2000,3,13,359,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2000-12-25,2000,3,13,360,232.86,0.62,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2000-12-26,2000,3,13,361,234.23,0.62,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2000-12-27,2000,3,13,362,237.24,0.61,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2000-12-28,2000,3,13,363,242.43,0.6,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2000-12-29,2000,3,13,364,249.81,0.59,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-30,2000,3,13,365,255.01,0.58,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2000-12-31,2000,3,14,366,259.66,0.57,5,Dry,26,4,3,2,24,59,0.23,200.7,0.77,200.7,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2001-01-01,2000,4,14,1,267.59,0.56,5,Dry,29,5,4,2,33,73,0.27,194.6,0.73,194.6,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2001-01-02,2000,4,14,2,274.97,0.55,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2001-01-03,2000,4,14,3,279.62,0.54,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2001-01-04,2000,4,14,4,286.45,0.53,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-01-05,2000,4,14,5,295.48,0.52,5,Dry,29,5,4,2,33,73,0.25,222.5,0.75,222.5,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2001-01-06,2000,4,14,6,306.14,0.5,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2001-01-07,2000,4,15,7,316.26,0.49,5,Dry,29,5,4,2,33,73,0.23,243.3,0.77,243.3,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2001-01-08,2000,4,15,8,324.19,0.48,5,Dry,29,5,4,2,33,73,0.23,251.2,0.78,251.2,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000703,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2001-01-09,2000,4,15,9,328.84,0.48,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000792,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2001-01-10,2000,4,15,10,334.03,0.47,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000891,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2001-01-11,2000,4,15,11,338.68,0.47,5,Dry,29,5,4,2,33,73,0.22,265.7,0.78,265.7,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.00098,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2001-01-12,2000,4,15,12,343.33,0.46,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2001-01-13,2000,4,15,13,346.88,0.46,5,Dry,29,5,4,2,33,73,0.21,273.9,0.79,273.9,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2001-01-14,2000,4,16,14,350.99,0.45,5,Dry,29,5,4,2,33,73,0.21,278,0.79,278,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2001-01-15,2000,4,16,15,354.54,0.45,5,Dry,29,5,4,2,33,73,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0319,0.00128,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2001-01-16,2000,4,16,16,360.28,0.45,5,Dry,29,5,4,2,33,73,0.2,287.3,0.8,287.3,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0346,0.0014,0.185,0.00746,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1500
2001-01-17,2000,4,16,17,369.85,0.44,5,Dry,29,5,4,2,33,73,0.2,296.9,0.8,296.9,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2001-01-18,2000,4,16,18,379.42,0.43,5,Dry,29,5,4,2,33,73,0.19,306.4,0.81,306.4,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2001-01-19,2000,4,16,19,388.45,0.42,5,Dry,29,5,4,2,33,73,0.19,315.4,0.81,315.4,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0479,0.00194,0.208,0.00844,2,0.155,0.364,0.0147,24.3,0.943,0.97,0.914,35.4,34.4,68.7,1650
2001-01-20,2000,4,16,20,396.38,0.41,5,Dry,29,5,4,2,33,73,0.18,323.4,0.82,323.4,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00872,2,0.161,0.375,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2001-01-21,2000,4,17,21,404.31,0.4,5,Dry,29,5,4,2,33,73,0.18,331.3,0.82,331.3,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2001-01-22,2000,4,17,22,412.24,0.4,5,Dry,29,5,4,2,33,73,0.18,339.2,0.82,339.2,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2001-01-23,2000,4,17,23,417.43,0.39,5,Dry,29,5,4,2,33,73,0.17,344.4,0.82,344.4,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2001-01-24,2000,4,17,24,419.34,0.39,5,Dry,29,5,4,2,33,73,0.17,346.3,0.83,346.3,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.5,1810
2001-01-25,2000,4,17,25,423.45,0.39,5,Dry,29,5,4,2,33,73,0.17,350.4,0.83,350.4,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1840
2001-01-26,2000,4,17,26,429.74,0.39,5,Dry,29,5,4,2,33,73,0.17,356.7,0.83,356.7,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0674,0.00275,0.242,0.0099,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,77.9,1870
2001-01-27,2000,4,17,27,437.12,0.38,5,Dry,29,5,4,2,33,73,0.17,364.1,0.83,364.1,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2001-01-28,2000,4,18,28,444.5,0.37,5,Dry,29,5,4,2,33,73,0.16,371.5,0.84,371.5,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0743,0.00305,0.254,0.0104,2,0.193,0.448,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2001-01-29,2000,4,18,29,452.98,0.37,5,Dry,29,5,4,2,33,73,0.16,380,0.84,380,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,2000
2001-01-30,2000,4,18,30,462,0.36,5,Dry,29,5,4,2,33,73,0.16,389,0.84,389,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2001-01-31,2000,4,18,31,469.93,0.36,5,Dry,29,5,4,2,33,73,0.15,396.9,0.84,396.9,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2001-02-01,2000,5,18,32,478.41,0.35,5,Dry,31,6,4,3,41,85,0.18,393.4,0.82,393.4,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0847,0.00349,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2001-02-02,2000,5,18,33,486.88,0.35,5,Dry,31,6,4,3,41,85,0.17,401.9,0.82,401.9,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.281,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2001-02-03,2000,5,18,34,496.45,0.34,5,Dry,31,6,4,3,41,85,0.17,411.4,0.83,411.4,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0932,0.00386,0.288,0.0119,2,0.22,0.509,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2001-02-04,2000,5,19,35,505.48,0.33,5,Dry,31,6,4,3,41,85,0.17,420.5,0.83,420.5,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0975,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2001-02-05,2000,5,19,36,515.59,0.33,5,Dry,31,6,4,3,41,85,0.17,430.6,0.83,430.6,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2001-02-06,2000,5,19,37,526.81,0.32,5,Dry,31,6,4,3,41,85,0.16,441.8,0.84,441.8,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2001-02-07,2000,5,19,38,539.11,0.31,5,Dry,31,6,4,3,41,85,0.16,454.1,0.84,454.1,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2001-02-08,2000,5,19,39,552.51,0.3,5,Dry,31,6,4,3,41,85,0.15,467.5,0.85,467.5,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2001-02-09,2000,5,19,40,564.81,0.29,5,Dry,31,6,4,3,41,85,0.15,479.8,0.85,479.8,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-02-10,2000,5,19,41,577.66,0.29,5,Dry,31,6,4,3,41,85,0.15,492.7,0.85,492.7,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.361,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2001-02-11,2000,5,20,42,593.25,0.28,5,Dry,31,6,4,3,41,85,0.14,508.3,0.86,508.3,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.141,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2001-02-12,2000,5,20,43,613.76,0.27,5,Dry,31,6,4,3,41,85,0.14,528.8,0.86,528.8,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.405,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
2001-02-13,2000,5,20,44,634.81,0.26,5,Dry,31,6,4,3,41,85,0.13,549.8,0.87,549.8,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.431,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2001-02-14,2000,5,20,45,655.87,0.25,5,Dry,31,6,4,3,41,85,0.13,570.9,0.87,570.9,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0194,3,0.199,0.656,0.0279,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2001-02-15,2000,5,20,46,679.66,0.24,5,Dry,31,6,4,3,41,85,0.13,594.7,0.88,594.7,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00848,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2001-02-16,2000,5,20,47,703.99,0.23,5,Dry,31,6,4,3,41,85,0.12,619,0.88,619,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2001-02-17,2000,5,20,48,732.16,0.22,5,Dry,31,6,4,3,41,85,0.12,647.2,0.88,647.2,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2001-02-18,2000,5,21,49,761.96,0.21,5,Dry,31,6,4,3,41,85,0.11,677,0.89,677,0,0,0,0,-3,3,31,6,4,0,44,718,990,966.9,23.1,0.335,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0362,22.2,0.957,0.98,0.938,47.1,46.1,138,3320
2001-02-19,2000,5,21,50,784.42,0.2,5,Dry,31,6,4,3,41,85,0.11,699.4,0.89,699.4,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.616,0.0268,3,0.257,0.873,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2001-02-20,2000,5,21,51,811.39,0.19,5,Dry,31,6,4,3,41,85,0.1,726.4,0.9,726.4,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.363,0.286,0.0125,0.649,0.0284,3,0.269,0.918,0.0402,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2001-02-21,2000,5,21,52,842.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,737.8,0.88,737.8,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0294,3,0.275,0.942,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2001-02-22,2000,5,21,53,881.62,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,776.6,0.88,776.6,0,0,0,0,-4,4,36,6,5,0,58,824,990,967.4,22.6,0.409,0.315,0.0139,0.724,0.0321,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2001-02-23,2000,5,21,54,928.09,0.16,4,Mod_Dry,36,6,5,4,54,105,0.11,823.1,0.89,823.1,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.451,0.337,0.0151,0.789,0.0352,4,0.22,1.01,0.0451,21.4,0.954,0.979,0.933,41.2,40.3,161,3870
2001-02-24,2000,5,21,55,987.42,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,882.4,0.89,882.4,0,0,0,0,-4,4,36,6,5,0,58,929,990,967.8,22.2,0.506,0.366,0.0165,0.872,0.0394,4,0.24,1.11,0.0502,21,0.955,0.98,0.936,43.5,42.6,170,4090
2001-02-25,2000,5,22,56,1055.6,0.13,4,Mod_Dry,36,6,5,4,54,105,0.1,950.6,0.9,950.6,0,0,0,0,-4,4,36,6,5,0,58,998,990,968.1,21.9,0.568,0.399,0.0182,0.967,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2001-02-26,2000,5,22,57,1127.5,0.12,4,Mod_Dry,36,6,5,4,54,105,0.093,1022,0.91,1022,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.654,0.474,0.0218,1.13,0.052,4,0.284,1.41,0.0651,20.3,0.955,0.98,0.936,48.6,47.6,190,4570
2001-02-27,2000,5,22,58,1208.3,0.11,4,Mod_Dry,36,6,5,4,54,105,0.087,1103,0.91,1100,3,1,0,0,-4,6,37,6,5,0,60,1150,990,968.6,21.4,0.769,0.648,0.0302,1.42,0.0661,4,0.3,1.72,0.0801,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2001-02-28,2000,5,22,59,1292.4,0.11,4,Mod_Dry,36,6,5,4,54,105,0.081,1187,0.92,1100,87,20,3,3,-1,62,56,9,8,3,116,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,50,48.2,193,4630
2001-03-01,2000,6,22,60,1373.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1191,0.87,1100,91,21,3,3,-6,70,70,12,12,3,177,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2001-03-02,2000,6,22,61,1413.4,0.094,3,Normal,49,9,9,9,107,183,0.13,1230,0.87,1100,130,29,4,4,-5,98,78,13,13,4,205,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-03-03,2000,6,22,62,1441.4,0.09,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-03-04,2000,6,23,63,1469.6,0.085,3,Normal,49,9,9,9,107,183,0.13,1287,0.88,1100,187,42,6,6,-3,136,91,15,15,6,243,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-03-05,2000,6,23,64,1498,0.08,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2001-03-06,2000,6,23,65,1526.7,0.074,3,Normal,49,9,9,9,107,183,0.12,1344,0.88,1100,244,51,7,7,-2,181,100,16,16,7,288,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-03-07,2000,6,23,66,1562.1,0.068,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-03-08,2000,6,23,67,1597.8,0.062,3,Normal,49,9,9,9,107,183,0.12,1415,0.89,1100,315,51,9,10,0,245,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2001-03-09,2000,6,23,68,1633.9,0.057,3,Normal,49,9,9,9,107,183,0.11,1451,0.89,1100,351,51,9,11,2,278,100,18,20,11,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2001-03-10,2000,6,23,69,1670.3,0.052,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-03-11,2000,6,24,70,1707,0.048,3,Normal,49,9,9,9,107,183,0.11,1524,0.89,1100,424,51,9,13,4,347,100,18,22,13,454,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-03-12,2000,6,24,71,1744.1,0.045,3,Normal,49,9,9,9,107,183,0.1,1561,0.9,1100,461,51,9,14,5,382,100,18,23,14,489,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2001-03-13,2000,6,24,72,1781.4,0.041,3,Normal,49,9,9,9,107,183,0.1,1598,0.9,1100,498,51,9,15,6,417,100,18,24,15,524,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2001-03-14,2000,6,24,73,1819.1,0.039,3,Normal,49,9,9,9,107,183,0.1,1636,0.9,1100,536,51,9,16,7,453,100,18,25,16,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-03-15,2000,6,24,74,1857,0.037,3,Normal,49,9,9,9,107,183,0.099,1674,0.9,1100,574,51,9,16,8,490,100,18,25,17,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2001-03-16,2000,6,24,75,1895.3,0.035,3,Normal,49,9,9,9,107,183,0.097,1712,0.9,1100,612,51,9,16,9,527,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2001-03-17,2000,6,24,76,1933.8,0.033,3,Normal,49,9,9,9,107,183,0.095,1751,0.91,1100,651,51,9,16,11,564,100,18,25,20,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-03-18,2000,6,25,77,1965.5,0.032,3,Normal,49,9,9,9,107,183,0.093,1783,0.91,1100,683,51,9,16,11,596,100,18,25,20,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2001-03-19,2000,6,25,78,1997.4,0.03,3,Normal,49,9,9,9,107,183,0.092,1814,0.91,1100,714,51,9,16,12,626,100,18,25,21,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-03-20,2000,6,25,79,2029.5,0.029,3,Normal,49,9,9,9,107,183,0.09,1847,0.91,1100,747,51,9,16,13,658,100,18,25,22,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2001-03-21,2000,6,25,80,2061.8,0.027,3,Normal,49,9,9,9,107,183,0.089,1879,0.91,1100,779,51,9,16,14,689,100,18,25,23,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-03-22,2000,6,25,81,2087,0.026,3,Normal,49,9,9,9,107,183,0.088,1904,0.91,1100,804,51,9,16,15,713,100,18,25,24,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2001-03-23,2000,6,25,82,2112.3,0.025,3,Normal,49,9,9,9,107,183,0.087,1929,0.91,1100,829,51,9,16,16,737,100,18,25,25,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2001-03-24,2000,6,25,83,2130.5,0.024,3,Normal,49,9,9,9,107,183,0.086,1948,0.91,1100,848,51,9,16,16,756,100,18,25,25,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2001-03-25,2000,6,26,84,2148.7,0.023,3,Normal,49,9,9,9,107,183,0.085,1966,0.92,1100,866,51,9,16,17,773,100,18,25,26,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2001-03-26,2000,6,26,85,2174.3,0.022,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-03-27,2000,6,26,86,2200,0.021,3,Normal,49,9,9,9,107,183,0.083,2017,0.92,1100,917,51,9,16,19,822,100,18,25,28,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2001-03-28,2000,6,26,87,2218.4,0.02,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-03-29,2000,6,26,88,2236.9,0.018,3,Normal,49,9,9,9,107,183,0.082,2054,0.92,1100,954,51,9,16,20,858,100,18,25,29,965,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2001-03-30,2000,6,26,89,2255.4,0.017,3,Normal,49,9,9,9,107,183,0.081,2072,0.92,1100,972,51,9,16,20,876,100,18,25,29,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-03-31,2000,6,26,90,2266.5,0.016,3,Normal,49,9,9,9,107,183,0.081,2084,0.92,1100,984,51,9,16,21,887,100,18,25,30,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2001-04-01,2000,7,27,91,2277.7,0.016,3,Normal,54,13,14,19,117,217,0.095,2061,0.91,1100,961,46,5,11,10,889,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-04-02,2000,7,27,92,2288.8,0.015,3,Normal,54,13,14,19,117,217,0.095,2072,0.91,1100,972,46,5,11,10,900,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-04-03,2000,7,27,93,2300,0.014,3,Normal,54,13,14,19,117,217,0.094,2083,0.91,1100,983,46,5,11,10,911,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-04-04,2000,7,27,94,2311.2,0.013,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2001-04-05,2000,7,27,95,2322.4,0.012,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2001-04-06,2000,7,27,96,2333.7,0.012,3,Normal,54,13,14,19,117,217,0.093,2117,0.91,1100,1020,46,5,11,12,943,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-07,2000,7,27,97,2344.9,0.011,3,Normal,54,13,14,19,117,217,0.092,2128,0.91,1100,1030,46,5,11,12,954,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-04-08,2000,7,28,98,2356.2,0.01,3,Normal,54,13,14,19,117,217,0.092,2139,0.91,1100,1040,46,5,11,12,965,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-04-09,2000,7,28,99,2367.5,0.0099,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3870
2001-04-10,2000,7,28,100,2378.8,0.0097,3,Normal,54,13,14,19,117,217,0.091,2162,0.91,1100,1060,46,5,11,13,987,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-04-11,2000,7,28,101,2390.1,0.0096,3,Normal,54,13,14,19,117,217,0.091,2173,0.91,1100,1070,46,5,11,13,998,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-04-12,2000,7,28,102,2393.9,0.0096,3,Normal,54,13,14,19,117,217,0.091,2177,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-04-13,2000,7,28,103,2397.7,0.0095,3,Normal,54,13,14,19,117,217,0.09,2181,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2001-04-14,2000,7,28,104,2401.5,0.0095,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-04-15,2000,7,29,105,2397.7,0.0095,3,Normal,54,13,14,19,117,217,0.09,2181,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2001-04-16,2000,7,29,106,2393.9,0.0096,3,Normal,54,13,14,19,117,217,0.091,2177,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-04-17,2000,7,29,107,2390.1,0.0096,3,Normal,54,13,14,19,117,217,0.091,2173,0.91,1100,1070,46,5,11,13,998,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-04-18,2000,7,29,108,2386.3,0.0096,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2001-04-19,2000,7,29,109,2375,0.0098,3,Normal,54,13,14,19,117,217,0.091,2158,0.91,1100,1060,46,5,11,13,983,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-04-20,2000,7,29,110,2363.7,0.0099,3,Normal,54,13,14,19,117,217,0.092,2147,0.91,1100,1050,46,5,11,12,973,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-04-21,2000,7,29,111,2352.4,0.01,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2001-04-22,2000,7,30,112,2333.7,0.012,3,Normal,54,13,14,19,117,217,0.093,2117,0.91,1100,1020,46,5,11,12,943,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-23,2000,7,30,113,2314.9,0.013,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-04-24,2000,7,30,114,2296.3,0.014,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2001-04-25,2000,7,30,115,2277.7,0.016,3,Normal,54,13,14,19,117,217,0.095,2061,0.91,1100,961,46,5,11,10,889,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-04-26,2000,7,30,116,2251.7,0.017,3,Normal,54,13,14,19,117,217,0.096,2035,0.9,1100,935,46,5,11,9,864,100,18,25,28,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-04-27,2000,7,30,117,2218.4,0.02,3,Normal,54,13,14,19,117,217,0.098,2001,0.9,1100,901,46,5,11,8,831,100,18,25,27,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-04-28,2000,7,30,118,2178,0.022,3,Normal,54,13,14,19,117,217,0.1,1961,0.9,1100,861,46,5,11,7,792,100,18,25,26,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2001-04-29,2000,7,31,119,2137.8,0.024,3,Normal,54,13,14,19,117,217,0.1,1921,0.9,1100,821,46,5,11,6,753,100,18,25,25,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-04-30,2000,7,31,120,2097.9,0.025,3,Normal,54,13,14,19,117,217,0.1,1881,0.9,1100,781,46,5,11,4,715,100,18,25,23,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2001-05-01,2000,8,31,121,2058.2,0.027,4,Mod_Dry,47,10,10,10,115,192,0.093,1866,0.91,1100,766,53,8,15,13,677,100,18,25,23,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-05-02,2000,8,31,122,2018.8,0.029,4,Mod_Dry,47,10,10,10,115,192,0.095,1827,0.91,1100,727,53,8,15,12,639,100,18,25,22,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-05-03,2000,8,31,123,1979.7,0.031,4,Mod_Dry,47,10,10,10,115,192,0.097,1788,0.9,1100,688,53,8,15,11,601,100,18,25,21,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-05-04,2000,8,31,124,1940.8,0.033,4,Mod_Dry,47,10,10,10,115,192,0.099,1749,0.9,1100,649,53,8,15,9,564,100,18,25,19,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2001-05-05,2000,8,31,125,1902.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.1,1710,0.9,1100,610,53,8,15,8,526,100,18,25,18,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2001-05-06,2000,8,32,126,1864,0.037,4,Mod_Dry,47,10,10,10,115,192,0.1,1672,0.9,1100,572,53,8,15,7,489,100,18,25,17,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-05-07,2000,8,32,127,1826,0.039,4,Mod_Dry,47,10,10,10,115,192,0.1,1634,0.9,1100,534,53,8,15,6,452,100,18,25,16,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-05-08,2000,8,32,128,1795.1,0.04,4,Mod_Dry,47,10,10,10,115,192,0.11,1603,0.89,1100,503,53,8,15,5,422,100,18,25,15,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2001-05-09,2000,8,32,129,1764.4,0.043,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-05-10,2000,8,32,130,1733.9,0.046,4,Mod_Dry,47,10,10,10,115,192,0.11,1542,0.89,1100,442,53,8,13,3,365,100,18,23,13,480,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-11,2000,8,32,131,1703.7,0.048,4,Mod_Dry,47,10,10,10,115,192,0.11,1512,0.89,1100,412,53,8,13,2,336,100,18,23,12,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-05-12,2000,8,32,132,1673.6,0.052,4,Mod_Dry,47,10,10,10,115,192,0.12,1482,0.89,1100,382,53,8,12,1,308,100,18,22,11,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-05-13,2000,8,33,133,1643.8,0.055,4,Mod_Dry,47,10,10,10,115,192,0.12,1452,0.88,1100,352,53,8,11,1,279,100,18,21,11,394,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-05-14,2000,8,33,134,1614.2,0.059,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-05-15,2000,8,33,135,1584.8,0.064,4,Mod_Dry,47,10,10,10,115,192,0.12,1393,0.88,1100,293,53,8,9,-1,224,100,18,19,9,339,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-16,2000,8,33,136,1555.6,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1364,0.88,1100,264,53,8,8,-2,197,100,18,18,8,312,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-05-17,2000,8,33,137,1526.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1335,0.87,1100,235,53,7,7,-3,171,100,17,17,7,286,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-05-18,2000,8,33,138,1498,0.08,4,Mod_Dry,47,10,10,10,115,192,0.13,1306,0.87,1100,206,47,6,6,-4,151,94,16,16,6,266,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4520
2001-05-19,2000,8,33,139,1469.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-05-20,2000,8,34,140,1441.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-05-21,2000,8,34,141,1413.4,0.094,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-05-22,2000,8,34,142,1385.7,0.099,4,Mod_Dry,47,10,10,10,115,192,0.14,1194,0.86,1100,94,21,3,3,-7,74,68,13,13,3,189,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2001-05-23,2000,8,34,143,1334.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,969,21,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-05-24,2000,8,34,144,1289.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.793,0.642,0.0303,1.44,0.0677,4,0.299,1.73,0.0819,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2001-05-25,2000,8,34,145,1251.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.737,0.557,0.0261,1.29,0.0607,4,0.292,1.59,0.0744,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2001-05-26,2000,8,34,146,1214,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1022,0.84,1022,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.682,0.472,0.0221,1.15,0.0539,4,0.284,1.44,0.0672,20,0.955,0.98,0.936,47.8,46.9,188,4500
2001-05-27,2000,8,35,147,1177.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,985.2,0.84,985.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0485,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.7,45.7,183,4390
2001-05-28,2000,8,35,148,1146.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,954.7,0.83,954.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2001-05-29,2000,8,35,149,1116.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,924.6,0.83,924.6,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.387,0.0178,0.949,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.5,43.6,174,4180
2001-05-30,2000,8,35,150,1092.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,900.5,0.82,900.5,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.541,0.375,0.0172,0.915,0.042,4,0.246,1.16,0.0533,20.6,0.955,0.98,0.936,43.5,42.7,171,4100
2001-05-31,2000,8,35,151,1068.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,876.7,0.82,876.7,0,0,0,0,-10,10,47,10,10,0,125,944,990,968.1,21.9,0.519,0.363,0.0166,0.882,0.0403,4,0.238,1.12,0.0512,20.8,0.955,0.98,0.936,42.6,41.8,167,4010
2001-06-01,2000,9,35,152,1045.3,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,884.3,0.85,884.3,0,0,0,0,-9,9,45,10,9,0,97,948,990,968,22,0.523,0.367,0.0167,0.89,0.0405,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.3,169,4060
2001-06-02,2000,9,35,153,1022.3,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,861.3,0.84,861.3,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.502,0.356,0.0162,0.858,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.4,165,3970
2001-06-03,2000,9,36,154,1004.7,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,843.7,0.84,843.7,0,0,0,0,-9,9,45,10,9,0,97,908,990,967.9,22.1,0.486,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,163,3900
2001-06-04,2000,9,36,155,987.42,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,826.4,0.84,826.4,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.809,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.933,40.8,39.9,160,3830
2001-06-05,2000,9,36,156,970.42,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,809.4,0.83,809.4,0,0,0,0,-9,9,45,10,9,0,97,873,990,967.8,22.2,0.454,0.331,0.0149,0.785,0.0353,4,0.216,1,0.045,21.2,0.953,0.976,0.931,40.1,39.2,157,3760
2001-06-06,2000,9,36,157,953.71,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,792.7,0.83,792.7,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.439,0.323,0.0145,0.762,0.0342,4,0.21,0.972,0.0436,21.3,0.953,0.975,0.929,39.5,38.5,154,3690
2001-06-07,2000,9,36,158,937.31,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,776.3,0.83,776.3,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.0331,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2001-06-08,2000,9,36,159,921.25,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,760.3,0.82,760.3,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2001-06-09,2000,9,36,160,905.54,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,744.5,0.82,744.5,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0309,3,0.278,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2001-06-10,2000,9,37,161,890.21,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,729.2,0.82,729.2,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2001-06-11,2000,9,37,162,875.27,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,714.3,0.82,714.3,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.5,47.5,142,3420
2001-06-12,2000,9,37,163,860.76,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,699.8,0.81,699.8,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.268,0.0118,0.629,0.0278,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
