date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-06-13,2000,9,37,164,850.68,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,689.7,0.81,689.7,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0115,0.617,0.0272,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2001-06-14,2000,9,37,165,840.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,679.9,0.81,679.9,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.853,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2001-06-15,2000,9,37,166,831.31,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,670.3,0.81,670.3,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.249,0.0109,0.593,0.026,3,0.244,0.837,0.0367,21.9,0.957,0.98,0.938,46,45.1,135,3250
2001-06-16,2000,9,37,167,822.06,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,661.1,0.8,661.1,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.339,0.243,0.0106,0.581,0.0255,3,0.24,0.821,0.036,22,0.956,0.98,0.937,45.5,44.5,134,3210
2001-06-17,2000,9,38,168,813.13,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,652.1,0.8,652.1,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.237,0.0104,0.57,0.025,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2001-06-18,2000,9,38,169,804.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,643.6,0.8,643.6,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2001-06-19,2000,9,38,170,796.42,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,635.4,0.8,635.4,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00984,0.549,0.024,3,0.228,0.778,0.0339,22.1,0.956,0.98,0.936,43.9,43.1,129,3100
2001-06-20,2000,9,38,171,788.75,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,627.8,0.8,627.8,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.22,0.0096,0.54,0.0235,3,0.225,0.765,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2001-06-21,2000,9,38,172,781.66,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,620.7,0.79,620.7,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2001-06-22,2000,9,38,173,775.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,614.4,0.79,614.4,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00919,0.523,0.0228,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2001-06-23,2000,9,38,174,769.89,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,608.9,0.79,608.9,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00902,0.517,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.935,42.3,41.5,124,2990
2001-06-24,2000,9,39,175,758.13,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,597.1,0.79,597.1,0,0,0,0,-9,9,45,10,9,0,97,661,990,966.9,23.1,0.302,0.2,0.00867,0.502,0.0218,3,0.211,0.713,0.0309,22.4,0.954,0.98,0.935,41.6,40.8,122,2940
2001-06-25,2000,9,39,176,746.38,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,585.4,0.78,585.4,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.296,0.192,0.00831,0.488,0.0211,3,0.206,0.694,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2001-06-26,2000,9,39,177,734.62,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,573.6,0.78,573.6,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00795,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2001-06-27,2000,9,39,178,723.41,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,562.4,0.78,562.4,0,0,0,0,-9,9,45,10,9,0,97,626,990,966.8,23.2,0.283,0.177,0.00761,0.459,0.0198,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.5,38.5,115,2770
2001-06-28,2000,9,39,179,713.29,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,552.3,0.77,552.3,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.00731,0.447,0.0192,3,0.191,0.638,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2001-06-29,2000,9,39,180,702.63,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,541.6,0.77,541.6,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00699,0.434,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2001-06-30,2000,9,39,181,691.96,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,531,0.77,531,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00667,0.42,0.018,3,0.181,0.602,0.0258,22.7,0.949,0.971,0.921,37.4,36.3,109,2620
2001-07-01,2000,10,40,182,681.84,0.24,3,Normal,50,10,9,9,108,186,0.27,495.8,0.73,495.8,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.248,0.133,0.00569,0.381,0.0163,3,0.166,0.546,0.0234,22.8,0.946,0.97,0.917,35,33.9,102,2440
2001-07-02,2000,10,40,183,671.73,0.25,3,Normal,50,10,9,9,108,186,0.28,485.7,0.72,485.7,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00548,0.37,0.0158,2,0.27,0.64,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2001-07-03,2000,10,40,184,661.61,0.25,3,Normal,50,10,9,9,108,186,0.28,475.6,0.72,475.6,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.123,0.00527,0.36,0.0153,2,0.264,0.623,0.0266,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2001-07-04,2000,10,40,185,652.59,0.26,3,Normal,50,10,9,9,108,186,0.28,466.6,0.71,466.6,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00508,0.35,0.0149,2,0.257,0.608,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2001-07-05,2000,10,40,186,643.02,0.26,3,Normal,50,10,9,9,108,186,0.29,457,0.71,457,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00488,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2001-07-06,2000,10,40,187,633.45,0.26,3,Normal,50,10,9,9,108,186,0.29,447.4,0.71,447.4,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2001-07-07,2000,10,40,188,624.42,0.27,3,Normal,50,10,9,9,108,186,0.3,438.4,0.7,438.4,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.238,0.559,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2001-07-08,2000,10,41,189,616.49,0.27,3,Normal,50,10,9,9,108,186,0.3,430.5,0.7,430.5,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2001-07-09,2000,10,41,190,608.02,0.28,3,Normal,50,10,9,9,108,186,0.31,422,0.69,422,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2001-07-10,2000,10,41,191,599.54,0.28,3,Normal,50,10,9,9,108,186,0.31,413.5,0.69,413.5,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0942,0.00397,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2001-07-11,2000,10,41,192,591.06,0.28,3,Normal,50,10,9,9,108,186,0.32,405.1,0.69,405.1,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2001-07-12,2000,10,41,193,583.13,0.29,3,Normal,50,10,9,9,108,186,0.32,397.1,0.68,397.1,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00364,0.286,0.012,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2001-07-13,2000,10,41,194,575.2,0.29,3,Normal,50,10,9,9,108,186,0.32,389.2,0.68,389.2,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0827,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2001-07-14,2000,10,41,195,568.37,0.29,3,Normal,50,10,9,9,108,186,0.33,382.4,0.67,382.4,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0795,0.00333,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2001-07-15,2000,10,42,196,560.99,0.3,3,Normal,50,10,9,9,108,186,0.33,375,0.67,375,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.076,0.00318,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.1,1920
2001-07-16,2000,10,42,197,553.6,0.3,3,Normal,50,10,9,9,108,186,0.34,367.6,0.66,367.6,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0725,0.00303,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
2001-07-17,2000,10,42,198,546.22,0.31,3,Normal,50,10,9,9,108,186,0.34,360.2,0.66,360.2,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.069,0.00288,0.256,0.0107,2,0.186,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.9,1840
2001-07-18,2000,10,42,199,538.84,0.31,3,Normal,50,10,9,9,108,186,0.34,352.8,0.66,352.8,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0655,0.00273,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.923,38.7,37.6,75.2,1810
2001-07-19,2000,10,42,200,532,0.31,3,Normal,50,10,9,9,108,186,0.35,346,0.65,346,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0623,0.0026,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2001-07-20,2000,10,42,201,525.16,0.32,3,Normal,50,10,9,9,108,186,0.35,339.2,0.65,339.2,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0591,0.00246,0.239,0.00993,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2001-07-21,2000,10,42,202,519.42,0.32,3,Normal,50,10,9,9,108,186,0.36,333.4,0.64,333.4,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00972,2,0.168,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2001-07-22,2000,10,43,203,513.13,0.33,3,Normal,50,10,9,9,108,186,0.36,327.1,0.64,327.1,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0534,0.00222,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2001-07-23,2000,10,43,204,506.84,0.33,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2001-07-24,2000,10,43,205,500.56,0.34,3,Normal,50,10,9,9,108,186,0.37,314.6,0.63,314.6,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00904,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2001-07-25,2000,10,43,206,494.27,0.34,3,Normal,50,10,9,9,108,186,0.38,308.3,0.62,308.3,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0445,0.00184,0.213,0.00882,2,0.151,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2001-07-26,2000,10,43,207,488.52,0.34,3,Normal,50,10,9,9,108,186,0.38,302.5,0.62,302.5,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0418,0.00173,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2001-07-27,2000,10,43,208,482.78,0.35,3,Normal,50,10,9,9,108,186,0.39,296.8,0.61,296.8,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2001-07-28,2000,10,43,209,477.04,0.35,3,Normal,50,10,9,9,108,186,0.39,291,0.61,291,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0364,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.2,1490
2001-07-29,2000,10,44,210,471.3,0.36,3,Normal,50,10,9,9,108,186,0.4,285.3,0.6,285.3,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.008,2,0.135,0.329,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2001-07-30,2000,10,44,211,466.65,0.36,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0315,0.00129,0.19,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2001-07-31,2000,10,44,212,461.45,0.36,3,Normal,50,10,9,9,108,186,0.4,275.4,0.6,275.4,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.029,0.00119,0.186,0.00765,2,0.128,0.315,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2001-08-01,2000,11,44,213,455.16,0.37,3,Normal,47,8,6,5,89,155,0.34,300.2,0.66,300.2,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0407,0.00167,0.204,0.00836,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.5,1550
2001-08-02,2000,11,44,214,448.33,0.37,3,Normal,47,8,6,5,89,155,0.35,293.3,0.65,293.3,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.161,0.0375,0.00154,0.198,0.00812,2,0.14,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.5,63,1510
2001-08-03,2000,11,44,215,442.59,0.38,3,Normal,47,8,6,5,89,155,0.35,287.6,0.65,287.6,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0347,0.00142,0.193,0.00792,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2001-08-04,2000,11,44,216,436.3,0.38,3,Normal,47,8,6,5,89,155,0.35,281.3,0.65,281.3,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0318,0.0013,0.188,0.0077,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.5,1450
2001-08-05,2000,11,45,217,430.01,0.39,3,Normal,47,8,6,5,89,155,0.36,275,0.64,275,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2001-08-06,2000,11,45,218,423.72,0.39,3,Normal,47,8,6,5,89,155,0.37,268.7,0.63,268.7,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0258,0.00105,0.178,0.00726,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2001-08-07,2000,11,45,219,417.98,0.39,3,Normal,47,8,6,5,89,155,0.37,263,0.63,263,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0231,0.000943,0.173,0.00706,2,0.12,0.293,0.012,24.2,0.933,0.97,0.905,29.1,28.3,56.5,1360
2001-08-08,2000,11,45,220,412.24,0.4,3,Normal,47,8,6,5,89,155,0.38,257.2,0.62,257.2,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000832,0.168,0.00686,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2001-08-09,2000,11,45,221,407.59,0.4,3,Normal,47,8,6,5,89,155,0.38,252.6,0.62,252.6,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0182,0.000742,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2001-08-10,2000,11,45,222,402.39,0.41,3,Normal,47,8,6,5,89,155,0.39,247.4,0.61,247.4,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2001-08-11,2000,11,45,223,397.2,0.41,3,Normal,47,8,6,5,89,155,0.39,242.2,0.61,242.2,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2001-08-12,2000,11,46,224,392,0.41,3,Normal,47,8,6,5,89,155,0.4,237,0.6,237,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00636,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2001-08-13,2000,11,46,225,386.81,0.42,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.099,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2001-08-14,2000,11,46,226,382.16,0.42,3,Normal,47,8,6,5,89,155,0.41,227.2,0.59,227.2,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2001-08-15,2000,11,46,227,377.51,0.43,3,Normal,47,8,6,5,89,155,0.41,222.5,0.59,222.5,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-08-16,2000,11,46,228,372.86,0.43,3,Normal,47,8,6,5,89,155,0.42,217.9,0.58,217.9,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2001-08-17,2000,11,46,229,369.31,0.44,3,Normal,47,8,6,5,89,155,0.42,214.3,0.58,214.3,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48.1,48.1,1150
2001-08-18,2000,11,46,230,365.2,0.44,3,Normal,47,8,6,5,89,155,0.42,210.2,0.58,210.2,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.2,47.2,1130
2001-08-19,2000,11,47,231,361.1,0.44,3,Normal,47,8,6,5,89,155,0.43,206.1,0.57,206.1,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2001-08-20,2000,11,47,232,357,0.45,3,Normal,47,8,6,5,89,155,0.43,202,0.57,202,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-08-21,2000,11,47,233,352.9,0.45,3,Normal,47,8,6,5,89,155,0.44,197.9,0.56,197.9,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2001-08-22,2000,11,47,234,348.8,0.46,3,Normal,47,8,6,5,89,155,0.44,193.8,0.56,193.8,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2001-08-23,2000,11,47,235,344.7,0.46,3,Normal,47,8,6,5,89,155,0.45,189.7,0.55,189.7,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2001-08-24,2000,11,47,236,341.14,0.46,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2001-08-25,2000,11,47,237,337.59,0.47,3,Normal,47,8,6,5,89,155,0.46,182.6,0.54,182.6,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2001-08-26,2000,11,48,238,334.03,0.47,3,Normal,47,8,6,5,89,155,0.46,179,0.54,179,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2001-08-27,2000,11,48,239,332.66,0.47,3,Normal,47,8,6,5,89,155,0.47,177.7,0.53,177.7,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2001-08-28,2000,11,48,240,330.75,0.48,3,Normal,47,8,6,5,89,155,0.47,175.8,0.53,175.8,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2001-08-29,2000,11,48,241,326.65,0.48,3,Normal,47,8,6,5,89,155,0.47,171.7,0.53,171.7,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2001-08-30,2000,11,48,242,323.09,0.48,3,Normal,47,8,6,5,89,155,0.48,168.1,0.52,168.1,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2001-08-31,2000,11,48,243,320.63,0.49,3,Normal,47,8,6,5,89,155,0.48,165.6,0.52,165.6,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00983,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.972,0.918,37.9,36.8,36.8,884
2001-09-01,2000,12,48,244,316.53,0.49,3,Normal,40,6,4,3,65,118,0.37,198.5,0.63,198.5,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0126,0.000505,0.136,0.00543,1,0.211,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2001-09-02,2000,12,49,245,311.88,0.5,3,Normal,40,6,4,3,65,118,0.38,193.9,0.62,193.9,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2001-09-03,2000,12,49,246,307.24,0.5,3,Normal,40,6,4,3,65,118,0.38,189.2,0.62,189.2,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2001-09-04,2000,12,49,247,303.68,0.51,3,Normal,40,6,4,3,65,118,0.39,185.7,0.61,185.7,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2001-09-05,2000,12,49,248,299.58,0.51,3,Normal,40,6,4,3,65,118,0.39,181.6,0.61,181.6,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
2001-09-06,2000,12,49,249,295.48,0.52,3,Normal,40,6,4,3,65,118,0.4,177.5,0.6,177.5,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2001-09-07,2000,12,49,250,291.38,0.52,3,Normal,40,6,4,3,65,118,0.41,173.4,0.59,173.4,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.177,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2001-09-08,2000,12,49,251,287.82,0.53,3,Normal,40,6,4,3,65,118,0.41,169.8,0.59,169.8,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2001-09-09,2000,12,50,252,284.27,0.53,3,Normal,40,6,4,3,65,118,0.41,166.3,0.58,166.3,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2001-09-10,2000,12,50,253,281.81,0.54,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2001-09-11,2000,12,50,254,278.8,0.54,3,Normal,40,6,4,3,65,118,0.42,160.8,0.58,160.8,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2001-09-12,2000,12,50,255,275.79,0.54,3,Normal,40,6,4,3,65,118,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000364,0.118,0.00468,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2001-09-13,2000,12,50,256,272.78,0.55,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2001-09-14,2000,12,50,257,269.77,0.55,3,Normal,40,6,4,3,65,118,0.44,151.8,0.56,151.8,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2001-09-15,2000,12,50,258,267.31,0.56,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000335,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2001-09-16,2000,12,51,259,264.85,0.56,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2001-09-17,2000,12,51,260,262.39,0.57,3,Normal,40,6,4,3,65,118,0.45,144.4,0.55,144.4,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2001-09-18,2000,12,51,261,259.93,0.57,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-09-19,2000,12,51,262,258.56,0.57,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.11,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2001-09-20,2000,12,51,263,256.65,0.58,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2001-09-21,2000,12,51,264,253.64,0.58,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00728,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-09-22,2000,12,51,265,251.18,0.58,3,Normal,40,6,4,3,65,118,0.47,133.2,0.53,133.2,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.00028,0.107,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-09-23,2000,12,52,266,248.72,0.59,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,29.9,29,29,697
2001-09-24,2000,12,52,267,246.26,0.59,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-09-25,2000,12,52,268,243.8,0.6,3,Normal,40,6,4,3,65,118,0.48,125.8,0.52,125.8,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-09-26,2000,12,52,269,241.34,0.6,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2001-09-27,2000,12,52,270,238.88,0.61,3,Normal,40,6,4,3,65,118,0.49,120.9,0.51,120.9,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000238,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2001-09-28,2000,12,52,271,237.51,0.61,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00591,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2001-09-29,2000,12,52,272,234.5,0.62,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00565,0.000223,0.0999,0.00394,1,0.0998,0.2,0.00787,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2001-09-30,2000,12,53,273,233.13,0.62,3,Normal,40,6,4,3,65,118,0.51,115.1,0.49,115.1,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00554,0.000218,0.0993,0.00391,1,0.0979,0.197,0.00777,25.2,0.922,0.97,0.894,26.2,25.5,25.5,611
2001-10-01,2001,1,1,274,231.22,0.63,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
2001-10-02,2001,1,1,275,232.59,0.62,3,Normal,37,5,3,2,50,97,0.42,135.6,0.58,135.6,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000286,0.107,0.00419,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-10-03,2001,1,1,276,232.86,0.62,3,Normal,37,5,3,2,50,97,0.42,135.9,0.58,135.9,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,728
2001-10-04,2001,1,1,277,231.49,0.63,3,Normal,37,5,3,2,50,97,0.42,134.5,0.58,134.5,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000283,0.106,0.00417,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30,30,721
2001-10-05,2001,1,1,278,229.58,0.63,3,Normal,37,5,3,2,50,97,0.42,132.6,0.58,132.6,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00702,0.000276,0.105,0.00414,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2001-10-06,2001,1,1,279,227.66,0.64,3,Normal,37,5,3,2,50,97,0.43,130.7,0.57,130.7,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00686,0.00027,0.104,0.0041,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2001-10-07,2001,1,1,280,225.75,0.64,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2001-10-08,2001,1,2,281,223.84,0.65,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000257,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2001-10-09,2001,1,2,282,221.92,0.65,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2001-10-10,2001,1,2,283,220.01,0.66,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2001-10-11,2001,1,2,284,218.09,0.67,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2001-10-12,2001,1,2,285,216.18,0.67,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.000231,0.0994,0.0039,1,0.103,0.203,0.00795,25.3,0.925,0.97,0.897,27.3,26.5,26.5,636
2001-10-13,2001,1,2,286,214.27,0.68,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2001-10-14,2001,1,2,287,212.35,0.68,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2001-10-15,2001,1,3,288,210.44,0.69,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2001-10-16,2001,1,3,289,209.07,0.69,3,Normal,37,5,3,2,50,97,0.46,112.1,0.54,112.1,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0962,0.00377,1,0.0938,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2001-10-17,2001,1,3,290,207.7,0.7,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2001-10-18,2001,1,3,291,205.79,0.7,3,Normal,37,5,3,2,50,97,0.47,108.8,0.53,108.8,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.005,0.000195,0.0948,0.00371,1,0.0894,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2001-10-19,2001,1,3,292,208.8,0.69,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000206,0.0961,0.00376,1,0.0934,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2001-10-20,2001,1,3,293,211.81,0.68,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00551,0.000216,0.0974,0.00382,1,0.0975,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2001-10-21,2001,1,3,294,209.89,0.69,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00535,0.000209,0.0966,0.00378,1,0.0949,0.192,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2001-10-22,2001,1,4,295,209.07,0.69,3,Normal,37,5,3,2,50,97,0.46,112.1,0.54,112.1,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0962,0.00377,1,0.0938,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2001-10-23,2001,1,4,296,209.34,0.69,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000207,0.0964,0.00377,1,0.0942,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2001-10-24,2001,1,4,297,209.62,0.69,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2001-10-25,2001,1,4,298,209.34,0.69,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000207,0.0964,0.00377,1,0.0942,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2001-10-26,2001,1,4,299,206.34,0.7,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.0901,0.185,0.00724,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2001-10-27,2001,1,4,300,206.06,0.7,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2001-10-28,2001,1,4,301,209.62,0.69,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2001-10-29,2001,1,5,302,213.17,0.68,3,Normal,37,5,3,2,50,97,0.46,116.2,0.55,116.2,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2001-10-30,2001,1,5,303,212.9,0.68,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.099,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2001-10-31,2001,1,5,304,209.89,0.69,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00535,0.000209,0.0966,0.00378,1,0.0949,0.192,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2001-11-01,2001,2,5,305,207.98,0.7,3,Normal,36,5,3,2,47,93,0.45,115,0.55,115,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0972,0.0038,1,0.0977,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2001-11-02,2001,2,5,306,207.16,0.7,3,Normal,36,5,3,2,47,93,0.45,114.2,0.55,114.2,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00757,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2001-11-03,2001,2,5,307,207.98,0.7,3,Normal,36,5,3,2,47,93,0.45,115,0.55,115,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0972,0.0038,1,0.0977,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2001-11-04,2001,2,5,308,207.16,0.7,3,Normal,36,5,3,2,47,93,0.45,114.2,0.55,114.2,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00757,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2001-11-05,2001,2,6,309,206.34,0.7,3,Normal,36,5,3,2,47,93,0.45,113.3,0.55,113.3,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.00538,0.000211,0.0964,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2001-11-06,2001,2,6,310,206.61,0.7,3,Normal,36,5,3,2,47,93,0.45,113.6,0.55,113.6,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.0959,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2001-11-07,2001,2,6,311,207.43,0.7,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2001-11-08,2001,2,6,312,210.44,0.69,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2001-11-09,2001,2,6,313,211.81,0.68,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2001-11-10,2001,2,6,314,210.44,0.69,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2001-11-11,2001,2,6,315,210.71,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2001-11-12,2001,2,7,316,212.63,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00813,0.000318,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2001-11-13,2001,2,7,317,213.99,0.68,4,Mod_Dry,29,4,2,2,30,67,0.31,147,0.69,147,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2001-11-14,2001,2,7,318,217,0.67,4,Mod_Dry,29,4,2,2,30,67,0.31,150,0.69,150,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.0085,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.9,33.8,33.8,811
2001-11-15,2001,2,7,319,216.73,0.67,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00848,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2001-11-16,2001,2,7,320,216.45,0.67,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2001-11-17,2001,2,7,321,218.91,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2001-11-18,2001,2,7,322,220.28,0.66,4,Mod_Dry,29,4,2,2,30,67,0.3,153.3,0.7,153.3,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00878,0.000345,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2001-11-19,2001,2,8,323,221.1,0.66,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00885,0.000347,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2001-11-20,2001,2,8,324,223.56,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,156.6,0.7,156.6,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2001-11-21,2001,2,8,325,224.38,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,157.4,0.7,157.4,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00913,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2001-11-22,2001,2,8,326,223.02,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,844
2001-11-23,2001,2,8,327,224.93,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2001-11-24,2001,2,8,328,224.11,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,157.1,0.7,157.1,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.0091,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2001-11-25,2001,2,8,329,224.93,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2001-11-26,2001,2,9,330,228.49,0.64,4,Mod_Dry,29,4,2,2,30,67,0.29,161.5,0.71,161.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00948,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2001-11-27,2001,2,9,331,227.66,0.64,4,Mod_Dry,29,4,2,2,30,67,0.29,160.7,0.71,160.7,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00941,0.00037,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2001-11-28,2001,2,9,332,228.49,0.64,4,Mod_Dry,29,4,2,2,30,67,0.29,161.5,0.71,161.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00948,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2001-11-29,2001,2,9,333,232.04,0.63,4,Mod_Dry,29,4,2,2,30,67,0.29,165,0.71,165,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00978,0.000385,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2001-11-30,2001,2,9,334,231.22,0.63,4,Mod_Dry,29,4,2,2,30,67,0.29,164.2,0.71,164.2,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00971,0.000382,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2001-12-01,2001,3,9,335,229.85,0.63,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2001-12-02,2001,3,9,336,229.03,0.63,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2001-12-03,2001,3,10,337,227.66,0.64,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2001-12-04,2001,3,10,338,226.3,0.64,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2001-12-05,2001,3,10,339,226.57,0.64,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2001-12-06,2001,3,10,340,228.49,0.64,5,Dry,26,4,3,2,24,59,0.26,169.5,0.74,169.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2001-12-07,2001,3,10,341,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2001-12-08,2001,3,10,342,231.77,0.63,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
2001-12-09,2001,3,10,343,231.49,0.63,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2001-12-10,2001,3,11,344,229.03,0.63,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2001-12-11,2001,3,11,345,226.57,0.64,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2001-12-12,2001,3,11,346,225.2,0.65,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2001-12-13,2001,3,11,347,226.57,0.64,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2001-12-14,2001,3,11,348,227.94,0.64,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2001-12-15,2001,3,11,349,229.85,0.63,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2001-12-16,2001,3,11,350,232.31,0.62,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
2001-12-17,2001,3,12,351,234.23,0.62,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2001-12-18,2001,3,12,352,235.59,0.62,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2001-12-19,2001,3,12,353,234.77,0.62,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,961
2001-12-20,2001,3,12,354,230.67,0.63,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2001-12-21,2001,3,12,355,226.57,0.64,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2001-12-22,2001,3,12,356,223.02,0.65,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2001-12-23,2001,3,12,357,220.56,0.66,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2001-12-24,2001,3,13,358,219.19,0.66,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2001-12-25,2001,3,13,359,217.27,0.67,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2001-12-26,2001,3,13,360,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2001-12-27,2001,3,13,361,213.45,0.68,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2001-12-28,2001,3,13,362,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2001-12-29,2001,3,13,363,215.63,0.67,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2001-12-30,2001,3,13,364,217.55,0.67,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2001-12-31,2001,3,14,365,218.91,0.66,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2002-01-01,2001,4,14,1,218.64,0.66,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00813,0.000319,0.108,0.00426,1,0.139,0.248,0.00971,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
2002-01-02,2001,4,14,2,216.73,0.67,5,Dry,29,5,4,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000312,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2002-01-03,2001,4,14,3,217.55,0.67,5,Dry,29,5,4,2,33,73,0.34,144.6,0.66,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2002-01-04,2001,4,14,4,218.37,0.66,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2002-01-05,2001,4,14,5,217,0.67,5,Dry,29,5,4,2,33,73,0.34,144,0.66,144,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2002-01-06,2001,4,14,6,215.63,0.67,5,Dry,29,5,4,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2002-01-07,2001,4,15,7,214.27,0.68,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2002-01-08,2001,4,15,8,213.99,0.68,5,Dry,29,5,4,2,33,73,0.34,141,0.66,141,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2002-01-09,2001,4,15,9,215.91,0.67,5,Dry,29,5,4,2,33,73,0.34,142.9,0.66,142.9,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.135,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2002-01-10,2001,4,15,10,221.1,0.66,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2002-01-11,2001,4,15,11,224.66,0.65,5,Dry,29,5,4,2,33,73,0.33,151.7,0.68,151.7,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.00034,0.111,0.00437,1,0.147,0.258,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2002-01-12,2001,4,15,12,228.76,0.64,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
