date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-01-13,2001,4,15,13,232.31,0.62,5,Dry,29,5,4,2,33,73,0.31,159.3,0.69,159.3,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00929,0.000366,0.114,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
2002-01-14,2001,4,16,14,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2002-01-15,2001,4,16,15,232.86,0.62,5,Dry,29,5,4,2,33,73,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000368,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2002-01-16,2001,4,16,16,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2002-01-17,2001,4,16,17,231.22,0.63,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2002-01-18,2001,4,16,18,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2002-01-19,2001,4,16,19,237.78,0.61,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2002-01-20,2001,4,16,20,241.34,0.6,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2002-01-21,2001,4,17,21,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2002-01-22,2001,4,17,22,249.54,0.59,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2002-01-23,2001,4,17,23,253.09,0.58,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2002-01-24,2001,4,17,24,253.37,0.58,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2002-01-25,2001,4,17,25,254.19,0.58,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2002-01-26,2001,4,17,26,258.29,0.57,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2002-01-27,2001,4,17,27,260.75,0.57,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-01-28,2001,4,18,28,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2002-01-29,2001,4,18,29,265.67,0.56,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-01-30,2001,4,18,30,267.04,0.56,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-01-31,2001,4,18,31,266.22,0.56,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44.1,44.1,1060
2002-02-01,2001,5,18,32,268.13,0.56,5,Dry,31,6,4,3,41,85,0.32,183.1,0.68,183.1,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.00499,1,0.19,0.316,0.0125,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2002-02-02,2001,5,18,33,271.69,0.55,5,Dry,31,6,4,3,41,85,0.31,186.7,0.69,186.7,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.128,0.00506,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
2002-02-03,2001,5,18,34,274.7,0.55,5,Dry,31,6,4,3,41,85,0.31,189.7,0.69,189.7,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000471,0.129,0.00511,1,0.199,0.327,0.013,24.9,0.952,0.98,0.932,44,43.2,43.2,1040
2002-02-04,2001,5,19,35,275.52,0.55,5,Dry,31,6,4,3,41,85,0.31,190.5,0.69,190.5,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.0119,0.000474,0.129,0.00513,1,0.2,0.329,0.0131,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2002-02-05,2001,5,19,36,277.43,0.54,5,Dry,31,6,4,3,41,85,0.31,192.4,0.69,192.4,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000481,0.13,0.00516,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2002-02-06,2001,5,19,37,279.34,0.54,5,Dry,31,6,4,3,41,85,0.3,194.3,0.7,194.3,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000487,0.131,0.0052,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-02-07,2001,5,19,38,279.07,0.54,5,Dry,31,6,4,3,41,85,0.3,194.1,0.69,194.1,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000486,0.131,0.00519,1,0.204,0.335,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-02-08,2001,5,19,39,281.53,0.54,5,Dry,31,6,4,3,41,85,0.3,196.5,0.7,196.5,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.119,0.0125,0.000495,0.132,0.00524,1,0.208,0.34,0.0135,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2002-02-09,2001,5,19,40,285.09,0.53,5,Dry,31,6,4,3,41,85,0.3,200.1,0.7,200.1,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2002-02-10,2001,5,19,41,287,0.53,5,Dry,31,6,4,3,41,85,0.3,202,0.7,202,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,46.9,46,46,1100
2002-02-11,2001,5,20,42,290.56,0.52,5,Dry,31,6,4,3,41,85,0.29,205.6,0.71,205.6,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2002-02-12,2001,5,20,43,296.3,0.52,5,Dry,31,6,4,3,41,85,0.29,211.3,0.71,211.3,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.125,0.0137,0.000546,0.138,0.00551,1,0.228,0.366,0.0146,24.7,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-02-13,2001,5,20,44,303.68,0.51,5,Dry,31,6,4,3,41,85,0.28,218.7,0.72,218.7,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000572,0.142,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2002-02-14,2001,5,20,45,310.52,0.5,5,Dry,31,6,4,3,41,85,0.27,225.5,0.73,225.5,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2002-02-15,2001,5,20,46,317.35,0.49,5,Dry,31,6,4,3,41,85,0.27,232.3,0.73,232.3,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.00062,0.148,0.0059,2,0.0993,0.247,0.00987,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2002-02-16,2001,5,20,47,324.19,0.48,5,Dry,31,6,4,3,41,85,0.26,239.2,0.74,239.2,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52.1,1250
2002-02-17,2001,5,20,48,331.57,0.47,5,Dry,31,6,4,3,41,85,0.26,246.6,0.74,246.6,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.00067,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2002-02-18,2001,5,21,49,337.86,0.47,5,Dry,31,6,4,3,41,85,0.25,252.9,0.75,252.9,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000737,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2002-02-19,2001,5,21,50,343.6,0.46,5,Dry,31,6,4,3,41,85,0.25,258.6,0.75,258.6,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.000846,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2002-02-20,2001,5,21,51,349.34,0.46,5,Dry,31,6,4,3,41,85,0.24,264.3,0.76,264.3,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0238,0.000956,0.167,0.00672,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2002-02-21,2001,5,21,52,351.81,0.45,5,Dry,31,6,4,3,41,85,0.24,266.8,0.76,266.8,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.00681,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.1,1400
2002-02-22,2001,5,21,53,355.36,0.45,5,Dry,31,6,4,3,41,85,0.24,270.4,0.76,270.4,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-02-23,2001,5,21,54,362.2,0.44,5,Dry,31,6,4,3,41,85,0.23,277.2,0.77,277.2,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00717,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2002-02-24,2001,5,21,55,369.03,0.44,5,Dry,31,6,4,3,41,85,0.23,284,0.77,284,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0331,0.00134,0.183,0.0074,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.9,1480
2002-02-25,2001,5,22,56,373.68,0.43,5,Dry,31,6,4,3,41,85,0.23,288.7,0.77,288.7,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2002-02-26,2001,5,22,57,381.61,0.42,5,Dry,31,6,4,3,41,85,0.22,296.6,0.78,296.6,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2002-02-27,2001,5,22,58,393.37,0.41,5,Dry,31,6,4,3,41,85,0.22,308.4,0.78,308.4,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0446,0.00181,0.203,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
2002-02-28,2001,5,22,59,401.84,0.41,5,Dry,31,6,4,3,41,85,0.21,316.8,0.79,316.8,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2002-03-01,2001,6,22,60,407.59,0.4,5,Dry,36,8,6,4,53,107,0.26,300.6,0.74,300.6,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0409,0.00166,0.2,0.00815,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.1,1560
2002-03-02,2001,6,22,61,416.06,0.4,5,Dry,36,8,6,4,53,107,0.26,309.1,0.74,309.1,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0449,0.00183,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
2002-03-03,2001,6,22,62,422.35,0.39,5,Dry,36,8,6,4,53,107,0.25,315.4,0.75,315.4,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0478,0.00195,0.212,0.00867,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35.2,34.1,68.3,1640
2002-03-04,2001,6,23,63,427.55,0.39,5,Dry,36,8,6,4,53,107,0.25,320.6,0.75,320.6,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0503,0.00206,0.217,0.00885,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1660
2002-03-05,2001,6,23,64,432.74,0.38,5,Dry,36,8,6,4,53,107,0.25,325.7,0.75,325.7,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0527,0.00216,0.221,0.00903,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.5,1690
2002-03-06,2001,6,23,65,435.2,0.38,5,Dry,36,8,6,4,53,107,0.25,328.2,0.75,328.2,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0539,0.00221,0.223,0.00912,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,71,1700
2002-03-07,2001,6,23,66,438.76,0.38,5,Dry,36,8,6,4,53,107,0.24,331.8,0.76,331.8,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0556,0.00228,0.226,0.00925,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,37,35.9,71.7,1720
2002-03-08,2001,6,23,67,446.14,0.37,5,Dry,36,8,6,4,53,107,0.24,339.1,0.76,339.1,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0591,0.00242,0.232,0.00951,2,0.171,0.403,0.0165,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
2002-03-09,2001,6,23,68,451.88,0.37,5,Dry,36,8,6,4,53,107,0.24,344.9,0.76,344.9,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0618,0.00254,0.237,0.00971,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.3,74.7,1790
2002-03-10,2001,6,23,69,458.17,0.36,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
2002-03-11,2001,6,24,70,461.73,0.36,5,Dry,36,8,6,4,53,107,0.23,354.7,0.77,354.7,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0664,0.00273,0.245,0.0101,2,0.182,0.427,0.0175,23.9,0.949,0.975,0.925,39.4,38.5,76.9,1850
2002-03-12,2001,6,24,71,465.83,0.36,5,Dry,36,8,6,4,53,107,0.23,358.8,0.77,358.8,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0684,0.00281,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,38.9,77.8,1870
2002-03-13,2001,6,24,72,472.12,0.36,5,Dry,36,8,6,4,53,107,0.23,365.1,0.77,365.1,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0713,0.00294,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.6,39.6,79.3,1900
2002-03-14,2001,6,24,73,474.58,0.35,5,Dry,36,8,6,4,53,107,0.23,367.6,0.78,367.6,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0725,0.00299,0.255,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2002-03-15,2001,6,24,74,475.4,0.35,5,Dry,36,8,6,4,53,107,0.23,368.4,0.78,368.4,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0729,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2002-03-16,2001,6,24,75,474.58,0.35,5,Dry,36,8,6,4,53,107,0.23,367.6,0.78,367.6,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0725,0.00299,0.255,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2002-03-17,2001,6,24,76,473.76,0.35,5,Dry,36,8,6,4,53,107,0.23,366.8,0.77,366.8,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0721,0.00297,0.255,0.0105,2,0.19,0.445,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2002-03-18,2001,6,25,77,474.58,0.35,5,Dry,36,8,6,4,53,107,0.23,367.6,0.78,367.6,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0725,0.00299,0.255,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2002-03-19,2001,6,25,78,475.4,0.35,5,Dry,36,8,6,4,53,107,0.23,368.4,0.78,368.4,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0729,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2002-03-20,2001,6,25,79,479.5,0.35,5,Dry,36,8,6,4,53,107,0.22,372.5,0.78,372.5,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.0748,0.00309,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.5,80.9,1940
2002-03-21,2001,6,25,80,483.6,0.35,5,Dry,36,8,6,4,53,107,0.22,376.6,0.78,376.6,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0768,0.00317,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,40.9,81.9,1960
2002-03-22,2001,6,25,81,484.97,0.35,5,Dry,36,8,6,4,53,107,0.22,378,0.78,378,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0774,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,41.9,41.1,82.2,1970
2002-03-23,2001,6,25,82,485.24,0.35,5,Dry,36,8,6,4,53,107,0.22,378.2,0.78,378.2,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0775,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.2,1970
2002-03-24,2001,6,25,83,487.16,0.35,5,Dry,36,8,6,4,53,107,0.22,380.2,0.78,380.2,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0784,0.00324,0.266,0.011,2,0.199,0.465,0.0192,23.7,0.952,0.98,0.933,42.2,41.3,82.6,1980
2002-03-25,2001,6,26,84,488.52,0.34,5,Dry,36,8,6,4,53,107,0.22,381.5,0.78,381.5,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0791,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2002-03-26,2001,6,26,85,492.63,0.34,5,Dry,36,8,6,4,53,107,0.22,385.6,0.78,385.6,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.081,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.8,2010
2002-03-27,2001,6,26,86,497.27,0.34,5,Dry,36,8,6,4,53,107,0.21,390.3,0.79,390.3,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
2002-03-28,2001,6,26,87,502.47,0.34,5,Dry,36,8,6,4,53,107,0.21,395.5,0.79,395.5,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0857,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2002-03-29,2001,6,26,88,505.48,0.33,5,Dry,36,8,6,4,53,107,0.21,398.5,0.79,398.5,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0871,0.00361,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2002-03-30,2001,6,26,89,504.66,0.33,5,Dry,36,8,6,4,53,107,0.21,397.7,0.79,397.7,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0867,0.00359,0.28,0.0116,2,0.211,0.491,0.0204,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2002-03-31,2001,6,26,90,504.38,0.33,5,Dry,36,8,6,4,53,107,0.21,397.4,0.79,397.4,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0866,0.00359,0.28,0.0116,2,0.211,0.491,0.0203,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2002-04-01,2001,7,27,91,505.2,0.33,5,Dry,40,10,8,5,62,125,0.25,380.2,0.75,380.2,0,0,0,0,-5,5,40,10,8,0,67,438,990,965.9,24.1,0.19,0.0785,0.00325,0.269,0.0111,2,0.199,0.468,0.0194,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
2002-04-02,2001,7,27,92,505.48,0.33,5,Dry,40,10,8,5,62,125,0.25,380.5,0.75,380.5,0,0,0,0,-5,5,40,10,8,0,67,438,990,965.9,24.1,0.19,0.0786,0.00326,0.269,0.0111,2,0.199,0.468,0.0194,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2002-04-03,2001,7,27,93,507.39,0.33,5,Dry,40,10,8,5,62,125,0.25,382.4,0.75,382.4,0,0,0,0,-5,5,40,10,8,0,67,440,990,965.9,24.1,0.191,0.0795,0.0033,0.27,0.0112,2,0.201,0.471,0.0195,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
2002-04-04,2001,7,27,94,510.4,0.33,5,Dry,40,10,8,5,62,125,0.24,385.4,0.76,385.4,0,0,0,0,-5,5,40,10,8,0,67,443,990,965.9,24.1,0.192,0.0809,0.00336,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.6,41.7,83.4,2000
2002-04-05,2001,7,27,95,512.86,0.33,5,Dry,40,10,8,5,62,125,0.24,387.9,0.76,387.9,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0821,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2002-04-06,2001,7,27,96,516.41,0.33,5,Dry,40,10,8,5,62,125,0.24,391.4,0.76,391.4,0,0,0,0,-5,5,40,10,8,0,67,449,990,965.9,24.1,0.194,0.0837,0.00348,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.2,42.3,84.7,2030
2002-04-07,2001,7,27,97,519.97,0.32,5,Dry,40,10,8,5,62,125,0.24,395,0.76,395,0,0,0,0,-5,5,40,10,8,0,67,453,990,965.9,24.1,0.195,0.0854,0.00355,0.281,0.0117,2,0.209,0.49,0.0204,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2002-04-08,2001,7,28,98,526.26,0.32,5,Dry,40,10,8,5,62,125,0.24,401.3,0.76,401.3,0,0,0,0,-5,5,40,10,8,0,67,459,990,966,24,0.198,0.0884,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.2,43.3,86.7,2080
2002-04-09,2001,7,28,99,533.09,0.31,5,Dry,40,10,8,5,62,125,0.23,408.1,0.77,408.1,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0916,0.00382,0.292,0.0122,2,0.218,0.51,0.0212,23.5,0.955,0.98,0.936,44.9,44,88,2110
2002-04-10,2001,7,28,100,545.4,0.31,5,Dry,40,10,8,5,62,125,0.23,420.4,0.77,420.4,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0974,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2002-04-11,2001,7,28,101,562.08,0.3,5,Dry,40,10,8,5,62,125,0.22,437.1,0.78,437.1,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.00441,0.316,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
2002-04-12,2001,7,28,102,579.85,0.29,5,Dry,40,10,8,5,62,125,0.22,454.9,0.78,454.9,0,0,0,0,-5,5,40,10,8,0,67,513,990,966.2,23.8,0.218,0.114,0.00478,0.332,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-04-13,2001,7,28,103,597.63,0.28,5,Dry,40,10,8,5,62,125,0.21,472.6,0.79,472.6,0,0,0,0,-5,5,40,10,8,0,67,531,990,966.3,23.7,0.228,0.122,0.00515,0.35,0.0148,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2002-04-14,2001,7,28,104,613.76,0.27,5,Dry,40,10,8,5,62,125,0.2,488.8,0.8,488.8,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00549,0.367,0.0155,3,0.162,0.529,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2002-04-15,2001,7,29,105,629.34,0.27,5,Dry,40,10,8,5,62,125,0.2,504.3,0.8,504.3,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.9,34.9,105,2510
2002-04-16,2001,7,29,106,643.84,0.26,5,Dry,40,10,8,5,62,125,0.19,518.8,0.81,518.8,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.254,0.148,0.00627,0.402,0.0171,3,0.176,0.578,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2002-04-17,2001,7,29,107,653.95,0.26,5,Dry,40,10,8,5,62,125,0.19,529,0.81,529,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.154,0.00657,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2002-04-18,2001,7,29,108,661.34,0.25,5,Dry,40,10,8,5,62,125,0.19,536.3,0.81,536.3,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00679,0.424,0.0181,3,0.184,0.607,0.0259,22.8,0.95,0.972,0.923,38,37,111,2660
2002-04-19,2001,7,29,109,664.34,0.25,5,Dry,40,10,8,5,62,125,0.19,539.3,0.81,539.3,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.2,112,2680
2002-04-20,2001,7,29,110,666.26,0.25,5,Dry,40,10,8,5,62,125,0.19,541.3,0.81,541.3,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.163,0.00694,0.43,0.0183,3,0.186,0.616,0.0263,22.8,0.95,0.972,0.924,38.4,37.3,112,2690
2002-04-21,2001,7,29,111,665.44,0.25,5,Dry,40,10,8,5,62,125,0.19,540.4,0.81,540.4,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.267,0.162,0.00691,0.429,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2002-04-22,2001,7,30,112,665.16,0.25,5,Dry,40,10,8,5,62,125,0.19,540.2,0.81,540.2,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.162,0.0069,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2002-04-23,2001,7,30,113,663.25,0.25,5,Dry,40,10,8,5,62,125,0.19,538.3,0.81,538.3,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.161,0.00685,0.426,0.0182,3,0.185,0.611,0.026,22.8,0.95,0.972,0.923,38.2,37.1,111,2670
2002-04-24,2001,7,30,114,662.98,0.25,5,Dry,40,10,8,5,62,125,0.19,538,0.81,538,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.426,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2002-04-25,2001,7,30,115,662.16,0.25,5,Dry,40,10,8,5,62,125,0.19,537.2,0.81,537.2,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00682,0.425,0.0181,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,38.1,37,111,2670
2002-04-26,2001,7,30,116,661.34,0.25,5,Dry,40,10,8,5,62,125,0.19,536.3,0.81,536.3,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00679,0.424,0.0181,3,0.184,0.607,0.0259,22.8,0.95,0.972,0.923,38,37,111,2660
2002-04-27,2001,7,30,117,662.16,0.25,5,Dry,40,10,8,5,62,125,0.19,537.2,0.81,537.2,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00682,0.425,0.0181,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,38.1,37,111,2670
2002-04-28,2001,7,30,118,664.07,0.25,5,Dry,40,10,8,5,62,125,0.19,539.1,0.81,539.1,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00687,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.2,111,2680
2002-04-29,2001,7,31,119,668.17,0.25,5,Dry,40,10,8,5,62,125,0.19,543.2,0.81,543.2,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.00699,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2002-04-30,2001,7,31,120,672.82,0.25,5,Dry,40,10,8,5,62,125,0.19,547.8,0.81,547.8,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00713,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.7,113,2720
2002-05-01,2001,8,31,121,680.2,0.24,5,Dry,42,9,8,6,82,147,0.22,533.2,0.78,533.2,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00672,0.42,0.018,3,0.182,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2002-05-02,2001,8,31,122,689.23,0.24,5,Dry,42,9,8,6,82,147,0.21,542.2,0.79,542.2,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00699,0.431,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2002-05-03,2001,8,31,123,698.25,0.23,5,Dry,42,9,8,6,82,147,0.21,551.3,0.79,551.3,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00726,0.443,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
2002-05-04,2001,8,31,124,707.82,0.23,5,Dry,42,9,8,6,82,147,0.21,560.8,0.79,560.8,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00755,0.454,0.0195,3,0.195,0.649,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2002-05-05,2001,8,31,125,715.75,0.23,5,Dry,42,9,8,6,82,147,0.2,568.8,0.8,568.8,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.283,0.181,0.00779,0.464,0.02,3,0.198,0.663,0.0285,22.6,0.952,0.976,0.929,40,39,117,2810
2002-05-06,2001,8,32,126,722.59,0.22,5,Dry,42,9,8,6,82,147,0.2,575.6,0.8,575.6,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.185,0.00799,0.473,0.0204,3,0.202,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.5,118,2840
2002-05-07,2001,8,32,127,727.24,0.22,5,Dry,42,9,8,6,82,147,0.2,580.2,0.8,580.2,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00813,0.478,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.977,0.931,40.7,39.8,119,2860
2002-05-08,2001,8,32,128,728.6,0.22,5,Dry,42,9,8,6,82,147,0.2,581.6,0.8,581.6,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2002-05-09,2001,8,32,129,726.69,0.22,5,Dry,42,9,8,6,82,147,0.2,579.7,0.8,579.7,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00812,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2002-05-10,2001,8,32,130,722.59,0.22,5,Dry,42,9,8,6,82,147,0.2,575.6,0.8,575.6,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.185,0.00799,0.473,0.0204,3,0.202,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.5,118,2840
2002-05-11,2001,8,32,131,716.3,0.23,5,Dry,42,9,8,6,82,147,0.2,569.3,0.8,569.3,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.284,0.181,0.0078,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39,117,2810
2002-05-12,2001,8,32,132,707.82,0.23,5,Dry,42,9,8,6,82,147,0.21,560.8,0.79,560.8,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00755,0.454,0.0195,3,0.195,0.649,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2002-05-13,2001,8,33,133,698.8,0.23,5,Dry,42,9,8,6,82,147,0.21,551.8,0.79,551.8,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00728,0.443,0.019,3,0.191,0.634,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2002-05-14,2001,8,33,134,688.68,0.24,5,Dry,42,9,8,6,82,147,0.21,541.7,0.79,541.7,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00698,0.431,0.0185,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2002-05-15,2001,8,33,135,677.47,0.24,5,Dry,42,9,8,6,82,147,0.22,530.5,0.78,530.5,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.262,0.155,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2002-05-16,2001,8,33,136,666.26,0.25,5,Dry,42,9,8,6,82,147,0.22,519.3,0.78,519.3,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2002-05-17,2001,8,33,137,653.41,0.26,5,Dry,42,9,8,6,82,147,0.23,506.4,0.78,506.4,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00593,0.387,0.0165,3,0.17,0.558,0.0237,22.9,0.947,0.97,0.918,35.9,34.9,105,2510
2002-05-18,2001,8,33,138,641.1,0.26,5,Dry,42,9,8,6,82,147,0.23,494.1,0.77,494.1,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
2002-05-19,2001,8,33,139,628.25,0.27,5,Dry,42,9,8,6,82,147,0.23,481.3,0.77,481.3,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0152,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-05-20,2001,8,34,140,615.4,0.27,5,Dry,42,9,8,6,82,147,0.24,468.4,0.76,468.4,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0147,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-05-21,2001,8,34,141,602.55,0.28,5,Dry,42,9,8,6,82,147,0.24,455.6,0.76,455.6,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00481,0.333,0.0141,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-05-22,2001,8,34,142,589.7,0.28,5,Dry,42,9,8,6,82,147,0.25,442.7,0.75,442.7,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.5,2270
2002-05-23,2001,8,34,143,576.84,0.29,5,Dry,42,9,8,6,82,147,0.26,429.8,0.74,429.8,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2002-05-24,2001,8,34,144,563.99,0.3,5,Dry,42,9,8,6,82,147,0.26,417,0.74,417,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0958,0.00402,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
2002-05-25,2001,8,34,145,551.14,0.3,5,Dry,42,9,8,6,82,147,0.27,404.1,0.73,404.1,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0898,0.00375,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.4,86.9,2080
2002-05-26,2001,8,34,146,538.84,0.31,5,Dry,42,9,8,6,82,147,0.27,391.8,0.73,391.8,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0839,0.0035,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2002-05-27,2001,8,35,147,527.63,0.32,5,Dry,42,9,8,6,82,147,0.28,380.6,0.72,380.6,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.0787,0.00327,0.269,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,41.9,41,82.1,1970
2002-05-28,2001,8,35,148,515.87,0.33,5,Dry,42,9,8,6,82,147,0.28,368.9,0.71,368.9,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0731,0.00304,0.26,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1910
2002-05-29,2001,8,35,149,504.11,0.33,5,Dry,42,9,8,6,82,147,0.29,357.1,0.71,357.1,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0676,0.0028,0.25,0.0104,2,0.184,0.433,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
2002-05-30,2001,8,35,150,493.99,0.34,5,Dry,42,9,8,6,82,147,0.3,347,0.7,347,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0628,0.0026,0.242,0.00999,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2002-05-31,2001,8,35,151,483.33,0.35,5,Dry,42,9,8,6,82,147,0.3,336.3,0.7,336.3,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.00961,2,0.17,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.1,1730
2002-06-01,2001,9,35,152,472.66,0.35,5,Dry,39,9,7,5,59,119,0.25,353.7,0.75,353.7,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2002-06-02,2001,9,35,153,463.64,0.36,5,Dry,39,9,7,5,59,119,0.26,344.6,0.74,344.6,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
2002-06-03,2001,9,36,154,454.07,0.37,5,Dry,39,9,7,5,59,119,0.26,335.1,0.74,335.1,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.23,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.3,1730
2002-06-04,2001,9,36,155,445.05,0.37,5,Dry,39,9,7,5,59,119,0.27,326.1,0.73,326.1,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0529,0.00217,0.223,0.00914,2,0.163,0.385,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.4,1690
2002-06-05,2001,9,36,156,437.12,0.38,5,Dry,39,9,7,5,59,119,0.27,318.1,0.73,318.1,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0492,0.00201,0.216,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.3,68.7,1650
2002-06-06,2001,9,36,157,428.64,0.39,5,Dry,39,9,7,5,59,119,0.28,309.6,0.72,309.6,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0452,0.00185,0.209,0.00856,2,0.152,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.5,66.9,1610
2002-06-07,2001,9,36,158,420.16,0.39,5,Dry,39,9,7,5,59,119,0.28,301.2,0.72,301.2,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2002-06-08,2001,9,36,159,412.24,0.4,5,Dry,39,9,7,5,59,119,0.29,293.2,0.71,293.2,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0374,0.00152,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2002-06-09,2001,9,36,160,405.4,0.4,5,Dry,39,9,7,5,59,119,0.29,286.4,0.71,286.4,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0342,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.909,31.9,31,61.9,1490
2002-06-10,2001,9,37,161,398.02,0.41,5,Dry,39,9,7,5,59,119,0.3,279,0.7,279,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0307,0.00125,0.184,0.00748,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2002-06-11,2001,9,37,162,390.63,0.42,5,Dry,39,9,7,5,59,119,0.3,271.6,0.69,271.6,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.0011,0.178,0.00722,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
2002-06-12,2001,9,37,163,383.8,0.42,5,Dry,39,9,7,5,59,119,0.31,264.8,0.69,264.8,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000972,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.7,57.3,1380
2002-06-13,2001,9,37,164,378.06,0.43,5,Dry,39,9,7,5,59,119,0.32,259.1,0.69,259.1,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0213,0.000861,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56.1,1350
2002-06-14,2001,9,37,165,371.77,0.43,5,Dry,39,9,7,5,59,119,0.32,252.8,0.68,252.8,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.00074,0.162,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2002-06-15,2001,9,37,166,365.48,0.44,5,Dry,39,9,7,5,59,119,0.33,246.5,0.67,246.5,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2002-06-16,2001,9,37,167,359.19,0.45,5,Dry,39,9,7,5,59,119,0.33,240.2,0.67,240.2,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000652,0.156,0.00628,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,51.9,1250
2002-06-17,2001,9,38,168,353.45,0.45,5,Dry,39,9,7,5,59,119,0.34,234.4,0.66,234.4,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.000631,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2002-06-18,2001,9,38,169,347.7,0.46,5,Dry,39,9,7,5,59,119,0.34,228.7,0.66,228.7,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2002-06-19,2001,9,38,170,343.06,0.46,5,Dry,39,9,7,5,59,119,0.35,224.1,0.65,224.1,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2002-06-20,2001,9,38,171,337.86,0.47,5,Dry,39,9,7,5,59,119,0.35,218.9,0.65,218.9,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000576,0.147,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-06-21,2001,9,38,172,332.66,0.47,5,Dry,39,9,7,5,59,119,0.36,213.7,0.64,213.7,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00579,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-06-22,2001,9,38,173,327.47,0.48,5,Dry,39,9,7,5,59,119,0.36,208.5,0.64,208.5,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2002-06-23,2001,9,38,174,322.82,0.48,5,Dry,39,9,7,5,59,119,0.37,203.8,0.63,203.8,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
2002-06-24,2001,9,39,175,318.17,0.49,5,Dry,39,9,7,5,59,119,0.37,199.2,0.63,199.2,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000507,0.138,0.00551,1,0.211,0.349,0.014,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2002-06-25,2001,9,39,176,313.52,0.5,5,Dry,39,9,7,5,59,119,0.38,194.5,0.62,194.5,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2002-06-26,2001,9,39,177,309.97,0.5,5,Dry,39,9,7,5,59,119,0.38,191,0.62,191,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2002-06-27,2001,9,39,178,305.87,0.5,5,Dry,39,9,7,5,59,119,0.39,186.9,0.61,186.9,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000464,0.133,0.00529,1,0.195,0.327,0.0131,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2002-06-28,2001,9,39,179,301.77,0.51,5,Dry,39,9,7,5,59,119,0.39,182.8,0.61,182.8,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2002-06-29,2001,9,39,180,297.66,0.51,5,Dry,39,9,7,5,59,119,0.4,178.7,0.6,178.7,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00513,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2002-06-30,2001,9,39,181,293.56,0.52,5,Dry,39,9,7,5,59,119,0.41,174.6,0.59,174.6,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000421,0.127,0.00506,1,0.178,0.305,0.0122,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
2002-07-01,2001,10,40,182,289.46,0.53,5,Dry,37,8,6,4,53,108,0.37,181.5,0.63,181.5,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2002-07-02,2001,10,40,183,285.36,0.53,5,Dry,37,8,6,4,53,108,0.38,177.4,0.62,177.4,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2002-07-03,2001,10,40,184,281.26,0.54,5,Dry,37,8,6,4,53,108,0.38,173.3,0.62,173.3,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.946,0.976,0.924,40,39,39,937
2002-07-04,2001,10,40,185,277.16,0.54,5,Dry,37,8,6,4,53,108,0.39,169.2,0.61,169.2,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2002-07-05,2001,10,40,186,273.06,0.55,5,Dry,37,8,6,4,53,108,0.4,165.1,0.6,165.1,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2002-07-06,2001,10,40,187,268.95,0.56,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2002-07-07,2001,10,40,188,265.4,0.56,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2002-07-08,2001,10,41,189,261.84,0.57,5,Dry,37,8,6,4,53,108,0.41,153.8,0.59,153.8,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2002-07-09,2001,10,41,190,258.29,0.57,5,Dry,37,8,6,4,53,108,0.42,150.3,0.58,150.3,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2002-07-10,2001,10,41,191,254.74,0.58,5,Dry,37,8,6,4,53,108,0.42,146.7,0.58,146.7,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00822,0.000325,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2002-07-11,2001,10,41,192,252.27,0.58,5,Dry,37,8,6,4,53,108,0.43,144.3,0.57,144.3,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00987,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2002-07-12,2001,10,41,193,249.27,0.59,5,Dry,37,8,6,4,53,108,0.43,141.3,0.57,141.3,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2002-07-13,2001,10,41,194,246.26,0.59,5,Dry,37,8,6,4,53,108,0.44,138.3,0.56,138.3,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2002-07-14,2001,10,41,195,243.25,0.6,5,Dry,37,8,6,4,53,108,0.44,135.3,0.56,135.3,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00428,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2002-07-15,2001,10,42,196,240.24,0.61,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000276,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2002-07-16,2001,10,42,197,237.24,0.61,5,Dry,37,8,6,4,53,108,0.46,129.2,0.55,129.2,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00674,0.000265,0.106,0.00417,1,0.117,0.223,0.00878,25.2,0.93,0.97,0.903,29.7,28.8,28.8,691
2002-07-17,2001,10,42,198,234.23,0.62,5,Dry,37,8,6,4,53,108,0.46,126.2,0.54,126.2,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2002-07-18,2001,10,42,199,231.77,0.63,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2002-07-19,2001,10,42,200,229.31,0.63,5,Dry,37,8,6,4,53,108,0.47,121.3,0.53,121.3,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0963,0.00606,0.000238,0.102,0.00403,1,0.106,0.209,0.00821,25.2,0.926,0.97,0.898,27.8,27,27,647
2002-07-20,2001,10,42,201,226.84,0.64,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
2002-07-21,2001,10,42,202,224.38,0.65,5,Dry,37,8,6,4,53,108,0.48,116.4,0.52,116.4,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0946,0.00564,0.000222,0.1,0.00394,1,0.0996,0.2,0.00785,25.3,0.923,0.97,0.895,26.6,25.8,25.8,619
2002-07-22,2001,10,43,203,221.92,0.65,5,Dry,37,8,6,4,53,108,0.49,113.9,0.51,113.9,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00543,0.000213,0.0992,0.00389,1,0.0963,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2002-07-23,2001,10,43,204,219.46,0.66,5,Dry,37,8,6,4,53,108,0.49,111.5,0.51,111.5,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0929,0.00522,0.000205,0.0981,0.00385,1,0.093,0.191,0.0075,25.3,0.919,0.97,0.892,25.4,24.7,24.7,592
2002-07-24,2001,10,43,205,217,0.67,5,Dry,37,8,6,4,53,108,0.5,109,0.5,109,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.092,0.00502,0.000197,0.097,0.0038,1,0.0896,0.187,0.00732,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2002-07-25,2001,10,43,206,215.63,0.67,5,Dry,37,8,6,4,53,108,0.5,107.6,0.5,107.6,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0878,0.184,0.00722,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-07-26,2001,10,43,207,213.72,0.68,5,Dry,37,8,6,4,53,108,0.51,105.7,0.49,105.7,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00474,0.000186,0.0956,0.00375,1,0.0852,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2002-07-27,2001,10,43,208,211.81,0.68,5,Dry,37,8,6,4,53,108,0.51,103.8,0.49,103.8,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00457,0.000179,0.0947,0.00371,1,0.0826,0.177,0.00695,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2002-07-28,2001,10,43,209,209.89,0.69,5,Dry,37,8,6,4,53,108,0.52,101.9,0.48,101.9,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000173,0.0939,0.00368,1,0.0801,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2002-07-29,2001,10,44,210,207.98,0.7,5,Dry,37,8,6,4,53,108,0.52,99.98,0.48,99.98,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00425,0.000166,0.0931,0.00364,1,0.0775,0.171,0.00667,25.4,0.911,0.969,0.882,22.7,22,22,527
2002-07-30,2001,10,44,211,206.06,0.7,5,Dry,37,8,6,4,53,108,0.52,98.06,0.48,98.06,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0881,0.00409,0.00016,0.0922,0.00361,1,0.0749,0.167,0.00654,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2002-07-31,2001,10,44,212,204.15,0.71,5,Dry,37,8,6,4,53,108,0.53,96.15,0.47,96.15,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00392,0.000153,0.0914,0.00357,1,0.0723,0.164,0.0064,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,201.14,0.72,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0885,0.183,0.00716,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,198.68,0.73,5,Dry,34,7,5,3,44,93,0.47,105.7,0.53,105.7,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00473,0.000185,0.0938,0.00366,1,0.0852,0.179,0.00699,25.4,0,0,0,0,0,0,0
2002-08-03,2001,11,44,215,196.22,0.74,5,Dry,34,7,5,3,44,93,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00452,0.000177,0.0927,0.00362,1,0.0818,0.175,0.00682,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,193.76,0.75,5,Dry,34,7,5,3,44,93,0.48,100.8,0.52,100.8,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000169,0.0916,0.00358,1,0.0785,0.17,0.00665,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,191.3,0.76,5,Dry,34,7,5,3,44,93,0.49,98.3,0.51,98.3,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00411,0.00016,0.0906,0.00354,1,0.0752,0.166,0.00648,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,188.84,0.76,5,Dry,34,7,5,3,44,93,0.49,95.84,0.51,95.84,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000152,0.0895,0.0035,1,0.0719,0.161,0.00631,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,187.47,0.77,5,Dry,34,7,5,3,44,93,0.5,94.47,0.5,94.47,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00348,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,185.56,0.77,5,Dry,34,7,5,3,44,93,0.5,92.56,0.5,92.56,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0844,0.00362,0.000141,0.0881,0.00344,1,0.0675,0.156,0.00608,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,183.64,0.78,5,Dry,34,7,5,3,44,93,0.51,90.64,0.49,90.64,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00345,0.000135,0.0872,0.00341,1,0.0649,0.152,0.00595,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,181.73,0.79,5,Dry,34,7,5,3,44,93,0.51,88.73,0.49,88.73,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0864,0.00338,1,0.0623,0.149,0.00582,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,179.81,0.79,5,Dry,34,7,5,3,44,93,0.52,86.81,0.48,86.81,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00313,0.000122,0.0855,0.00335,1,0.0597,0.145,0.00568,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,177.9,0.8,5,Dry,34,7,5,3,44,93,0.52,84.9,0.48,84.9,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00331,1,0.0571,0.142,0.00555,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,175.99,0.8,5,Dry,34,7,5,3,44,93,0.53,82.99,0.47,82.99,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.0028,0.00011,0.0839,0.00328,1,0.0545,0.138,0.00542,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,174.07,0.81,5,Dry,34,7,5,3,44,93,0.53,81.07,0.47,81.07,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,172.16,0.82,5,Dry,34,7,5,3,44,93,0.54,79.16,0.46,79.16,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00248,0.000097,0.0822,0.00322,1,0.0494,0.132,0.00515,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,170.24,0.82,5,Dry,34,7,5,3,44,93,0.55,77.24,0.45,77.24,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00232,0.0000907,0.0813,0.00318,1,0.0468,0.128,0.00502,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,168.88,0.83,5,Dry,34,7,5,3,44,93,0.55,75.88,0.45,75.88,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.0022,0.0000861,0.0807,0.00316,1,0.0449,0.126,0.00492,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,167.51,0.83,5,Dry,34,7,5,3,44,93,0.56,74.51,0.45,74.51,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.00208,0.0000816,0.0801,0.00314,1,0.0431,0.123,0.00483,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,166.14,0.83,5,Dry,34,7,5,3,44,93,0.56,73.14,0.44,73.14,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00197,0.000077,0.0795,0.00312,1,0.0412,0.121,0.00473,25.4,0,0,0,0,0,0,0
