date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-20,2001,11,47,232,164.77,0.84,5,Dry,34,7,5,3,44,93,0.56,71.77,0.44,71.77,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00185,0.0000725,0.0789,0.00309,1,0.0394,0.118,0.00464,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,163.41,0.84,5,Dry,34,7,5,3,44,93,0.57,70.41,0.43,70.41,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.000068,0.0784,0.00307,1,0.0376,0.116,0.00454,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,162.04,0.85,5,Dry,34,7,5,3,44,93,0.57,69.04,0.43,69.04,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.00162,0.0000634,0.0778,0.00305,1,0.0357,0.113,0.00445,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,160.67,0.85,5,Dry,34,7,5,3,44,93,0.58,67.67,0.42,67.67,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0756,0.0015,0.0000589,0.0772,0.00302,1,0.0339,0.111,0.00435,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,159.31,0.86,5,Dry,34,7,5,3,44,93,0.58,66.31,0.42,66.31,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000543,0.0766,0.003,1,0.032,0.109,0.00425,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,157.94,0.86,5,Dry,34,7,5,3,44,93,0.59,64.94,0.41,64.94,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00127,0.0000498,0.076,0.00298,1,0.0302,0.106,0.00416,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,156.57,0.86,5,Dry,34,7,5,3,44,93,0.59,63.57,0.41,63.57,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00115,0.0000452,0.0754,0.00295,1,0.0283,0.104,0.00406,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,155.2,0.87,5,Dry,34,7,5,3,44,93,0.6,62.2,0.4,62.2,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00104,0.0000407,0.0748,0.00293,1,0.0265,0.101,0.00397,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,153.84,0.87,5,Dry,34,7,5,3,44,93,0.6,60.84,0.4,60.84,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000921,0.0000361,0.0742,0.00291,1,0.0246,0.0988,0.00387,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,153.56,0.88,5,Dry,34,7,5,3,44,93,0.61,60.56,0.39,60.56,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0731,0.000898,0.0000352,0.074,0.0029,1,0.0243,0.0983,0.00385,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,152.74,0.88,5,Dry,34,7,5,3,44,93,0.61,59.74,0.39,59.74,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000828,0.0000325,0.0737,0.00289,1,0.0231,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,150.83,0.88,5,Dry,34,7,5,3,44,93,0.62,57.83,0.38,57.83,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000666,0.0000261,0.0728,0.00286,1,0.0206,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,149.46,0.89,5,Dry,30,6,4,2,30,72,0.48,77.46,0.52,77.46,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000915,0.0793,0.00311,1,0.0471,0.126,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
2002-09-02,2001,12,49,245,146.45,0.89,5,Dry,30,6,4,2,30,72,0.49,74.45,0.51,74.45,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00208,0.0000815,0.078,0.00306,1,0.043,0.121,0.00475,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2002-09-03,2001,12,49,246,145.09,0.9,5,Dry,30,6,4,2,30,72,0.5,73.09,0.5,73.09,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.000077,0.0774,0.00304,1,0.0412,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2002-09-04,2001,12,49,247,143.17,0.9,5,Dry,30,6,4,2,30,72,0.5,71.17,0.5,71.17,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.0018,0.0000706,0.0766,0.003,1,0.0386,0.115,0.00452,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2002-09-05,2001,12,49,248,141.26,0.9,5,Dry,30,6,4,2,30,72,0.51,69.26,0.49,69.26,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000642,0.0757,0.00297,1,0.036,0.112,0.00438,25.4,0.909,0.96,0.873,15.7,15,15,361
2002-09-06,2001,12,49,249,139.34,0.91,5,Dry,30,6,4,2,30,72,0.52,67.34,0.48,67.34,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000578,0.0749,0.00294,1,0.0334,0.108,0.00425,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
2002-09-07,2001,12,49,250,137.43,0.91,5,Dry,30,6,4,2,30,72,0.52,65.43,0.48,65.43,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000514,0.0741,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-09-08,2001,12,49,251,135.52,0.92,5,Dry,30,6,4,2,30,72,0.53,63.52,0.47,63.52,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00115,0.0000451,0.0732,0.00287,1,0.0283,0.101,0.00398,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-09-09,2001,12,50,252,134.15,0.92,5,Dry,30,6,4,2,30,72,0.54,62.15,0.46,62.15,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00103,0.0000405,0.0726,0.00285,1,0.0264,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,132.78,0.92,5,Dry,30,6,4,2,30,72,0.54,60.78,0.46,60.78,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000916,0.0000359,0.072,0.00282,1,0.0246,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,131.41,0.92,5,Dry,30,6,4,2,30,72,0.55,59.41,0.45,59.41,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.0008,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,130.05,0.93,5,Dry,30,6,4,2,30,72,0.55,58.05,0.45,58.05,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000684,0.0000268,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,128.68,0.93,5,Dry,30,6,4,2,30,72,0.56,56.68,0.44,56.68,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,127.31,0.93,5,Dry,30,6,4,2,30,72,0.57,55.31,0.43,55.31,0,0,0,0,-2,2,30,6,4,0,32,95.3,990,964.5,25.5,0.0708,0.000451,0.0000177,0.0713,0.0028,1,0.0172,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,125.95,0.93,5,Dry,30,6,4,2,30,72,0.57,53.95,0.43,53.95,0,0,0,0,-2,2,30,6,4,0,32,94,990,964.5,25.5,0.0708,0.000336,0.0000132,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,124.58,0.93,5,Dry,30,6,4,2,30,72,0.58,52.58,0.42,52.58,0,0,0,0,-2,2,30,6,4,0,32,92.6,990,964.5,25.5,0.0708,0.000219,0.0000086,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,123.21,0.94,5,Dry,30,6,4,2,30,72,0.58,51.21,0.42,51.21,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.000103,0.00000403,0.0709,0.00278,1,0.0116,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,121.84,0.94,5,Dry,30,6,4,2,30,72,0.59,49.84,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,120.48,0.94,5,Dry,30,6,4,2,30,72,0.6,48.48,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,119.11,0.94,5,Dry,30,6,4,2,30,72,0.6,47.11,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,117.74,0.94,5,Dry,30,6,4,2,30,72,0.61,45.74,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,117.47,0.94,5,Dry,30,6,4,2,30,72,0.61,45.47,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,116.65,0.94,5,Dry,30,6,4,2,30,72,0.62,44.65,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,115.83,0.95,5,Dry,30,6,4,2,30,72,0.62,43.83,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,115.01,0.95,5,Dry,30,6,4,2,30,72,0.63,43.01,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,114.19,0.95,5,Dry,30,6,4,2,30,72,0.63,42.19,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,113.91,0.95,5,Dry,30,6,4,2,30,72,0.63,41.91,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,113.64,0.95,5,Dry,30,6,4,2,30,72,0.63,41.64,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,112.82,0.95,5,Dry,30,6,4,2,30,72,0.64,40.82,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,112,0.96,5,Dry,30,6,4,2,30,72,0.64,40,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,111.18,0.96,5,Dry,24,4,2,2,20,52,0.47,59.18,0.53,59.18,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,113.64,0.95,5,Dry,24,4,2,2,20,52,0.46,61.64,0.54,61.64,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,116.1,0.95,5,Dry,24,4,2,2,20,52,0.45,64.1,0.55,64.1,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2002-10-04,2002,1,1,277,115.28,0.95,5,Dry,24,4,2,2,20,52,0.45,63.28,0.55,63.28,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,114.46,0.95,5,Dry,24,4,2,2,20,52,0.45,62.46,0.55,62.46,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,113.91,0.95,5,Dry,24,4,2,2,20,52,0.46,61.91,0.54,61.91,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,113.09,0.95,5,Dry,24,4,2,2,20,52,0.46,61.09,0.54,61.09,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000943,0.000037,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2002-10-09,2002,1,2,282,112.27,0.96,5,Dry,24,4,2,2,20,52,0.46,60.27,0.54,60.27,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,112,0.96,5,Dry,24,4,2,2,20,52,0.46,60,0.54,60,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,111.73,0.96,5,Dry,24,4,2,2,20,52,0.47,59.73,0.54,59.73,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000827,0.0000324,0.0717,0.00281,1,0.0231,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,109.81,0.96,5,Dry,24,4,2,2,20,52,0.47,57.81,0.53,57.81,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000664,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,109.54,0.96,5,Dry,24,4,2,2,20,52,0.47,57.54,0.53,57.54,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000641,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,108.72,0.96,5,Dry,24,4,2,2,20,52,0.48,56.72,0.52,56.72,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000571,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,107.9,0.96,5,Dry,24,4,2,2,20,52,0.48,55.9,0.52,55.9,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000501,0.0000197,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,107.08,0.97,5,Dry,24,4,2,2,20,52,0.49,55.08,0.51,55.08,0,0,0,0,-2,2,24,4,2,0,22,85.1,990,964.5,25.5,0.0708,0.000432,0.0000169,0.0713,0.00279,1,0.0169,0.0881,0.00346,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,106.26,0.97,5,Dry,24,4,2,2,20,52,0.49,54.26,0.51,54.26,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000362,0.0000142,0.0712,0.00279,1,0.0158,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,105.44,0.97,5,Dry,24,4,2,2,20,52,0.49,53.44,0.51,53.44,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000292,0.0000115,0.0711,0.00279,1,0.0146,0.0858,0.00336,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,104.62,0.97,5,Dry,24,4,2,2,20,52,0.5,52.62,0.5,52.62,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000223,0.00000873,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,103.8,0.97,5,Dry,24,4,2,2,20,52,0.5,51.8,0.5,51.8,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000153,0.000006,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,102.98,0.97,5,Dry,24,4,2,2,20,52,0.51,50.98,0.49,50.98,0,0,0,0,-2,2,24,4,2,0,22,81,990,964.5,25.5,0.0708,0.0000833,0.00000327,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,102.16,0.97,5,Dry,24,4,2,2,20,52,0.51,50.16,0.49,50.16,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000136,5.33e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,101.34,0.97,5,Dry,24,4,2,2,20,52,0.51,49.34,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,100.52,0.97,5,Dry,24,4,2,2,20,52,0.52,48.52,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,100.79,0.97,5,Dry,24,4,2,2,20,52,0.52,48.79,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,101.06,0.97,5,Dry,24,4,2,2,20,52,0.52,49.06,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,100.24,0.97,5,Dry,24,4,2,2,20,52,0.52,48.24,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,99.42,0.97,5,Dry,24,4,2,2,20,52,0.52,47.42,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,98.6,0.97,5,Dry,24,4,2,2,20,52,0.53,46.6,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,97.78,0.98,5,Dry,24,4,2,2,20,52,0.53,45.78,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,96.96,0.98,5,Dry,24,4,2,2,20,52,0.54,44.96,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,97.78,0.98,5,Dry,23,4,2,2,19,50,0.51,47.78,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,99.7,0.97,5,Dry,23,4,2,2,19,50,0.5,49.7,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,99.97,0.97,5,Dry,23,4,2,2,19,50,0.5,49.97,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,101.34,0.97,5,Dry,23,4,2,2,19,50,0.49,51.34,0.51,51.34,0,0,0,0,-2,2,23,4,2,0,21,80.3,990,964.5,25.5,0.0708,0.000114,0.00000447,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,102.7,0.97,5,Dry,23,4,2,2,19,50,0.49,52.7,0.51,52.7,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,104.62,0.97,5,Dry,23,4,2,2,19,50,0.48,54.62,0.52,54.62,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000393,0.0000154,0.0712,0.00279,1,0.0162,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,106.53,0.97,5,Dry,23,4,2,2,19,50,0.47,56.53,0.53,56.53,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,105.71,0.97,5,Dry,23,4,2,2,19,50,0.47,55.71,0.53,55.71,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,105.16,0.97,5,Dry,23,4,2,2,19,50,0.47,55.16,0.53,55.16,0,0,0,0,-2,2,23,4,2,0,21,84.2,990,964.5,25.5,0.0708,0.000439,0.0000172,0.0713,0.00279,1,0.017,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,105.99,0.97,5,Dry,23,4,2,2,19,50,0.47,55.99,0.53,55.99,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000509,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,106.81,0.97,5,Dry,23,4,2,2,19,50,0.47,56.81,0.53,56.81,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000579,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,105.99,0.97,5,Dry,23,4,2,2,19,50,0.47,55.99,0.53,55.99,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000509,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,105.71,0.97,5,Dry,23,4,2,2,19,50,0.47,55.71,0.53,55.71,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,106.53,0.97,5,Dry,23,4,2,2,19,50,0.47,56.53,0.53,56.53,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,106.81,0.97,5,Dry,23,4,2,2,19,50,0.47,56.81,0.53,56.81,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000579,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,105.99,0.97,5,Dry,23,4,2,2,19,50,0.47,55.99,0.53,55.99,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000509,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,105.71,0.97,5,Dry,23,4,2,2,19,50,0.47,55.71,0.53,55.71,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,104.62,0.97,5,Dry,23,4,2,2,19,50,0.48,54.62,0.52,54.62,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000393,0.0000154,0.0712,0.00279,1,0.0162,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,103.8,0.97,5,Dry,23,4,2,2,19,50,0.48,53.8,0.52,53.8,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000323,0.0000127,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,101.88,0.97,5,Dry,23,4,2,2,19,50,0.49,51.88,0.51,51.88,0,0,0,0,-2,2,23,4,2,0,21,80.9,990,964.5,25.5,0.0708,0.00016,0.00000627,0.071,0.00278,1,0.0125,0.0835,0.00328,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,101.61,0.97,5,Dry,23,4,2,2,19,50,0.49,51.61,0.51,51.61,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,104.07,0.97,5,Dry,23,4,2,2,19,50,0.48,54.07,0.52,54.07,0,0,0,0,-2,2,23,4,2,0,21,83.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,107.08,0.97,5,Dry,23,4,2,2,19,50,0.47,57.08,0.53,57.08,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000602,0.0000236,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
2002-11-26,2002,2,9,330,106.81,0.97,5,Dry,23,4,2,2,19,50,0.47,56.81,0.53,56.81,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000579,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2002-11-27,2002,2,9,331,105.99,0.97,5,Dry,23,4,2,2,19,50,0.47,55.99,0.53,55.99,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000509,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2002-11-28,2002,2,9,332,106.81,0.97,5,Dry,23,4,2,2,19,50,0.47,56.81,0.53,56.81,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000579,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2002-11-29,2002,2,9,333,107.08,0.97,5,Dry,23,4,2,2,19,50,0.47,57.08,0.53,57.08,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000602,0.0000236,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
2002-11-30,2002,2,9,334,106.26,0.97,5,Dry,23,4,2,2,19,50,0.47,56.26,0.53,56.26,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000532,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2002-12-01,2002,3,9,335,105.99,0.97,5,Dry,26,4,3,2,24,59,0.56,46.99,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,105.71,0.97,5,Dry,26,4,3,2,24,59,0.56,46.71,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,105.44,0.97,5,Dry,26,4,3,2,24,59,0.56,46.44,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,105.16,0.97,5,Dry,26,4,3,2,24,59,0.56,46.16,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,107.08,0.97,5,Dry,26,4,3,2,24,59,0.55,48.08,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,112.27,0.96,5,Dry,26,4,3,2,24,59,0.53,53.27,0.47,53.27,0,0,0,0,-2,2,26,4,3,0,26,86.3,990,964.5,25.5,0.0708,0.000278,0.0000109,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,118.56,0.94,5,Dry,26,4,3,2,24,59,0.5,59.56,0.5,59.56,0,0,0,0,-2,2,26,4,3,0,26,92.6,990,964.5,25.5,0.0708,0.000813,0.0000319,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2002-12-08,2002,3,10,342,123.21,0.94,5,Dry,26,4,3,2,24,59,0.48,64.21,0.52,64.21,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.00121,0.0000474,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-12-09,2002,3,10,343,126.77,0.93,5,Dry,26,4,3,2,24,59,0.47,67.77,0.54,67.77,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.0000592,0.0726,0.00285,1,0.034,0.107,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-12-10,2002,3,11,344,131.96,0.92,5,Dry,26,4,3,2,24,59,0.45,72.96,0.55,72.96,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000765,0.0749,0.00294,1,0.041,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2002-12-11,2002,3,11,345,133.33,0.92,5,Dry,26,4,3,2,24,59,0.44,74.33,0.56,74.33,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.0000811,0.0755,0.00296,1,0.0428,0.118,0.00464,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2002-12-12,2002,3,11,346,131.41,0.92,5,Dry,26,4,3,2,24,59,0.45,72.41,0.55,72.41,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000747,0.0746,0.00293,1,0.0403,0.115,0.00451,25.4,0.926,0.96,0.889,16.7,16,16,385
2002-12-13,2002,3,11,347,133.33,0.92,5,Dry,26,4,3,2,24,59,0.44,74.33,0.56,74.33,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.0000811,0.0755,0.00296,1,0.0428,0.118,0.00464,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2002-12-14,2002,3,11,348,134.7,0.92,5,Dry,26,4,3,2,24,59,0.44,75.7,0.56,75.7,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000857,0.0761,0.00298,1,0.0447,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
2002-12-15,2002,3,11,349,133.88,0.92,5,Dry,26,4,3,2,24,59,0.44,74.88,0.56,74.88,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000829,0.0757,0.00297,1,0.0436,0.119,0.00468,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2002-12-16,2002,3,11,350,135.79,0.92,5,Dry,26,4,3,2,24,59,0.43,76.79,0.57,76.79,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000893,0.0766,0.003,1,0.0462,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-12-17,2002,3,12,351,138.25,0.91,5,Dry,26,4,3,2,24,59,0.43,79.25,0.57,79.25,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00249,0.0000975,0.0776,0.00304,1,0.0495,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2002-12-18,2002,3,12,352,142.35,0.9,5,Dry,26,4,3,2,24,59,0.41,83.35,0.59,83.35,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.055,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2002-12-19,2002,3,12,353,146.45,0.89,5,Dry,26,4,3,2,24,59,0.4,87.45,0.6,87.45,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00319,1,0.0606,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2002-12-20,2002,3,12,354,147.82,0.89,5,Dry,26,4,3,2,24,59,0.4,88.82,0.6,88.82,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2002-12-21,2002,3,12,355,147.55,0.89,5,Dry,26,4,3,2,24,59,0.4,88.55,0.6,88.55,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0784,0.00328,0.000129,0.0817,0.0032,1,0.062,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2002-12-22,2002,3,12,356,149.46,0.89,5,Dry,26,4,3,2,24,59,0.4,90.46,0.6,90.46,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2002-12-23,2002,3,12,357,150.83,0.88,5,Dry,26,4,3,2,24,59,0.39,91.83,0.61,91.83,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0831,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2002-12-24,2002,3,13,358,152.2,0.88,5,Dry,26,4,3,2,24,59,0.39,93.2,0.61,93.2,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2002-12-25,2002,3,13,359,154.66,0.87,5,Dry,26,4,3,2,24,59,0.38,95.66,0.62,95.66,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00333,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2002-12-26,2002,3,13,360,157.66,0.86,5,Dry,26,4,3,2,24,59,0.37,98.66,0.63,98.66,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00414,0.000162,0.0861,0.00338,1,0.0757,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-12-27,2002,3,13,361,160.67,0.85,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
2002-12-28,2002,3,13,362,163.68,0.84,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-12-29,2002,3,13,363,165.59,0.84,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2002-12-30,2002,3,13,364,167.51,0.83,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.089,0.179,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,576
2002-12-31,2002,3,14,365,167.24,0.83,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2003-01-01,2002,4,14,1,166.96,0.83,5,Dry,29,5,4,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2003-01-02,2002,4,14,2,167.78,0.83,5,Dry,29,5,4,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2003-01-03,2002,4,14,3,168.06,0.83,5,Dry,29,5,4,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
2003-01-04,2002,4,14,4,168.33,0.83,5,Dry,29,5,4,2,33,73,0.43,95.33,0.57,95.33,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2003-01-05,2002,4,14,5,165.87,0.83,5,Dry,29,5,4,2,33,73,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2003-01-06,2002,4,14,6,166.69,0.83,5,Dry,29,5,4,2,33,73,0.44,93.69,0.56,93.69,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2003-01-07,2002,4,15,7,166.96,0.83,5,Dry,29,5,4,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2003-01-08,2002,4,15,8,166.69,0.83,5,Dry,29,5,4,2,33,73,0.44,93.69,0.56,93.69,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2003-01-09,2002,4,15,9,165.87,0.83,5,Dry,29,5,4,2,33,73,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2003-01-10,2002,4,15,10,167.24,0.83,5,Dry,29,5,4,2,33,73,0.44,94.24,0.56,94.24,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2003-01-11,2002,4,15,11,170.79,0.82,5,Dry,29,5,4,2,33,73,0.43,97.79,0.57,97.79,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2003-01-12,2002,4,15,12,174.89,0.81,5,Dry,29,5,4,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-01-13,2002,4,15,13,177.35,0.8,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2003-01-14,2002,4,16,14,180.36,0.79,5,Dry,29,5,4,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2003-01-15,2002,4,16,15,181.73,0.79,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-01-16,2002,4,16,16,183.09,0.78,5,Dry,29,5,4,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-01-17,2002,4,16,17,185.01,0.77,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2003-01-18,2002,4,16,18,191.3,0.76,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-01-19,2002,4,16,19,197.04,0.73,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-01-20,2002,4,16,20,201.14,0.72,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00664,0.00026,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2003-01-21,2002,4,17,21,205.79,0.7,5,Dry,29,5,4,2,33,73,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000275,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2003-01-22,2002,4,17,22,214.27,0.68,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2003-01-23,2002,4,17,23,221.1,0.66,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2003-01-24,2002,4,17,24,227.39,0.64,5,Dry,29,5,4,2,33,73,0.32,154.4,0.68,154.4,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00442,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2003-01-25,2002,4,17,25,230.95,0.63,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-01-26,2002,4,17,26,236.14,0.61,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00962,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-01-27,2002,4,17,27,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2003-01-28,2002,4,18,28,248.17,0.59,5,Dry,29,5,4,2,33,73,0.29,175.2,0.71,175.2,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.926,40.7,39.8,39.8,954
2003-01-29,2002,4,18,29,253.91,0.58,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,989
2003-01-30,2002,4,18,30,257.47,0.57,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2003-01-31,2002,4,18,31,257.74,0.57,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2003-02-01,2002,5,18,32,260.75,0.57,5,Dry,31,6,4,3,41,85,0.33,175.8,0.67,175.8,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000423,0.123,0.00486,1,0.18,0.302,0.012,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2003-02-02,2002,5,18,33,267.04,0.56,5,Dry,31,6,4,3,41,85,0.32,182,0.68,182,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000445,0.125,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-02-03,2002,5,18,34,270.05,0.55,5,Dry,31,6,4,3,41,85,0.32,185.1,0.69,185.1,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000455,0.127,0.00503,1,0.192,0.319,0.0127,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2003-02-04,2002,5,19,35,269.77,0.55,5,Dry,31,6,4,3,41,85,0.32,184.8,0.69,184.8,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000454,0.127,0.00502,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
2003-02-05,2002,5,19,36,269.5,0.55,5,Dry,31,6,4,3,41,85,0.32,184.5,0.69,184.5,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000453,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2003-02-06,2002,5,19,37,272.51,0.55,5,Dry,31,6,4,3,41,85,0.31,187.5,0.69,187.5,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00507,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2003-02-07,2002,5,19,38,278.8,0.54,5,Dry,31,6,4,3,41,85,0.3,193.8,0.69,193.8,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000485,0.131,0.00519,1,0.204,0.335,0.0133,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2003-02-08,2002,5,19,39,282.9,0.53,5,Dry,31,6,4,3,41,85,0.3,197.9,0.7,197.9,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000499,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45,45,1080
2003-02-09,2002,5,19,40,287,0.53,5,Dry,31,6,4,3,41,85,0.3,202,0.7,202,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,46.9,46,46,1100
2003-02-10,2002,5,19,41,289.46,0.53,5,Dry,31,6,4,3,41,85,0.29,204.5,0.71,204.5,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000522,0.135,0.00538,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.5,46.5,46.5,1120
2003-02-11,2002,5,20,42,292.47,0.52,5,Dry,31,6,4,3,41,85,0.29,207.5,0.71,207.5,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000533,0.137,0.00544,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2003-02-12,2002,5,20,43,298.76,0.51,5,Dry,31,6,4,3,41,85,0.28,213.8,0.71,213.8,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2003-02-13,2002,5,20,44,307.24,0.5,5,Dry,31,6,4,3,41,85,0.28,222.2,0.72,222.2,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2003-02-14,2002,5,20,45,314.62,0.49,5,Dry,31,6,4,3,41,85,0.27,229.6,0.73,229.6,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00585,2,0.0975,0.244,0.00974,24.8,0.923,0.97,0.895,25.8,25,50,1200
2003-02-15,2002,5,20,46,321.45,0.49,5,Dry,31,6,4,3,41,85,0.26,236.4,0.74,236.4,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
2003-02-16,2002,5,20,47,330.48,0.48,5,Dry,31,6,4,3,41,85,0.26,245.5,0.74,245.5,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
2003-02-17,2002,5,20,48,339.5,0.47,5,Dry,31,6,4,3,41,85,0.25,254.5,0.75,254.5,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0191,0.000768,0.159,0.00638,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
2003-02-18,2002,5,21,49,348.52,0.46,5,Dry,31,6,4,3,41,85,0.24,263.5,0.76,263.5,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.000941,0.166,0.00669,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2003-02-19,2002,5,21,50,354.27,0.45,5,Dry,31,6,4,3,41,85,0.24,269.3,0.76,269.3,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.00689,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
2003-02-20,2002,5,21,51,357.82,0.45,5,Dry,31,6,4,3,41,85,0.24,272.8,0.76,272.8,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0278,0.00112,0.174,0.00702,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2003-02-21,2002,5,21,52,365.2,0.44,5,Dry,31,6,4,3,41,85,0.23,280.2,0.77,280.2,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0313,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2003-02-22,2002,5,21,53,375.87,0.43,5,Dry,31,6,4,3,41,85,0.23,290.9,0.77,290.9,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0363,0.00147,0.189,0.00764,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
2003-02-23,2002,5,21,54,383.8,0.42,5,Dry,31,6,4,3,41,85,0.22,298.8,0.78,298.8,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2003-02-24,2002,5,21,55,390.09,0.42,5,Dry,31,6,4,3,41,85,0.22,305.1,0.78,305.1,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2003-02-25,2002,5,22,56,396.92,0.41,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2003-02-26,2002,5,22,57,407.04,0.4,5,Dry,31,6,4,3,41,85,0.21,322,0.79,322,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.051,0.00208,0.215,0.00874,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.1,35,70,1680
2003-02-27,2002,5,22,58,416.06,0.4,5,Dry,31,6,4,3,41,85,0.2,331.1,0.8,331.1,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0553,0.00225,0.222,0.00906,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.9,1720
2003-02-28,2002,5,22,59,423.45,0.39,5,Dry,31,6,4,3,41,85,0.2,338.4,0.8,338.4,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.8,36.8,73.5,1760
2003-03-01,2002,6,22,60,434.11,0.38,5,Dry,36,8,6,4,53,107,0.25,327.1,0.75,327.1,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0534,0.00218,0.222,0.00908,2,0.163,0.385,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.7,1700
2003-03-02,2002,6,22,61,447.51,0.37,5,Dry,36,8,6,4,53,107,0.24,340.5,0.76,340.5,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.173,0.0597,0.00245,0.233,0.00956,2,0.172,0.405,0.0166,24,0.947,0.972,0.92,37.9,36.8,73.7,1770
2003-03-03,2002,6,22,62,459.81,0.36,5,Dry,36,8,6,4,53,107,0.23,352.8,0.77,352.8,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0655,0.00269,0.243,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.2,38.2,76.5,1840
2003-03-04,2002,6,23,63,471.02,0.36,5,Dry,36,8,6,4,53,107,0.23,364,0.77,364,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0708,0.00292,0.252,0.0104,2,0.188,0.441,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2003-03-05,2002,6,23,64,482.78,0.35,5,Dry,36,8,6,4,53,107,0.22,375.8,0.78,375.8,0,0,0,0,-4,4,36,8,6,0,57,426,990,965.8,24.2,0.186,0.0764,0.00315,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.7,40.8,81.7,1960
2003-03-06,2002,6,23,65,491.81,0.34,5,Dry,36,8,6,4,53,107,0.22,384.8,0.78,384.8,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0806,0.00333,0.27,0.0111,2,0.202,0.472,0.0195,23.7,0.953,0.98,0.934,42.6,41.8,83.6,2010
2003-03-07,2002,6,23,66,502.47,0.34,5,Dry,36,8,6,4,53,107,0.21,395.5,0.79,395.5,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0857,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2003-03-08,2002,6,23,67,513.68,0.33,5,Dry,36,8,6,4,53,107,0.21,406.7,0.79,406.7,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.091,0.00378,0.288,0.0119,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,44.9,44,88.1,2110
2003-03-09,2002,6,23,68,525.99,0.32,5,Dry,36,8,6,4,53,107,0.2,419,0.8,419,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0968,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.5,2170
2003-03-10,2002,6,23,69,536.1,0.31,5,Dry,36,8,6,4,53,107,0.2,429.1,0.8,429.1,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.102,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2003-03-11,2002,6,24,70,542.39,0.31,5,Dry,36,8,6,4,53,107,0.2,435.4,0.8,435.4,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.105,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2003-03-12,2002,6,24,71,548.68,0.3,5,Dry,36,8,6,4,53,107,0.2,441.7,0.81,441.7,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.107,0.00449,0.317,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95,2280
2003-03-13,2002,6,24,72,556.61,0.3,5,Dry,36,8,6,4,53,107,0.19,449.6,0.81,449.6,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-03-14,2002,6,24,73,562.35,0.3,5,Dry,36,8,6,4,53,107,0.19,455.4,0.81,455.4,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00477,0.328,0.0137,2,0.25,0.578,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2003-03-15,2002,6,24,74,565.36,0.29,5,Dry,36,8,6,4,53,107,0.19,458.4,0.81,458.4,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00484,0.331,0.0139,2,0.252,0.583,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2003-03-16,2002,6,24,75,565.63,0.29,5,Dry,36,8,6,4,53,107,0.19,458.6,0.81,458.6,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.115,0.00484,0.331,0.0139,2,0.252,0.583,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2003-03-17,2002,6,24,76,565.91,0.29,5,Dry,36,8,6,4,53,107,0.19,458.9,0.81,458.9,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00485,0.331,0.0139,2,0.252,0.584,0.0245,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2003-03-18,2002,6,25,77,566.18,0.29,5,Dry,36,8,6,4,53,107,0.19,459.2,0.81,459.2,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00485,0.332,0.0139,2,0.252,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-03-19,2002,6,25,78,567,0.29,5,Dry,36,8,6,4,53,107,0.19,460,0.81,460,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00487,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-03-20,2002,6,25,79,572.2,0.29,5,Dry,36,8,6,4,53,107,0.19,465.2,0.81,465.2,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-03-21,2002,6,25,80,575.75,0.29,5,Dry,36,8,6,4,53,107,0.19,468.8,0.81,468.8,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.221,0.12,0.00505,0.342,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2003-03-22,2002,6,25,81,576.57,0.29,5,Dry,36,8,6,4,53,107,0.19,469.6,0.81,469.6,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00507,0.342,0.0144,2,0.259,0.602,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-03-23,2002,6,25,82,575.75,0.29,5,Dry,36,8,6,4,53,107,0.19,468.8,0.81,468.8,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.221,0.12,0.00505,0.342,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2003-03-24,2002,6,25,83,576.57,0.29,5,Dry,36,8,6,4,53,107,0.19,469.6,0.81,469.6,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00507,0.342,0.0144,2,0.259,0.602,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-03-25,2002,6,26,84,579.58,0.29,5,Dry,36,8,6,4,53,107,0.18,472.6,0.81,472.6,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.223,0.122,0.00513,0.346,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2003-03-26,2002,6,26,85,581.49,0.29,5,Dry,36,8,6,4,53,107,0.18,474.5,0.82,474.5,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.225,0.123,0.00517,0.348,0.0146,2,0.263,0.61,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-03-27,2002,6,26,86,579.58,0.29,5,Dry,36,8,6,4,53,107,0.18,472.6,0.81,472.6,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.223,0.122,0.00513,0.346,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2003-03-28,2002,6,26,87,580.4,0.29,5,Dry,36,8,6,4,53,107,0.18,473.4,0.82,473.4,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00515,0.346,0.0146,2,0.262,0.608,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2003-03-29,2002,6,26,88,583.95,0.29,5,Dry,36,8,6,4,53,107,0.18,476.9,0.82,476.9,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.264,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2003-03-30,2002,6,26,89,590.24,0.28,5,Dry,36,8,6,4,53,107,0.18,483.2,0.82,483.2,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00535,0.357,0.015,2,0.269,0.625,0.0263,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-31,2002,6,26,90,595.99,0.28,5,Dry,36,8,6,4,53,107,0.18,489,0.82,489,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.363,0.0153,3,0.163,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
2003-04-01,2002,7,27,91,602.27,0.28,5,Dry,40,10,8,5,62,125,0.21,477.3,0.79,477.3,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.231,0.124,0.00525,0.355,0.015,2,0.265,0.62,0.0262,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-04-02,2002,7,27,92,606.92,0.28,5,Dry,40,10,8,5,62,125,0.21,481.9,0.79,481.9,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.233,0.126,0.00534,0.36,0.0152,2,0.268,0.628,0.0265,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
