date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-04-03,2002,7,27,93,611.02,0.27,5,Dry,40,10,8,5,62,125,0.2,486,0.8,486,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-04-04,2002,7,27,94,616.22,0.27,5,Dry,40,10,8,5,62,125,0.2,491.2,0.8,491.2,0,0,0,0,-5,5,40,10,8,0,67,549,990,966.4,23.6,0.239,0.131,0.00554,0.369,0.0156,3,0.164,0.533,0.0226,23.1,0.945,0.97,0.917,35.1,34,102,2450
2003-04-05,2002,7,27,95,619.77,0.27,5,Dry,40,10,8,5,62,125,0.2,494.8,0.8,494.8,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.133,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
2003-04-06,2002,7,27,96,622.78,0.27,5,Dry,40,10,8,5,62,125,0.2,497.8,0.8,497.8,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.242,0.134,0.00567,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2003-04-07,2002,7,27,97,627.98,0.27,5,Dry,40,10,8,5,62,125,0.2,503,0.8,503,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00581,0.382,0.0162,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2500
2003-04-08,2002,7,28,98,637.55,0.26,5,Dry,40,10,8,5,62,125,0.2,512.5,0.8,512.5,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.143,0.00609,0.394,0.0167,3,0.173,0.567,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2003-04-09,2002,7,28,99,651.49,0.26,5,Dry,40,10,8,5,62,125,0.19,526.5,0.81,526.5,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.259,0.153,0.0065,0.411,0.0175,3,0.179,0.591,0.0251,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2003-04-10,2002,7,28,100,668.17,0.25,5,Dry,40,10,8,5,62,125,0.19,543.2,0.81,543.2,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.00699,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2003-04-11,2002,7,28,101,690.87,0.24,5,Dry,40,10,8,5,62,125,0.18,565.9,0.82,565.9,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00767,0.46,0.0197,3,0.197,0.657,0.0282,22.7,0.952,0.976,0.929,39.9,39,117,2810
2003-04-12,2002,7,28,102,717.39,0.23,5,Dry,40,10,8,5,62,125,0.17,592.4,0.83,592.4,0,0,0,0,-5,5,40,10,8,0,67,650,990,966.8,23.2,0.296,0.197,0.00847,0.493,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.979,0.934,41.6,40.8,122,2930
2003-04-13,2002,7,28,103,751.02,0.21,5,Dry,40,10,8,5,62,125,0.17,626,0.83,626,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.534,0.0231,3,0.224,0.759,0.0328,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
2003-04-14,2002,7,28,104,781.66,0.2,5,Dry,40,10,8,5,62,125,0.16,656.7,0.84,656.7,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0104,0.572,0.0249,3,0.238,0.81,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-04-15,2002,7,29,105,818.45,0.19,5,Dry,40,10,8,5,62,125,0.15,693.5,0.85,693.5,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.354,0.264,0.0116,0.618,0.0271,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.6,46.7,140,3360
2003-04-16,2002,7,29,106,871.08,0.17,5,Dry,40,10,8,5,62,125,0.14,746.1,0.86,746.1,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.969,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2003-04-17,2002,7,29,107,939.64,0.15,5,Dry,40,10,8,5,62,125,0.13,814.6,0.87,814.6,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2003-04-18,2002,7,29,108,1024.8,0.14,5,Dry,40,10,8,5,62,125,0.12,899.8,0.88,899.8,0,0,0,0,-5,5,40,10,8,0,67,958,990,968,22,0.532,0.375,0.017,0.906,0.0412,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2003-04-19,2002,7,29,109,1122,0.12,5,Dry,40,10,8,5,62,125,0.11,997,0.89,997,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.633,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2003-04-20,2002,7,29,110,1225.4,0.11,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2003-04-21,2002,7,29,111,1334.2,0.1,5,Dry,40,10,8,5,62,125,0.094,1209,0.91,1100,109,25,3,3,-2,80,65,13,11,3,142,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2003-04-22,2002,7,30,112,1416.5,0.094,5,Dry,40,10,8,5,62,125,0.088,1292,0.91,1100,192,43,6,6,1,136,83,16,14,6,198,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-23,2002,7,30,113,1463.3,0.086,5,Dry,40,10,8,5,62,125,0.085,1338,0.92,1100,238,54,7,7,2,168,94,17,15,7,230,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-04-24,2002,7,30,114,1504.4,0.079,5,Dry,40,10,8,5,62,125,0.083,1379,0.92,1100,279,60,8,9,3,199,100,18,17,8,261,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2003-04-25,2002,7,30,115,1539.5,0.072,5,Dry,40,10,8,5,62,125,0.081,1415,0.92,1100,315,60,8,10,4,233,100,18,18,9,295,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2003-04-26,2002,7,30,116,1568.6,0.067,5,Dry,40,10,8,5,62,125,0.08,1444,0.92,1100,344,60,8,10,5,261,100,18,18,10,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2003-04-27,2002,7,30,117,1591.3,0.063,5,Dry,40,10,8,5,62,125,0.079,1466,0.92,1100,366,60,8,11,6,281,100,18,19,11,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2003-04-28,2002,7,30,118,1607.6,0.06,5,Dry,40,10,8,5,62,125,0.078,1483,0.92,1100,383,60,8,12,6,297,100,18,20,11,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2003-04-29,2002,7,31,119,1617.5,0.059,5,Dry,40,10,8,5,62,125,0.077,1492,0.92,1100,392,60,8,12,7,305,100,18,20,12,367,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-04-30,2002,7,31,120,1620.7,0.058,5,Dry,40,10,8,5,62,125,0.077,1496,0.92,1100,396,60,8,12,7,309,100,18,20,12,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2003-05-01,2002,8,31,121,1617.5,0.059,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-05-02,2002,8,31,122,1607.6,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1416,0.88,1100,316,53,8,10,-1,246,100,18,20,9,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2003-05-03,2002,8,31,123,1597.8,0.062,4,Mod_Dry,47,10,10,10,115,192,0.12,1406,0.88,1100,306,53,8,9,-1,237,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2003-05-04,2002,8,31,124,1581.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.12,1390,0.88,1100,290,53,8,9,-1,221,100,18,19,9,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-05-05,2002,8,31,125,1565.3,0.067,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2003-05-06,2002,8,32,126,1542.7,0.071,4,Mod_Dry,47,10,10,10,115,192,0.12,1351,0.88,1100,251,53,8,8,-2,184,100,18,18,8,299,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-05-07,2002,8,32,127,1520.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2003-05-08,2002,8,32,128,1498,0.08,4,Mod_Dry,47,10,10,10,115,192,0.13,1306,0.87,1100,206,47,6,6,-4,151,94,16,16,6,266,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4520
2003-05-09,2002,8,32,129,1475.9,0.084,4,Mod_Dry,47,10,10,10,115,192,0.13,1284,0.87,1100,184,42,6,6,-4,134,89,16,16,6,249,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-05-10,2002,8,32,130,1447.6,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1256,0.87,1100,156,35,5,5,-5,116,82,15,15,5,231,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-05-11,2002,8,32,131,1419.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.14,1228,0.86,1100,128,29,4,4,-6,97,76,14,14,4,212,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-05-12,2002,8,32,132,1391.8,0.098,4,Mod_Dry,47,10,10,10,115,192,0.14,1200,0.86,1100,100,23,3,3,-7,78,70,13,13,3,193,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2003-05-13,2002,8,33,133,1346.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2003-05-14,2002,8,33,134,1301.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2003-05-15,2002,8,33,135,1257.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.746,0.57,0.0268,1.32,0.0618,4,0.293,1.61,0.0755,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2003-05-16,2002,8,33,136,1219.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1028,0.84,1028,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.691,0.485,0.0227,1.18,0.0549,4,0.286,1.46,0.0683,19.9,0.955,0.98,0.936,48,47,188,4520
2003-05-17,2002,8,33,137,1182.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,990.8,0.84,990.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.637,0.419,0.0194,1.06,0.049,4,0.277,1.33,0.0619,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2003-05-18,2002,8,33,138,1146.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,954.7,0.83,954.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2003-05-19,2002,8,33,139,1116.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,924.6,0.83,924.6,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.387,0.0178,0.949,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.5,43.6,174,4180
2003-05-20,2002,8,34,140,1087.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,895.1,0.82,895.1,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.536,0.372,0.0171,0.908,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.5,170,4080
2003-05-21,2002,8,34,141,1058.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,866.2,0.82,866.2,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2003-05-22,2002,8,34,142,1029.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,837.9,0.81,837.9,0,0,0,0,-10,10,47,10,10,0,125,905,990,968,22,0.483,0.345,0.0157,0.828,0.0376,4,0.225,1.05,0.0479,21,0.954,0.978,0.933,41.1,40.2,161,3860
2003-05-23,2002,8,34,143,1007.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,815.2,0.81,815.2,0,0,0,0,-10,10,47,10,10,0,125,882,990,967.9,22.1,0.463,0.334,0.0151,0.796,0.0361,4,0.218,1.01,0.0459,21.1,0.953,0.976,0.931,40.1,39.2,157,3760
2003-05-24,2002,8,34,144,984.98,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,793,0.81,793,0,0,0,0,-10,10,47,10,10,0,125,860,990,967.8,22.2,0.442,0.323,0.0146,0.765,0.0345,4,0.21,0.975,0.044,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2003-05-25,2002,8,34,145,963.22,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,771.2,0.8,771.2,0,0,0,0,-10,10,47,10,10,0,125,838,990,967.8,22.2,0.422,0.312,0.014,0.735,0.033,3,0.286,1.02,0.0459,21.2,0.956,0.98,0.937,51.2,48.2,145,3470
2003-05-26,2002,8,34,146,941.96,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,750,0.8,750,0,0,0,0,-10,10,47,10,10,0,125,817,990,967.7,22.3,0.403,0.302,0.0135,0.705,0.0316,3,0.28,0.985,0.0441,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2003-05-27,2002,8,35,147,921.25,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,729.3,0.79,729.3,0,0,0,0,-10,10,47,10,10,0,125,796,990,967.6,22.4,0.384,0.288,0.0129,0.672,0.03,3,0.271,0.943,0.0421,21.5,0.957,0.98,0.938,49,48,144,3460
2003-05-28,2002,8,35,148,905.54,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,713.5,0.79,713.5,0,0,0,0,-10,10,47,10,10,0,125,781,990,967.5,22.5,0.37,0.278,0.0124,0.648,0.0288,3,0.264,0.911,0.0405,21.6,0.957,0.98,0.938,48.1,47.2,141,3400
2003-05-29,2002,8,35,149,890.21,0.17,4,Mod_Dry,47,10,10,10,115,192,0.22,698.2,0.78,698.2,0,0,0,0,-10,10,47,10,10,0,125,765,990,967.5,22.5,0.361,0.267,0.0119,0.629,0.0279,3,0.257,0.885,0.0393,21.7,0.957,0.98,0.938,47.3,46.3,139,3340
2003-05-30,2002,8,35,150,875.27,0.17,4,Mod_Dry,47,10,10,10,115,192,0.22,683.3,0.78,683.3,0,0,0,0,-10,10,47,10,10,0,125,750,990,967.4,22.6,0.353,0.257,0.0114,0.61,0.027,3,0.25,0.86,0.0381,21.7,0.957,0.98,0.938,46.5,45.5,137,3280
2003-05-31,2002,8,35,151,860.76,0.17,4,Mod_Dry,47,10,10,10,115,192,0.22,668.8,0.78,668.8,0,0,0,0,-10,10,47,10,10,0,125,736,990,967.3,22.7,0.345,0.248,0.0109,0.592,0.0261,3,0.243,0.836,0.0369,21.8,0.957,0.98,0.937,45.6,44.7,134,3220
2003-06-01,2002,9,35,152,846.72,0.18,5,Dry,39,9,7,5,59,119,0.14,727.7,0.86,727.7,0,0,0,0,-5,5,39,9,7,0,64,783,990,967.3,22.7,0.371,0.287,0.0126,0.659,0.029,3,0.27,0.929,0.0409,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2003-06-02,2002,9,35,153,833.2,0.18,5,Dry,39,9,7,5,59,119,0.14,714.2,0.86,714.2,0,0,0,0,-5,5,39,9,7,0,64,769,990,967.2,22.8,0.364,0.278,0.0122,0.642,0.0282,3,0.264,0.906,0.0398,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
2003-06-03,2002,9,36,154,820.25,0.19,5,Dry,39,9,7,5,59,119,0.14,701.3,0.85,701.3,0,0,0,0,-5,5,39,9,7,0,64,756,990,967.2,22.8,0.356,0.269,0.0118,0.626,0.0274,3,0.258,0.884,0.0387,21.9,0.957,0.98,0.938,48.1,47.2,141,3400
2003-06-04,2002,9,36,155,807.95,0.19,5,Dry,39,9,7,5,59,119,0.15,689,0.85,689,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.349,0.261,0.0114,0.611,0.0267,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.4,46.5,139,3350
2003-06-05,2002,9,36,156,796.42,0.19,5,Dry,39,9,7,5,59,119,0.15,677.4,0.85,677.4,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.343,0.254,0.0111,0.596,0.026,3,0.247,0.844,0.0368,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2003-06-06,2002,9,36,157,788.75,0.2,5,Dry,39,9,7,5,59,119,0.15,669.8,0.85,669.8,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.338,0.248,0.0108,0.587,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2003-06-07,2002,9,36,158,781.66,0.2,5,Dry,39,9,7,5,59,119,0.15,662.7,0.85,662.7,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.334,0.244,0.0106,0.578,0.0252,3,0.241,0.819,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2003-06-08,2002,9,36,159,775.36,0.2,5,Dry,39,9,7,5,59,119,0.15,656.4,0.85,656.4,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-06-09,2002,9,36,160,768.8,0.21,5,Dry,39,9,7,5,59,119,0.15,649.8,0.84,649.8,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2003-06-10,2002,9,37,161,756.49,0.21,5,Dry,39,9,7,5,59,119,0.16,637.5,0.84,637.5,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.227,0.00983,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
2003-06-11,2002,9,37,162,744.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,583.2,0.78,583.2,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00824,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.8,120,2870
2003-06-12,2002,9,37,163,732.98,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,572,0.78,572,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2003-06-13,2002,9,37,164,721.22,0.23,4,Mod_Dry,45,10,9,9,88,161,0.22,560.2,0.78,560.2,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2003-06-14,2002,9,37,165,709.46,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,548.5,0.77,548.5,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.275,0.167,0.0072,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2003-06-15,2002,9,37,166,698.25,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,537.3,0.77,537.3,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.612,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2003-06-16,2002,9,37,167,688.13,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,527.1,0.77,527.1,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00656,0.416,0.0178,3,0.18,0.595,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2003-06-17,2002,9,38,168,677.47,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,516.5,0.76,516.5,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00624,0.402,0.0172,3,0.175,0.577,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2003-06-18,2002,9,38,169,666.81,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,505.8,0.76,505.8,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.25,0.139,0.00593,0.389,0.0166,3,0.17,0.559,0.0239,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2003-06-19,2002,9,38,170,656.69,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,495.7,0.76,495.7,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00566,0.378,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2003-06-20,2002,9,38,171,647.66,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,486.7,0.75,486.7,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.239,0.129,0.00547,0.368,0.0157,2,0.271,0.639,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-06-21,2002,9,38,172,638.09,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,477.1,0.75,477.1,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00527,0.358,0.0152,2,0.265,0.623,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2003-06-22,2002,9,38,173,628.52,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,467.5,0.74,467.5,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00507,0.348,0.0148,2,0.258,0.606,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-06-23,2002,9,38,174,618.95,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,457.9,0.74,457.9,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00487,0.338,0.0143,2,0.252,0.59,0.025,23,0.958,0.98,0.938,49.5,48.2,96.4,2310
2003-06-24,2002,9,39,175,609.93,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,448.9,0.74,448.9,0,0,0,0,-9,9,45,10,9,0,97,513,990,966.3,23.7,0.218,0.111,0.00469,0.329,0.0139,2,0.246,0.574,0.0243,23.1,0.958,0.98,0.939,48.7,47.7,95.4,2290
2003-06-25,2002,9,39,176,602,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,441,0.73,441,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00452,0.321,0.0135,2,0.24,0.561,0.0237,23.1,0.958,0.98,0.938,47.9,46.9,93.9,2250
2003-06-26,2002,9,39,177,593.52,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,432.5,0.73,432.5,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00435,0.314,0.0132,2,0.234,0.548,0.0231,23.2,0.957,0.98,0.938,47,46.1,92.2,2210
2003-06-27,2002,9,39,178,585.05,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,424.1,0.72,424.1,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0992,0.00417,0.307,0.0129,2,0.229,0.536,0.0225,23.2,0.956,0.98,0.937,46.2,45.3,90.6,2170
2003-06-28,2002,9,39,179,576.57,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,415.6,0.72,415.6,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0951,0.004,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.4,44.4,88.9,2130
2003-06-29,2002,9,39,180,568.64,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,407.6,0.72,407.6,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0914,0.00383,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.6,43.7,87.3,2100
2003-06-30,2002,9,39,181,561.81,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,400.8,0.71,400.8,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0882,0.00369,0.288,0.0121,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.9,43,86,2060
2003-07-01,2002,10,40,182,553.33,0.3,4,Mod_Dry,42,9,8,6,70,135,0.24,418.3,0.76,418.3,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0965,0.00403,0.3,0.0126,2,0.225,0.525,0.022,23.4,0.956,0.98,0.937,45.9,44.9,89.9,2160
2003-07-02,2002,10,40,183,545.4,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,410.4,0.75,410.4,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0927,0.00387,0.294,0.0123,2,0.22,0.513,0.0214,23.4,0.956,0.98,0.936,45.1,44.2,88.3,2120
2003-07-03,2002,10,40,184,538.56,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,403.6,0.75,403.6,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0895,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87,2090
2003-07-04,2002,10,40,185,531.18,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,396.2,0.75,396.2,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.086,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.6,42.7,85.5,2050
2003-07-05,2002,10,40,186,523.8,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,388.8,0.74,388.8,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0825,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.954,0.98,0.934,42.8,42,84,2010
2003-07-06,2002,10,40,187,516.41,0.33,4,Mod_Dry,42,9,8,6,70,135,0.26,381.4,0.74,381.4,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.079,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.934,42.1,41.2,82.4,1980
2003-07-07,2002,10,40,188,509.58,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,374.6,0.73,374.6,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0758,0.00314,0.264,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
2003-07-08,2002,10,41,189,502.74,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,367.7,0.73,367.7,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0726,0.00301,0.259,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
2003-07-09,2002,10,41,190,497,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,362,0.73,362,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0699,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
2003-07-10,2002,10,41,191,490.71,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,355.7,0.72,355.7,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0669,0.00277,0.249,0.0103,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.7,1840
2003-07-11,2002,10,41,192,484.42,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,349.4,0.72,349.4,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0639,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.6,75.3,1810
2003-07-12,2002,10,41,193,478.13,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,343.1,0.72,343.1,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.061,0.00251,0.238,0.00983,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
2003-07-13,2002,10,41,194,471.84,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,336.8,0.71,336.8,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2003-07-14,2002,10,41,195,466.1,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,331.1,0.71,331.1,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2003-07-15,2002,10,42,196,460.36,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,325.4,0.71,325.4,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2003-07-16,2002,10,42,197,454.62,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,319.6,0.7,319.6,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
2003-07-17,2002,10,42,198,449.97,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,315,0.7,315,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0477,0.00196,0.215,0.00883,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
2003-07-18,2002,10,42,199,444.77,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,309.8,0.7,309.8,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0452,0.00185,0.211,0.00864,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2003-07-19,2002,10,42,200,439.58,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,304.6,0.69,304.6,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0428,0.00175,0.207,0.00846,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.7,1580
2003-07-20,2002,10,42,201,434.38,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,299.4,0.69,299.4,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2003-07-21,2002,10,42,202,429.19,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,294.2,0.69,294.2,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.00809,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2003-07-22,2002,10,43,203,423.99,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,289,0.68,289,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00145,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2003-07-23,2002,10,43,204,419.34,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2003-07-24,2002,10,43,205,414.7,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,279.7,0.67,279.7,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2003-07-25,2002,10,43,206,410.05,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,275.1,0.67,275.1,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2003-07-26,2002,10,43,207,405.4,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,270.4,0.67,270.4,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2003-07-27,2002,10,43,208,401.84,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,266.8,0.66,266.8,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0249,0.00101,0.175,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2003-07-28,2002,10,43,209,397.74,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,262.7,0.66,262.7,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000935,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.7,1360
2003-07-29,2002,10,44,210,393.64,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000856,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2003-07-30,2002,10,44,211,389.54,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,254.5,0.65,254.5,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0191,0.000777,0.165,0.00671,2,0.114,0.28,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
2003-07-31,2002,10,44,212,385.44,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,250.4,0.65,250.4,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000697,0.162,0.00656,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27,54,1300
2003-08-01,2002,11,44,213,380.24,0.43,4,Mod_Dry,39,7,5,4,60,115,0.3,265.2,0.7,265.2,0,0,0,0,-4,4,39,7,5,0,64,316,990,965.3,24.7,0.147,0.0242,0.00098,0.171,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2003-08-02,2002,11,44,214,375.59,0.43,4,Mod_Dry,39,7,5,4,60,115,0.31,260.6,0.69,260.6,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.146,0.022,0.00089,0.168,0.00678,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2003-08-03,2002,11,44,215,370.4,0.44,4,Mod_Dry,39,7,5,4,60,115,0.31,255.4,0.69,255.4,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.3,24.7,0.144,0.0195,0.00079,0.163,0.0066,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.3,1330
2003-08-04,2002,11,44,216,365.2,0.44,4,Mod_Dry,39,7,5,4,60,115,0.32,250.2,0.69,250.2,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.0171,0.00069,0.159,0.00642,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2003-08-05,2002,11,45,217,360.56,0.44,4,Mod_Dry,39,7,5,4,60,115,0.32,245.6,0.68,245.6,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
2003-08-06,2002,11,45,218,355.91,0.45,4,Mod_Dry,39,7,5,4,60,115,0.32,240.9,0.68,240.9,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2003-08-07,2002,11,45,219,352.35,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,237.3,0.67,237.3,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2003-08-08,2002,11,45,220,348.25,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,233.3,0.67,233.3,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000627,0.151,0.00609,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2003-08-09,2002,11,45,221,344.15,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,229.2,0.67,229.2,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,1,0.252,0.401,0.0161,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2003-08-10,2002,11,45,222,340.05,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,225.1,0.66,225.1,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-08-11,2002,11,45,223,335.95,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,220.9,0.66,220.9,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2003-08-12,2002,11,46,224,331.84,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,216.8,0.65,216.8,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2003-08-13,2002,11,46,225,328.29,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,213.3,0.65,213.3,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2003-08-14,2002,11,46,226,324.74,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2003-08-15,2002,11,46,227,321.18,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,206.2,0.64,206.2,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2003-08-16,2002,11,46,228,317.63,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,202.6,0.64,202.6,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2003-08-17,2002,11,46,229,314.07,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,199.1,0.63,199.1,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2003-08-18,2002,11,46,230,311.61,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,196.6,0.63,196.6,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2003-08-19,2002,11,47,231,308.6,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2003-08-20,2002,11,47,232,305.59,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,190.6,0.62,190.6,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2003-08-21,2002,11,47,233,302.59,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,187.6,0.62,187.6,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2003-08-22,2002,11,47,234,299.58,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,184.6,0.62,184.6,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2003-08-23,2002,11,47,235,296.57,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,181.6,0.61,181.6,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2003-08-24,2002,11,47,236,293.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2003-08-25,2002,11,47,237,290.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175.6,0.6,175.6,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2003-08-26,2002,11,48,238,287.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2003-08-27,2002,11,48,239,284.54,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,169.5,0.6,169.5,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2003-08-28,2002,11,48,240,282.08,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,167.1,0.59,167.1,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2003-08-29,2002,11,48,241,279.62,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,164.6,0.59,164.6,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00974,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2003-08-30,2002,11,48,242,277.16,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,162.2,0.58,162.2,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00478,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.2,36.2,870
2003-08-31,2002,11,48,243,274.7,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,159.7,0.58,159.7,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2003-09-01,2002,12,48,244,272.24,0.55,4,Mod_Dry,34,6,4,3,44,91,0.33,181.2,0.67,181.2,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0112,0.000442,0.126,0.005,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,988
2003-09-02,2002,12,49,245,268.13,0.56,4,Mod_Dry,34,6,4,3,44,91,0.34,177.1,0.66,177.1,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000428,0.124,0.00493,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2003-09-03,2002,12,49,246,264.03,0.56,4,Mod_Dry,34,6,4,3,44,91,0.34,173,0.66,173,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000414,0.123,0.00486,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40.1,39.1,39.1,938
2003-09-04,2002,12,49,247,260.48,0.57,4,Mod_Dry,34,6,4,3,44,91,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2003-09-05,2002,12,49,248,256.92,0.57,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2003-09-06,2002,12,49,249,253.37,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00955,0.000378,0.118,0.00466,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.5,36.5,875
2003-09-07,2002,12,49,250,250.91,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,159.9,0.64,159.9,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00934,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2003-09-08,2002,12,49,251,247.9,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,156.9,0.63,156.9,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00456,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2003-09-09,2002,12,50,252,244.89,0.6,4,Mod_Dry,34,6,4,3,44,91,0.37,153.9,0.63,153.9,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00883,0.000349,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2003-09-10,2002,12,50,253,241.88,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00857,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2003-09-11,2002,12,50,254,238.88,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,147.9,0.62,147.9,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2003-09-12,2002,12,50,255,235.87,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000318,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2003-09-13,2002,12,50,256,233.41,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2003-09-14,2002,12,50,257,230.95,0.63,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2003-09-15,2002,12,50,258,228.49,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0996,0.00744,0.000292,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2003-09-16,2002,12,51,259,226.02,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2003-09-17,2002,12,51,260,223.56,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2003-09-18,2002,12,51,261,222.2,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,131.2,0.59,131.2,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-09-19,2002,12,51,262,219.19,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2003-09-20,2002,12,51,263,216.73,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00644,0.000252,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2003-09-21,2002,12,51,264,215.36,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-09-22,2002,12,51,265,213.45,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2003-09-23,2002,12,52,266,211.53,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2003-09-24,2002,12,52,267,209.62,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0988,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-09-25,2002,12,52,268,207.7,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00775,25.4,0.923,0.97,0.895,26.8,26,26,623
2003-09-26,2002,12,52,269,205.79,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,114.8,0.56,114.8,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00551,0.000215,0.0971,0.0038,1,0.0975,0.195,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2003-09-27,2002,12,52,270,203.88,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0949,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2003-09-28,2002,12,52,271,201.96,0.72,4,Mod_Dry,34,6,4,3,44,91,0.45,111,0.55,111,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0923,0.188,0.00734,25.4,0,0,0,0,0,0,0
2003-09-29,2002,12,52,272,200.05,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00502,0.000196,0.0946,0.00369,1,0.0897,0.184,0.0072,25.4,0,0,0,0,0,0,0
2003-09-30,2002,12,53,273,198.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,107.1,0.54,107.1,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0937,0.00366,1,0.0871,0.181,0.00707,25.4,0,0,0,0,0,0,0
2003-10-01,2003,1,1,274,196.22,0.74,4,Mod_Dry,31,4,3,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0987,0.00385,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2003-10-02,2003,1,1,275,194.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2003-10-03,2003,1,1,276,193.49,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2003-10-04,2003,1,1,277,192.12,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2003-10-05,2003,1,1,278,190.75,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2003-10-06,2003,1,1,279,189.38,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2003-10-07,2003,1,1,280,188.02,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2003-10-08,2003,1,2,281,186.65,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2003-10-09,2003,1,2,282,185.28,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-10-10,2003,1,2,283,183.91,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000202,0.0933,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2003-10-11,2003,1,2,284,182.55,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2003-10-12,2003,1,2,285,181.18,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2003-10-13,2003,1,2,286,179.81,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2003-10-14,2003,1,2,287,178.45,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2003-10-15,2003,1,3,288,177.08,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,23,23,551
2003-10-16,2003,1,3,289,175.71,0.81,4,Mod_Dry,31,4,3,2,33,73,0.41,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0812,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2003-10-17,2003,1,3,290,179.81,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2003-10-18,2003,1,3,291,182.27,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2003-10-19,2003,1,3,292,180.91,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.0919,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2003-10-20,2003,1,3,293,183.37,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2003-10-21,2003,1,3,294,185.83,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2003-10-22,2003,1,4,295,186.1,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00536,0.00021,0.0942,0.00368,1,0.0952,0.189,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-10-23,2003,1,4,296,185.28,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-10-24,2003,1,4,297,183.91,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000202,0.0933,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2003-10-25,2003,1,4,298,182,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2003-10-26,2003,1,4,299,180.09,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.0871,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2003-10-27,2003,1,4,300,178.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000183,0.0907,0.00355,1,0.0845,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2003-10-28,2003,1,4,301,176.26,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.0819,0.172,0.00672,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2003-10-29,2003,1,5,302,174.34,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2003-10-30,2003,1,5,303,172.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,99.43,0.58,99.43,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2003-10-31,2003,1,5,304,170.52,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,97.52,0.57,97.52,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2003-11-01,2003,2,5,305,169.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.4,102.7,0.6,102.7,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0841,0.00448,0.000175,0.0886,0.00347,1,0.0811,0.17,0.00665,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
