date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-11-02,2003,2,5,306,168.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.4,101.9,0.6,101.9,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00441,0.000173,0.0883,0.00346,1,0.08,0.168,0.00659,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-11-03,2003,2,5,307,168.6,0.83,4,Mod_Dry,29,4,2,2,30,67,0.4,101.6,0.6,101.6,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0837,0.00439,0.000172,0.0881,0.00345,1,0.0797,0.168,0.00657,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2003-11-04,2003,2,5,308,169.42,0.82,4,Mod_Dry,29,4,2,2,30,67,0.4,102.4,0.6,102.4,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.084,0.00446,0.000174,0.0885,0.00346,1,0.0808,0.169,0.00663,25.4,0.912,0.97,0.885,23.2,22.6,22.6,541
2003-11-05,2003,2,6,309,171.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.39,104.3,0.61,104.3,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0847,0.00462,0.000181,0.0893,0.0035,1,0.0834,0.173,0.00676,25.4,0.914,0.97,0.886,23.7,23,23,552
2003-11-06,2003,2,6,310,172.16,0.82,4,Mod_Dry,29,4,2,2,30,67,0.39,105.2,0.61,105.2,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.085,0.00469,0.000184,0.0897,0.00351,1,0.0845,0.174,0.00682,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2003-11-07,2003,2,6,311,171.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.39,104.3,0.61,104.3,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0847,0.00462,0.000181,0.0893,0.0035,1,0.0834,0.173,0.00676,25.4,0.914,0.97,0.886,23.7,23,23,552
2003-11-08,2003,2,6,312,170.52,0.82,4,Mod_Dry,29,4,2,2,30,67,0.39,103.5,0.61,103.5,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0844,0.00455,0.000178,0.089,0.00348,1,0.0823,0.171,0.0067,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2003-11-09,2003,2,6,313,169.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.4,102.7,0.6,102.7,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0841,0.00448,0.000175,0.0886,0.00347,1,0.0811,0.17,0.00665,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2003-11-10,2003,2,6,314,168.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.4,101.9,0.6,101.9,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00441,0.000173,0.0883,0.00346,1,0.08,0.168,0.00659,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-11-11,2003,2,6,315,168.06,0.83,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-11-12,2003,2,7,316,170.52,0.82,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2003-11-13,2003,2,7,317,176.81,0.8,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-11-14,2003,2,7,318,178.17,0.8,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.116,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-11-15,2003,2,7,319,176.81,0.8,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-11-16,2003,2,7,320,176.53,0.8,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-11-17,2003,2,7,321,176.81,0.8,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-11-18,2003,2,7,322,176.53,0.8,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-11-19,2003,2,8,323,175.16,0.81,5,Dry,23,4,2,2,19,50,0.28,125.2,0.71,125.2,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00639,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2003-11-20,2003,2,8,324,176.53,0.8,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-11-21,2003,2,8,325,182.82,0.78,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2003-11-22,2003,2,8,326,184.19,0.78,5,Dry,23,4,2,2,19,50,0.27,134.2,0.73,134.2,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-11-23,2003,2,8,327,183.91,0.78,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2003-11-24,2003,2,8,328,186.92,0.77,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2003-11-25,2003,2,8,329,188.84,0.76,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2003-11-26,2003,2,9,330,190.75,0.76,5,Dry,23,4,2,2,19,50,0.26,140.8,0.74,140.8,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000302,0.103,0.00403,1,0.133,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-11-27,2003,2,9,331,192.12,0.75,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2003-11-28,2003,2,9,332,190.2,0.76,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00767,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
2003-11-29,2003,2,9,333,192.12,0.75,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2003-11-30,2003,2,9,334,192.39,0.75,5,Dry,23,4,2,2,19,50,0.26,142.4,0.74,142.4,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2003-12-01,2003,3,9,335,193.21,0.75,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-12-02,2003,3,9,336,196.77,0.74,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2003-12-03,2003,3,10,337,197.59,0.73,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2003-12-04,2003,3,10,338,194.58,0.74,5,Dry,26,4,3,2,24,59,0.3,135.6,0.7,135.6,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.126,0.228,0.0089,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2003-12-05,2003,3,10,339,191.57,0.75,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2003-12-06,2003,3,10,340,190.2,0.76,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2003-12-07,2003,3,10,341,188.29,0.76,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2003-12-08,2003,3,10,342,190.2,0.76,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2003-12-09,2003,3,10,343,193.76,0.75,5,Dry,26,4,3,2,24,59,0.3,134.8,0.69,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2003-12-10,2003,3,11,344,197.86,0.73,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2003-12-11,2003,3,11,345,201.41,0.72,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2003-12-12,2003,3,11,346,203.88,0.71,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2003-12-13,2003,3,11,347,206.88,0.7,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000326,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2003-12-14,2003,3,11,348,209.89,0.69,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2003-12-15,2003,3,11,349,212.9,0.68,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
2003-12-16,2003,3,11,350,214.27,0.68,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2003-12-17,2003,3,12,351,216.18,0.67,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2003-12-18,2003,3,12,352,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2003-12-19,2003,3,12,353,213.45,0.68,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2003-12-20,2003,3,12,354,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2003-12-21,2003,3,12,355,216.18,0.67,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2003-12-22,2003,3,12,356,216.45,0.67,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-12-23,2003,3,12,357,218.91,0.66,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2003-12-24,2003,3,13,358,221.38,0.66,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2003-12-25,2003,3,13,359,222.74,0.65,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2003-12-26,2003,3,13,360,222.47,0.65,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2003-12-27,2003,3,13,361,222.2,0.65,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2003-12-28,2003,3,13,362,223.02,0.65,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2003-12-29,2003,3,13,363,221.65,0.66,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-12-30,2003,3,13,364,220.28,0.66,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2003-12-31,2003,3,14,365,220.56,0.66,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2004-01-01,2003,4,14,1,223.02,0.65,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00434,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
2004-01-02,2003,4,14,2,227.12,0.64,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2004-01-03,2003,4,14,3,227.39,0.64,5,Dry,29,5,4,2,33,73,0.32,154.4,0.68,154.4,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00442,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2004-01-04,2003,4,14,4,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2004-01-05,2003,4,14,5,223.56,0.65,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2004-01-06,2003,4,14,6,224.38,0.65,5,Dry,29,5,4,2,33,73,0.33,151.4,0.68,151.4,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2004-01-07,2003,4,15,7,227.94,0.64,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2004-01-08,2003,4,15,8,230.4,0.63,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,851
2004-01-09,2003,4,15,9,234.5,0.62,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2004-01-10,2003,4,15,10,238.06,0.61,5,Dry,29,5,4,2,33,73,0.31,165.1,0.69,165.1,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2004-01-11,2003,4,15,11,242.16,0.6,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2004-01-12,2003,4,15,12,248.45,0.59,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2004-01-13,2003,4,15,13,254.19,0.58,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2004-01-14,2003,4,16,14,259.93,0.57,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2004-01-15,2003,4,16,15,262.39,0.57,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
2004-01-16,2003,4,16,16,262.66,0.57,5,Dry,29,5,4,2,33,73,0.28,189.7,0.72,189.7,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2004-01-17,2003,4,16,17,264.58,0.56,5,Dry,29,5,4,2,33,73,0.28,191.6,0.72,191.6,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2004-01-18,2003,4,16,18,269.77,0.55,5,Dry,29,5,4,2,33,73,0.27,196.8,0.73,196.8,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2004-01-19,2003,4,16,19,277.16,0.54,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2004-01-20,2003,4,16,20,284.54,0.53,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-01-21,2003,4,17,21,291.38,0.52,5,Dry,29,5,4,2,33,73,0.25,218.4,0.75,218.4,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-01-22,2003,4,17,22,298.21,0.51,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-01-23,2003,4,17,23,301.77,0.51,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2004-01-24,2003,4,17,24,305.87,0.5,5,Dry,29,5,4,2,33,73,0.24,232.9,0.76,232.9,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2004-01-25,2003,4,17,25,313.25,0.5,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2004-01-26,2003,4,17,26,317.9,0.49,5,Dry,29,5,4,2,33,73,0.23,244.9,0.77,244.9,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00608,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2004-01-27,2003,4,17,27,322.55,0.48,5,Dry,29,5,4,2,33,73,0.23,249.6,0.77,249.6,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2004-01-28,2003,4,18,28,331.02,0.48,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000833,0.161,0.00645,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2004-01-29,2003,4,18,29,339.5,0.47,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0248,0.000995,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2004-01-30,2003,4,18,30,349.07,0.46,5,Dry,29,5,4,2,33,73,0.21,276.1,0.79,276.1,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2004-01-31,2003,4,18,31,358.09,0.45,5,Dry,29,5,4,2,33,73,0.2,285.1,0.8,285.1,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2004-02-01,2003,5,18,32,368.76,0.44,5,Dry,31,6,4,3,41,85,0.23,283.8,0.77,283.8,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0329,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2004-02-02,2003,5,18,33,378.88,0.43,5,Dry,31,6,4,3,41,85,0.22,293.9,0.78,293.9,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2004-02-03,2003,5,18,34,386.81,0.42,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0415,0.00168,0.198,0.00803,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
2004-02-04,2003,5,19,35,394.19,0.41,5,Dry,31,6,4,3,41,85,0.22,309.2,0.78,309.2,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00829,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2004-02-05,2003,5,19,36,401.02,0.41,5,Dry,31,6,4,3,41,85,0.21,316,0.79,316,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0482,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2004-02-06,2003,5,19,37,409.5,0.4,5,Dry,31,6,4,3,41,85,0.21,324.5,0.79,324.5,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00212,0.217,0.00882,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2004-02-07,2003,5,19,38,419.07,0.39,5,Dry,31,6,4,3,41,85,0.2,334.1,0.8,334.1,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0567,0.00231,0.225,0.00916,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2004-02-08,2003,5,19,39,429.19,0.39,5,Dry,31,6,4,3,41,85,0.2,344.2,0.8,344.2,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0615,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2004-02-09,2003,5,19,40,440.4,0.38,5,Dry,31,6,4,3,41,85,0.19,355.4,0.81,355.4,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0667,0.00273,0.242,0.00992,2,0.182,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
2004-02-10,2003,5,19,41,452.7,0.37,5,Dry,31,6,4,3,41,85,0.19,367.7,0.81,367.7,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0726,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1930
2004-02-11,2003,5,20,42,466.1,0.36,5,Dry,31,6,4,3,41,85,0.18,381.1,0.82,381.1,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.0789,0.00325,0.263,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.4,41.6,83.2,2000
2004-02-12,2003,5,20,43,483.33,0.35,5,Dry,31,6,4,3,41,85,0.18,398.3,0.82,398.3,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2004-02-13,2003,5,20,44,501.1,0.34,5,Dry,31,6,4,3,41,85,0.17,416.1,0.83,416.1,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0954,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.3,2170
2004-02-14,2003,5,20,45,518.88,0.32,5,Dry,31,6,4,3,41,85,0.16,433.9,0.84,433.9,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2004-02-15,2003,5,20,46,538.29,0.31,5,Dry,31,6,4,3,41,85,0.16,453.3,0.84,453.3,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2004-02-16,2003,5,20,47,554.97,0.3,5,Dry,31,6,4,3,41,85,0.15,470,0.85,470,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2004-02-17,2003,5,20,48,569.46,0.29,5,Dry,31,6,4,3,41,85,0.15,484.5,0.85,484.5,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.513,0.0215,23.3,0.945,0.97,0.916,34.9,33.8,102,2440
2004-02-18,2003,5,21,49,582.31,0.29,5,Dry,31,6,4,3,41,85,0.15,497.3,0.85,497.3,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2004-02-19,2003,5,21,50,594.07,0.28,5,Dry,31,6,4,3,41,85,0.14,509.1,0.86,509.1,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00595,0.38,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2004-02-20,2003,5,21,51,608.02,0.28,5,Dry,31,6,4,3,41,85,0.14,523,0.86,523,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00635,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.5,36.3,109,2620
2004-02-21,2003,5,21,52,620.32,0.27,5,Dry,31,6,4,3,41,85,0.14,535.3,0.86,535.3,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00671,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2004-02-22,2003,5,21,53,631.53,0.27,5,Dry,31,6,4,3,41,85,0.14,546.5,0.86,546.5,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00705,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2004-02-23,2003,5,21,54,642.2,0.26,5,Dry,31,6,4,3,41,85,0.13,557.2,0.87,557.2,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2004-02-24,2003,5,21,55,649.58,0.26,5,Dry,31,6,4,3,41,85,0.13,564.6,0.87,564.6,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2004-02-25,2003,5,22,56,656.41,0.25,5,Dry,31,6,4,3,41,85,0.13,571.4,0.87,571.4,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.275,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2004-02-26,2003,5,22,57,666.53,0.25,5,Dry,31,6,4,3,41,85,0.13,581.5,0.87,581.5,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.189,0.00808,0.47,0.02,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2004-02-27,2003,5,22,58,676.65,0.24,5,Dry,31,6,4,3,41,85,0.13,591.6,0.87,591.6,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2960
2004-02-28,2003,5,22,59,686.77,0.24,5,Dry,31,6,4,3,41,85,0.12,601.8,0.88,601.8,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2004-02-29,2003,5,22,60,697.98,0.23,5,Dry,31,6,4,3,41,85,0.12,613,0.88,613,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2004-03-01,2003,6,22,61,710.28,0.23,5,Dry,36,8,6,4,53,107,0.15,603.3,0.85,603.3,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2004-03-02,2003,6,22,62,723.13,0.22,5,Dry,36,8,6,4,53,107,0.15,616.1,0.85,616.1,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00916,0.518,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2004-03-03,2003,6,23,63,735.44,0.22,5,Dry,36,8,6,4,53,107,0.14,628.4,0.85,628.4,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2004-03-04,2003,6,23,64,752.66,0.21,5,Dry,36,8,6,4,53,107,0.14,645.7,0.86,645.7,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
2004-03-05,2003,6,23,65,772.12,0.2,5,Dry,36,8,6,4,53,107,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2004-03-06,2003,6,23,66,785.84,0.2,5,Dry,36,8,6,4,53,107,0.14,678.8,0.86,678.8,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
2004-03-07,2003,6,23,67,806.25,0.19,5,Dry,36,8,6,4,53,107,0.13,699.3,0.87,699.3,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,141,3400
2004-03-08,2003,6,23,68,829.44,0.18,5,Dry,36,8,6,4,53,107,0.13,722.4,0.87,722.4,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.284,0.0124,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2004-03-09,2003,6,23,69,858.73,0.17,5,Dry,36,8,6,4,53,107,0.13,751.7,0.88,751.7,0,0,0,0,-4,4,36,8,6,0,57,802,990,967.3,22.7,0.389,0.303,0.0134,0.692,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2004-03-10,2003,6,24,70,890.21,0.17,5,Dry,36,8,6,4,53,107,0.12,783.2,0.88,783.2,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.418,0.318,0.0141,0.736,0.0326,4,0.207,0.943,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2004-03-11,2003,6,24,71,923.53,0.16,5,Dry,36,8,6,4,53,107,0.12,816.5,0.88,816.5,0,0,0,0,-4,4,36,8,6,0,57,867,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0447,21.4,0.954,0.978,0.933,40.9,40,160,3840
2004-03-12,2003,6,24,72,958.45,0.15,5,Dry,36,8,6,4,53,107,0.11,851.5,0.89,851.5,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.48,0.351,0.0158,0.831,0.0373,4,0.23,1.06,0.0477,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
2004-03-13,2003,6,24,73,999.75,0.14,5,Dry,36,8,6,4,53,107,0.11,892.8,0.89,892.8,0,0,0,0,-4,4,36,8,6,0,57,943,990,967.9,22.1,0.518,0.371,0.0168,0.889,0.0402,4,0.244,1.13,0.0513,21,0.955,0.98,0.936,43.9,43,172,4130
2004-03-14,2003,6,24,74,1042.7,0.14,5,Dry,36,8,6,4,53,107,0.1,935.7,0.9,935.7,0,0,0,0,-4,4,36,8,6,0,57,986,990,968,22,0.557,0.392,0.0178,0.949,0.0432,4,0.258,1.21,0.055,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2004-03-15,2003,6,24,75,1092.5,0.13,5,Dry,36,8,6,4,53,107,0.098,985.5,0.9,985.5,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.604,0.416,0.0191,1.02,0.0468,4,0.275,1.29,0.0594,20.5,0.956,0.98,0.937,47.4,46.4,186,4460
2004-03-16,2003,6,24,76,1143.9,0.12,5,Dry,36,8,6,4,53,107,0.093,1037,0.91,1037,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.679,0.506,0.0234,1.19,0.0548,4,0.287,1.47,0.068,20.2,0.955,0.98,0.936,49,48,192,4610
2004-03-17,2003,6,25,77,1202.6,0.11,5,Dry,36,8,6,4,53,107,0.089,1096,0.91,1096,0,0,0,0,-4,4,36,8,6,0,57,1150,990,968.5,21.5,0.765,0.638,0.0297,1.4,0.0654,4,0.299,1.7,0.0793,19.8,0.954,0.98,0.935,50.7,48.2,193,4630
2004-03-18,2003,6,25,78,1268.9,0.11,5,Dry,36,8,6,4,53,107,0.084,1162,0.92,1100,62,14,2,2,-2,46,50,10,8,2,99,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2004-03-19,2003,6,25,79,1343.2,0.1,5,Dry,36,8,6,4,53,107,0.08,1236,0.92,1100,136,31,4,4,0,97,67,12,10,4,150,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2004-03-20,2003,6,25,80,1413.4,0.094,5,Dry,36,8,6,4,53,107,0.076,1306,0.92,1100,206,47,6,6,2,145,83,14,12,6,198,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-21,2003,6,25,81,1466.4,0.086,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-03-22,2003,6,25,82,1533.1,0.073,4,Mod_Dry,41,8,7,6,67,129,0.084,1404,0.92,1100,304,59,9,9,3,224,100,17,16,9,291,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2004-03-23,2003,6,25,83,1607.6,0.06,4,Mod_Dry,41,8,7,6,67,129,0.08,1479,0.92,1100,379,59,10,12,5,293,100,18,19,11,360,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2004-03-24,2003,6,26,84,1697,0.049,4,Mod_Dry,41,8,7,6,67,129,0.076,1568,0.92,1100,468,59,10,14,8,377,100,18,21,14,444,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-03-25,2003,6,26,85,1795.1,0.04,4,Mod_Dry,41,8,7,6,67,129,0.072,1666,0.93,1100,566,59,10,17,11,469,100,18,24,17,536,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2004-03-26,2003,6,26,86,1902.3,0.035,4,Mod_Dry,41,8,7,6,67,129,0.068,1773,0.93,1100,673,59,10,18,14,572,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2004-03-27,2003,6,26,87,2018.8,0.029,4,Mod_Dry,41,8,7,6,67,129,0.064,1890,0.94,1100,790,59,10,18,18,685,100,18,25,24,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-03-28,2003,6,26,88,2145.1,0.023,4,Mod_Dry,41,8,7,6,67,129,0.06,2016,0.94,1100,916,59,10,18,21,808,100,18,25,27,875,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2004-03-29,2003,6,26,89,2273.9,0.016,4,Mod_Dry,41,8,7,6,67,129,0.057,2145,0.94,1100,1050,59,10,18,25,933,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2004-03-30,2003,6,26,90,2375,0.0098,4,Mod_Dry,41,8,7,6,67,129,0.054,2246,0.95,1100,1150,59,10,18,28,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-03-31,2003,6,27,91,2485.2,0.0084,4,Mod_Dry,41,8,7,6,67,129,0.052,2356,0.95,1100,1260,59,10,18,32,1140,100,18,25,38,1200,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2004-04-01,2003,7,27,92,2596.9,0.0071,3,Normal,54,13,14,19,117,217,0.084,2380,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2004-04-02,2003,7,27,93,2694.4,0.0059,3,Normal,54,13,14,19,117,217,0.081,2477,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2004-04-03,2003,7,27,94,2785.1,0.0047,3,Normal,54,13,14,19,117,217,0.078,2568,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2004-04-04,2003,7,27,95,2860.7,0.0038,3,Normal,54,13,14,19,117,217,0.076,2644,0.92,1100,1540,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2004-04-05,2003,7,27,96,2928.9,0.003,3,Normal,54,13,14,19,117,217,0.074,2712,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2004-04-06,2003,7,27,97,2989.4,0.0022,3,Normal,54,13,14,19,117,217,0.073,2772,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37.1,35.9,144,3450
2004-04-07,2003,7,28,98,3042.2,0.0016,3,Normal,54,13,14,19,117,217,0.071,2825,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2004-04-08,2003,7,28,99,3078.8,0.0011,3,Normal,54,13,14,19,117,217,0.07,2862,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,141,3400
2004-04-09,2003,7,28,100,3107.5,0.00076,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.116,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-04-10,2003,7,28,101,3128,0.00051,3,Normal,54,13,14,19,117,217,0.069,2911,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2004-04-11,2003,7,28,102,3148.5,0.00025,3,Normal,54,13,14,19,117,217,0.069,2932,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2004-04-12,2003,7,28,103,3160.8,0.0001,3,Normal,54,13,14,19,117,217,0.069,2944,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-13,2003,7,28,104,3164.9,0.000051,3,Normal,54,13,14,19,117,217,0.069,2948,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-14,2003,7,29,105,3169.1,0,3,Normal,54,13,14,19,117,217,0.069,2952,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-15,2003,7,29,106,3164.9,0.000051,3,Normal,54,13,14,19,117,217,0.069,2948,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-16,2003,7,29,107,3160.8,0.0001,3,Normal,54,13,14,19,117,217,0.069,2944,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-17,2003,7,29,108,3148.5,0.00025,3,Normal,54,13,14,19,117,217,0.069,2932,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2004-04-18,2003,7,29,109,3128,0.00051,3,Normal,54,13,14,19,117,217,0.069,2911,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2004-04-19,2003,7,29,110,3107.5,0.00076,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.116,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-04-20,2003,7,29,111,3087,0.001,3,Normal,54,13,14,19,117,217,0.07,2870,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2004-04-21,2003,7,30,112,3058.5,0.0014,3,Normal,54,13,14,19,117,217,0.071,2841,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2004-04-22,2003,7,30,113,3030,0.0017,3,Normal,54,13,14,19,117,217,0.072,2813,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2004-04-23,2003,7,30,114,3001.6,0.0021,3,Normal,54,13,14,19,117,217,0.072,2785,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2004-04-24,2003,7,30,115,2965.2,0.0025,3,Normal,54,13,14,19,117,217,0.073,2748,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-04-25,2003,7,30,116,2928.9,0.003,3,Normal,54,13,14,19,117,217,0.074,2712,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2004-04-26,2003,7,30,117,2892.7,0.0034,3,Normal,54,13,14,19,117,217,0.075,2676,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2004-04-27,2003,7,30,118,2848.7,0.0039,3,Normal,54,13,14,19,117,217,0.076,2632,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2004-04-28,2003,7,31,119,2804.9,0.0045,3,Normal,54,13,14,19,117,217,0.077,2588,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-04-29,2003,7,31,120,2761.4,0.005,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2004-04-30,2003,7,31,121,2718,0.0056,3,Normal,54,13,14,19,117,217,0.08,2501,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2004-05-01,2003,8,31,122,2674.8,0.0061,3,Normal,55,13,13,17,178,276,0.1,2399,0.9,1100,1300,45,5,12,22,1220,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2004-05-02,2003,8,31,123,2631.9,0.0066,3,Normal,55,13,13,17,178,276,0.1,2356,0.9,1100,1260,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2004-05-03,2003,8,31,124,2589.1,0.0071,3,Normal,55,13,13,17,178,276,0.11,2313,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-05-04,2003,8,31,125,2538.9,0.0078,3,Normal,55,13,13,17,178,276,0.11,2263,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-05,2003,8,32,126,2489,0.0084,3,Normal,55,13,13,17,178,276,0.11,2213,0.89,1100,1110,45,5,12,16,1040,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2004-05-06,2003,8,32,127,2439.4,0.009,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2004-05-07,2003,8,32,128,2390.1,0.0096,3,Normal,55,13,13,17,178,276,0.12,2114,0.89,1100,1010,45,5,12,13,939,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-05-08,2003,8,32,129,2348.7,0.011,3,Normal,55,13,13,17,178,276,0.12,2073,0.88,1100,973,45,5,12,12,899,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-05-09,2003,8,32,130,2307.5,0.014,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2004-05-10,2003,8,32,131,2259.1,0.017,3,Normal,55,13,13,17,178,276,0.12,1983,0.88,1100,883,45,5,12,9,812,100,18,25,26,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2004-05-11,2003,8,32,132,2196.3,0.021,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2004-05-12,2003,8,33,133,2134.2,0.024,3,Normal,55,13,13,17,178,276,0.13,1858,0.87,1100,758,45,5,12,6,690,100,18,25,23,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2004-05-13,2003,8,33,134,2072.6,0.027,3,Normal,55,13,13,17,178,276,0.13,1797,0.87,1100,697,45,5,12,4,631,100,18,25,21,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2004-05-14,2003,8,33,135,2018.8,0.029,3,Normal,55,13,13,17,178,276,0.14,1743,0.86,1100,643,45,5,12,2,579,100,18,25,19,757,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-15,2003,8,33,136,1965.5,0.032,3,Normal,55,13,13,17,178,276,0.14,1690,0.86,1100,590,45,5,12,1,527,100,18,25,18,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2004-05-16,2003,8,33,137,1912.7,0.034,3,Normal,55,13,13,17,178,276,0.14,1637,0.86,1100,537,45,5,12,-1,476,100,18,25,16,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-05-17,2003,8,33,138,1860.5,0.037,3,Normal,55,13,13,17,178,276,0.15,1584,0.85,1100,484,45,5,12,-2,424,100,18,25,15,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2004-05-18,2003,8,33,139,1808.8,0.039,3,Normal,55,13,13,17,178,276,0.15,1533,0.85,1100,433,45,5,12,-4,375,100,18,25,13,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-19,2003,8,34,140,1764.4,0.043,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-20,2003,8,34,141,1720.5,0.047,3,Normal,55,13,13,17,178,276,0.16,1444,0.84,1100,344,45,5,10,-7,291,100,18,23,10,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-05-21,2003,8,34,142,1677,0.051,3,Normal,55,13,13,17,178,276,0.17,1401,0.83,1100,301,45,5,9,-8,250,100,18,22,9,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2004-05-22,2003,8,34,143,1633.9,0.057,3,Normal,55,13,13,17,178,276,0.17,1358,0.83,1100,258,45,5,8,-9,209,100,18,21,8,387,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2004-05-23,2003,8,34,144,1591.3,0.063,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2004-05-24,2003,8,34,145,1555.6,0.069,3,Normal,55,13,13,17,178,276,0.18,1280,0.82,1100,180,41,5,5,-12,141,96,18,18,5,319,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-05-25,2003,8,34,146,1520.3,0.076,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-05-26,2003,8,35,147,1485.3,0.082,3,Normal,55,13,13,17,178,276,0.19,1209,0.81,1100,109,25,3,3,-14,92,80,16,16,3,270,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2004-05-27,2003,8,35,148,1450.7,0.088,3,Normal,55,13,13,17,178,276,0.19,1175,0.81,1100,75,17,2,2,-15,69,72,15,15,2,247,1200,990,969.3,20.7,0.848,0.648,0.0313,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-05-28,2003,8,35,149,1416.5,0.094,3,Normal,55,13,13,17,178,276,0.2,1141,0.81,1100,41,9,1,1,-16,46,64,14,14,1,224,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,4590
2004-05-29,2003,8,35,150,1376.5,0.1,3,Normal,55,13,13,17,178,276,0.2,1101,0.8,1100,1,0,0,0,-17,18,55,13,13,0,196,1180,990,969.1,20.9,0.817,0.648,0.031,1.47,0.0701,4,0.3,1.77,0.0844,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2004-05-30,2003,8,35,151,1313.2,0.1,3,Normal,55,13,13,17,178,276,0.21,1037,0.79,1037,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.725,0.507,0.024,1.23,0.0583,4,0.287,1.52,0.072,19.6,0.954,0.98,0.935,47.5,46.6,186,4470
2004-05-31,2003,8,35,152,1257.2,0.11,3,Normal,55,13,13,17,178,276,0.22,981.2,0.78,981.2,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.643,0.414,0.0194,1.06,0.0496,4,0.274,1.33,0.0625,20,0.955,0.98,0.936,45.9,44.9,180,4310
2004-06-01,2003,9,35,153,1208.3,0.11,4,Mod_Dry,45,10,9,9,88,161,0.13,1047,0.87,1047,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.6,21.4,0.715,0.529,0.0247,1.24,0.058,4,0.289,1.53,0.0715,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2004-06-02,2003,9,36,154,1166,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,1005,0.86,1005,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.653,0.434,0.0201,1.09,0.0504,4,0.281,1.37,0.0634,20.2,0.955,0.98,0.936,47.6,46.6,187,4480
