date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-06-03,2003,9,36,155,1124.8,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,963.8,0.86,963.8,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.596,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2004-06-04,2003,9,36,156,1089.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,928.8,0.85,928.8,0,0,0,0,-9,9,45,10,9,0,97,993,990,968.2,21.8,0.564,0.389,0.0178,0.952,0.0436,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2004-06-05,2003,9,36,157,1055.6,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,894.6,0.85,894.6,0,0,0,0,-9,9,45,10,9,0,97,959,990,968.1,21.9,0.532,0.372,0.017,0.904,0.0413,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2004-06-06,2003,9,36,158,1027.4,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,866.4,0.84,866.4,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.507,0.358,0.0163,0.865,0.0393,4,0.235,1.1,0.05,20.9,0.955,0.98,0.935,42.4,41.6,166,3990
2004-06-07,2003,9,36,159,999.75,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,838.8,0.84,838.8,0,0,0,0,-9,9,45,10,9,0,97,903,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.226,1.05,0.0476,21,0.954,0.979,0.934,41.3,40.4,162,3880
2004-06-08,2003,9,36,160,972.83,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,811.8,0.83,811.8,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.457,0.332,0.0149,0.789,0.0355,4,0.216,1.01,0.0453,21.2,0.953,0.977,0.931,40.2,39.3,157,3770
2004-06-09,2003,9,37,161,951.35,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,790.4,0.83,790.4,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.322,0.0144,0.759,0.034,4,0.209,0.968,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
2004-06-10,2003,9,37,162,930.39,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,769.4,0.83,769.4,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.418,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2004-06-11,2003,9,37,163,909.99,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,749,0.82,749,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.701,0.0312,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2004-06-12,2003,9,37,164,890.21,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,729.2,0.82,729.2,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2004-06-13,2003,9,37,165,871.08,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,710.1,0.81,710.1,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.642,0.0284,3,0.262,0.904,0.04,21.7,0.957,0.98,0.938,48.2,47.3,142,3400
2004-06-14,2003,9,37,166,856.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,695.7,0.81,695.7,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.358,0.266,0.0117,0.624,0.0275,3,0.256,0.88,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3350
2004-06-15,2003,9,37,167,842.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,681.8,0.81,681.8,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.35,0.256,0.0113,0.607,0.0267,3,0.249,0.856,0.0377,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2004-06-16,2003,9,38,168,829.44,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,668.4,0.81,668.4,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.248,0.0109,0.59,0.0259,3,0.243,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2004-06-17,2003,9,38,169,816.66,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,655.7,0.8,655.7,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0252,3,0.238,0.812,0.0356,22,0.956,0.98,0.937,45.1,44.2,133,3180
2004-06-18,2003,9,38,170,804.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,643.6,0.8,643.6,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2004-06-19,2003,9,38,171,793.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,632.3,0.8,632.3,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2004-06-20,2003,9,38,172,783.03,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,622,0.79,622,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.217,0.00943,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2004-06-21,2003,9,38,173,774.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,613.2,0.79,613.2,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00916,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2004-06-22,2003,9,38,174,766.34,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00892,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2004-06-23,2003,9,39,175,752.39,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,591.4,0.79,591.4,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00849,0.495,0.0214,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2004-06-24,2003,9,39,176,738.99,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,578,0.78,578,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
2004-06-25,2003,9,39,177,726.69,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,565.7,0.78,565.7,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.284,0.179,0.00771,0.463,0.02,3,0.197,0.66,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2780
2004-06-26,2003,9,39,178,713.84,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,552.8,0.77,552.8,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00733,0.447,0.0192,3,0.191,0.639,0.0275,22.6,0.951,0.974,0.926,38.8,37.8,113,2720
2004-06-27,2003,9,39,179,702.63,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,541.6,0.77,541.6,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00699,0.434,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2004-06-28,2003,9,39,180,690.87,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,529.9,0.77,529.9,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2004-06-29,2003,9,39,181,679.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,518.1,0.76,518.1,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2004-06-30,2003,9,40,182,667.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,506.9,0.76,506.9,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.391,0.0167,3,0.171,0.561,0.024,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2004-07-01,2003,10,40,183,657.78,0.25,3,Normal,50,10,9,9,108,186,0.28,471.8,0.72,471.8,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.356,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2004-07-02,2003,10,40,184,647.12,0.26,3,Normal,50,10,9,9,108,186,0.29,461.1,0.71,461.1,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2004-07-03,2003,10,40,185,636.45,0.26,3,Normal,50,10,9,9,108,186,0.29,450.4,0.71,450.4,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.112,0.00474,0.333,0.0142,2,0.247,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.3,2290
2004-07-04,2003,10,40,186,626.34,0.27,3,Normal,50,10,9,9,108,186,0.3,440.3,0.7,440.3,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.563,0.0238,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2004-07-05,2003,10,40,187,617.31,0.27,3,Normal,50,10,9,9,108,186,0.3,431.3,0.7,431.3,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2004-07-06,2003,10,40,188,607.74,0.28,3,Normal,50,10,9,9,108,186,0.31,421.7,0.69,421.7,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0981,0.00414,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.7,44.8,89.7,2150
2004-07-07,2003,10,41,189,598.17,0.28,3,Normal,50,10,9,9,108,186,0.31,412.2,0.69,412.2,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2004-07-08,2003,10,41,190,589.15,0.28,3,Normal,50,10,9,9,108,186,0.32,403.1,0.68,403.1,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0893,0.00376,0.291,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
2004-07-09,2003,10,41,191,580.13,0.29,3,Normal,50,10,9,9,108,186,0.32,394.1,0.68,394.1,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.085,0.00357,0.284,0.0119,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.2,2020
2004-07-10,2003,10,41,192,572.2,0.29,3,Normal,50,10,9,9,108,186,0.33,386.2,0.68,386.2,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0813,0.00341,0.277,0.0116,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.1,41.3,82.6,1980
2004-07-11,2003,10,41,193,563.72,0.3,3,Normal,50,10,9,9,108,186,0.33,377.7,0.67,377.7,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0773,0.00324,0.27,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2004-07-12,2003,10,41,194,555.24,0.3,3,Normal,50,10,9,9,108,186,0.34,369.2,0.67,369.2,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0733,0.00307,0.263,0.011,2,0.192,0.455,0.019,23.4,0.951,0.977,0.929,40.4,39.4,78.9,1890
2004-07-13,2003,10,41,195,547.31,0.3,3,Normal,50,10,9,9,108,186,0.34,361.3,0.66,361.3,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0695,0.00291,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.6,77.1,1850
2004-07-14,2003,10,42,196,540.48,0.31,3,Normal,50,10,9,9,108,186,0.34,354.5,0.66,354.5,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0663,0.00277,0.251,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2004-07-15,2003,10,42,197,533.09,0.31,3,Normal,50,10,9,9,108,186,0.35,347.1,0.65,347.1,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,74,1770
2004-07-16,2003,10,42,198,525.71,0.32,3,Normal,50,10,9,9,108,186,0.35,339.7,0.65,339.7,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0593,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2004-07-17,2003,10,42,199,518.33,0.32,3,Normal,50,10,9,9,108,186,0.36,332.3,0.64,332.3,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0559,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2004-07-18,2003,10,42,200,511.49,0.33,3,Normal,50,10,9,9,108,186,0.36,325.5,0.64,325.5,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0526,0.00218,0.227,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1660
2004-07-19,2003,10,42,201,504.66,0.33,3,Normal,50,10,9,9,108,186,0.37,318.7,0.63,318.7,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.7,0.944,0.97,0.915,35,34,67.9,1630
2004-07-20,2003,10,42,202,498.91,0.34,3,Normal,50,10,9,9,108,186,0.37,312.9,0.63,312.9,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2004-07-21,2003,10,43,203,492.63,0.34,3,Normal,50,10,9,9,108,186,0.38,306.6,0.62,306.6,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0437,0.00181,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
2004-07-22,2003,10,43,204,486.34,0.35,3,Normal,50,10,9,9,108,186,0.38,300.3,0.62,300.3,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2004-07-23,2003,10,43,205,480.05,0.35,3,Normal,50,10,9,9,108,186,0.39,294.1,0.61,294.1,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2004-07-24,2003,10,43,206,473.76,0.35,3,Normal,50,10,9,9,108,186,0.39,287.8,0.61,287.8,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2004-07-25,2003,10,43,207,468.02,0.36,3,Normal,50,10,9,9,108,186,0.4,282,0.6,282,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0321,0.00132,0.192,0.00788,2,0.133,0.324,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2004-07-26,2003,10,43,208,462.27,0.36,3,Normal,50,10,9,9,108,186,0.4,276.3,0.6,276.3,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2004-07-27,2003,10,43,209,456.53,0.37,3,Normal,50,10,9,9,108,186,0.41,270.5,0.59,270.5,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0267,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2004-07-28,2003,10,44,210,451.88,0.37,3,Normal,50,10,9,9,108,186,0.41,265.9,0.59,265.9,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0245,0.00101,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.934,0.97,0.905,29.3,28.4,56.8,1360
2004-07-29,2003,10,44,211,446.69,0.37,3,Normal,50,10,9,9,108,186,0.42,260.7,0.58,260.7,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000904,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2004-07-30,2003,10,44,212,441.49,0.38,3,Normal,50,10,9,9,108,186,0.42,255.5,0.58,255.5,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0196,0.000802,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2004-07-31,2003,10,44,213,436.3,0.38,3,Normal,50,10,9,9,108,186,0.43,250.3,0.57,250.3,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0171,0.000701,0.165,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2004-08-01,2003,11,44,214,430.01,0.39,3,Normal,47,8,6,5,89,155,0.36,275,0.64,275,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2004-08-02,2003,11,44,215,424.27,0.39,3,Normal,47,8,6,5,89,155,0.36,269.3,0.64,269.3,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0261,0.00107,0.178,0.00728,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.9,1390
2004-08-03,2003,11,44,216,417.98,0.39,3,Normal,47,8,6,5,89,155,0.37,263,0.63,263,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0231,0.000943,0.173,0.00706,2,0.12,0.293,0.012,24.2,0.933,0.97,0.905,29.1,28.3,56.5,1360
2004-08-04,2003,11,45,217,412.24,0.4,3,Normal,47,8,6,5,89,155,0.38,257.2,0.62,257.2,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000832,0.168,0.00686,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2004-08-05,2003,11,45,218,406.49,0.4,3,Normal,47,8,6,5,89,155,0.38,251.5,0.62,251.5,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0177,0.000721,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2004-08-06,2003,11,45,219,401.84,0.41,3,Normal,47,8,6,5,89,155,0.39,246.8,0.61,246.8,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2004-08-07,2003,11,45,220,396.65,0.41,3,Normal,47,8,6,5,89,155,0.39,241.7,0.61,241.7,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000662,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1250
2004-08-08,2003,11,45,221,391.45,0.42,3,Normal,47,8,6,5,89,155,0.4,236.4,0.6,236.4,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.141,0.0158,0.000643,0.156,0.00635,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
2004-08-09,2003,11,45,222,386.26,0.42,3,Normal,47,8,6,5,89,155,0.4,231.3,0.6,231.3,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2004-08-10,2003,11,45,223,381.61,0.42,3,Normal,47,8,6,5,89,155,0.41,226.6,0.59,226.6,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.958,0.98,0.939,51.7,48.2,48.2,1160
2004-08-11,2003,11,46,224,376.96,0.43,3,Normal,47,8,6,5,89,155,0.41,222,0.59,222,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2004-08-12,2003,11,46,225,372.31,0.43,3,Normal,47,8,6,5,89,155,0.42,217.3,0.58,217.3,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2004-08-13,2003,11,46,226,368.76,0.44,3,Normal,47,8,6,5,89,155,0.42,213.8,0.58,213.8,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2004-08-14,2003,11,46,227,364.66,0.44,3,Normal,47,8,6,5,89,155,0.42,209.7,0.57,209.7,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2004-08-15,2003,11,46,228,360.56,0.44,3,Normal,47,8,6,5,89,155,0.43,205.6,0.57,205.6,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2004-08-16,2003,11,46,229,356.45,0.45,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.2,45.2,45.2,1090
2004-08-17,2003,11,46,230,352.35,0.45,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2004-08-18,2003,11,47,231,348.25,0.46,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2004-08-19,2003,11,47,232,344.15,0.46,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2004-08-20,2003,11,47,233,340.59,0.46,3,Normal,47,8,6,5,89,155,0.46,185.6,0.55,185.6,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2004-08-21,2003,11,47,234,337.04,0.47,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2004-08-22,2003,11,47,235,333.49,0.47,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
2004-08-23,2003,11,47,236,329.93,0.48,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2004-08-24,2003,11,47,237,326.38,0.48,3,Normal,47,8,6,5,89,155,0.47,171.4,0.53,171.4,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2004-08-25,2003,11,48,238,323.91,0.48,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
2004-08-26,2003,11,48,239,320.91,0.49,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2004-08-27,2003,11,48,240,317.9,0.49,3,Normal,47,8,6,5,89,155,0.49,162.9,0.51,162.9,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.0096,0.000384,0.124,0.00496,1,0.162,0.287,0.0115,24.7,0.944,0.97,0.915,37.3,36.2,36.2,868
2004-08-28,2003,11,48,241,314.89,0.49,3,Normal,47,8,6,5,89,155,0.49,159.9,0.51,159.9,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00934,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
2004-08-29,2003,11,48,242,311.88,0.5,3,Normal,47,8,6,5,89,155,0.5,156.9,0.5,156.9,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.122,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2004-08-30,2003,11,48,243,308.88,0.5,3,Normal,47,8,6,5,89,155,0.5,153.9,0.5,153.9,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00883,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2004-08-31,2003,11,48,244,305.87,0.5,3,Normal,47,8,6,5,89,155,0.51,150.9,0.49,150.9,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,803
2004-09-01,2003,12,49,245,301.77,0.51,3,Normal,40,6,4,3,65,118,0.39,183.8,0.61,183.8,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2004-09-02,2003,12,49,246,297.12,0.52,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2004-09-03,2003,12,49,247,293.56,0.52,3,Normal,40,6,4,3,65,118,0.4,175.6,0.6,175.6,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.305,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,949
2004-09-04,2003,12,49,248,289.46,0.53,3,Normal,40,6,4,3,65,118,0.41,171.5,0.59,171.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,925
2004-09-05,2003,12,49,249,285.36,0.53,3,Normal,40,6,4,3,65,118,0.41,167.4,0.59,167.4,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00998,0.000397,0.122,0.00486,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2004-09-06,2003,12,49,250,281.26,0.54,3,Normal,40,6,4,3,65,118,0.42,163.3,0.58,163.3,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00963,0.000382,0.12,0.00478,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2004-09-07,2003,12,49,251,277.16,0.54,3,Normal,40,6,4,3,65,118,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00928,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2004-09-08,2003,12,50,252,273.6,0.55,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00464,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2004-09-09,2003,12,50,253,270.05,0.55,3,Normal,40,6,4,3,65,118,0.44,152.1,0.56,152.1,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2004-09-10,2003,12,50,254,266.49,0.56,3,Normal,40,6,4,3,65,118,0.44,148.5,0.56,148.5,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2004-09-11,2003,12,50,255,264.03,0.56,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.5,32.5,781
2004-09-12,2003,12,50,256,261.02,0.57,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00442,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.8,31.9,31.9,765
2004-09-13,2003,12,50,257,258.02,0.57,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.132,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2004-09-14,2003,12,50,258,255.01,0.58,3,Normal,40,6,4,3,65,118,0.46,137,0.54,137,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.0074,0.000293,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2004-09-15,2003,12,51,259,252,0.58,3,Normal,40,6,4,3,65,118,0.47,134,0.53,134,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00714,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
2004-09-16,2003,12,51,260,248.99,0.59,3,Normal,40,6,4,3,65,118,0.47,131,0.53,131,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2004-09-17,2003,12,51,261,245.99,0.59,3,Normal,40,6,4,3,65,118,0.48,128,0.52,128,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00663,0.000262,0.105,0.00415,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-09-18,2003,12,51,262,243.52,0.6,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2004-09-19,2003,12,51,263,242.16,0.6,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00408,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.6,27.6,661
2004-09-20,2003,12,51,264,240.24,0.61,3,Normal,40,6,4,3,65,118,0.49,122.2,0.51,122.2,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00614,0.000242,0.102,0.00404,1,0.108,0.21,0.00828,25.1,0.927,0.97,0.899,27.9,27.1,27.1,651
2004-09-21,2003,12,51,265,237.24,0.61,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2004-09-22,2003,12,52,266,234.77,0.62,3,Normal,40,6,4,3,65,118,0.5,116.8,0.5,116.8,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2004-09-23,2003,12,52,267,232.31,0.62,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00547,0.000215,0.099,0.0039,1,0.0968,0.196,0.00771,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2004-09-24,2003,12,52,268,229.85,0.63,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00526,0.000207,0.0979,0.00385,1,0.0935,0.191,0.00753,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2004-09-25,2003,12,52,269,227.39,0.64,3,Normal,40,6,4,3,65,118,0.52,109.4,0.48,109.4,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000198,0.0968,0.00381,1,0.0902,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2004-09-26,2003,12,52,270,226.02,0.64,3,Normal,40,6,4,3,65,118,0.52,108,0.48,108,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00493,0.000194,0.0962,0.00378,1,0.0883,0.185,0.00725,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
2004-09-27,2003,12,52,271,224.11,0.65,3,Normal,40,6,4,3,65,118,0.53,106.1,0.47,106.1,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00477,0.000187,0.0954,0.00375,1,0.0857,0.181,0.00712,25.3,0.916,0.97,0.888,24.1,23.4,23.4,561
2004-09-28,2003,12,52,272,225.48,0.64,3,Normal,40,6,4,3,65,118,0.52,107.5,0.48,107.5,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00489,0.000192,0.096,0.00377,1,0.0876,0.184,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
2004-09-29,2003,12,53,273,225.75,0.64,3,Normal,40,6,4,3,65,118,0.52,107.8,0.48,107.8,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0912,0.00491,0.000193,0.0961,0.00378,1,0.088,0.184,0.00723,25.3,0.917,0.97,0.889,24.5,23.7,23.7,570
2004-09-30,2003,12,53,274,223.29,0.65,3,Normal,40,6,4,3,65,118,0.53,105.3,0.47,105.3,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0903,0.0047,0.000185,0.095,0.00373,1,0.0846,0.18,0.00706,25.3,0.915,0.97,0.888,23.9,23.2,23.2,556
2004-10-01,2004,1,1,275,221.92,0.65,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2004-10-02,2004,1,1,276,220.01,0.66,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-10-03,2004,1,1,277,218.09,0.67,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-10-04,2004,1,1,278,216.18,0.67,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.000231,0.0994,0.0039,1,0.103,0.203,0.00795,25.3,0.925,0.97,0.897,27.3,26.5,26.5,636
2004-10-05,2004,1,1,279,214.27,0.68,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2004-10-06,2004,1,1,280,212.35,0.68,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2004-10-07,2004,1,1,281,210.44,0.69,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2004-10-08,2004,1,2,282,208.52,0.69,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.0931,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-10-09,2004,1,2,283,206.61,0.7,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0905,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2004-10-10,2004,1,2,284,204.7,0.71,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2004-10-11,2004,1,2,285,202.78,0.71,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
2004-10-12,2004,1,2,286,200.87,0.72,3,Normal,37,5,3,2,50,97,0.48,103.9,0.52,103.9,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0927,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2004-10-13,2004,1,2,287,202.24,0.72,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00364,1,0.0846,0.178,0.00695,25.4,0,0,0,0,0,0,0
2004-10-14,2004,1,2,288,203.6,0.71,3,Normal,37,5,3,2,50,97,0.48,106.6,0.52,106.6,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0864,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2004-10-15,2004,1,3,289,202.24,0.72,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00364,1,0.0846,0.178,0.00695,25.4,0,0,0,0,0,0,0
2004-10-16,2004,1,3,290,200.87,0.72,3,Normal,37,5,3,2,50,97,0.48,103.9,0.52,103.9,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0927,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2004-10-17,2004,1,3,291,198.95,0.73,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0801,0.172,0.00672,25.4,0,0,0,0,0,0,0
2004-10-18,2004,1,3,292,197.04,0.73,3,Normal,37,5,3,2,50,97,0.49,100,0.51,100,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0776,0.169,0.00658,25.4,0,0,0,0,0,0,0
2004-10-19,2004,1,3,293,195.67,0.74,3,Normal,37,5,3,2,50,97,0.5,98.67,0.5,98.67,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00414,0.000162,0.0904,0.00353,1,0.0757,0.166,0.00649,25.4,0,0,0,0,0,0,0
2004-10-20,2004,1,3,294,193.76,0.75,3,Normal,37,5,3,2,50,97,0.5,96.76,0.5,96.76,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00397,0.000155,0.0895,0.0035,1,0.0731,0.163,0.00636,25.4,0,0,0,0,0,0,0
2004-10-21,2004,1,3,295,191.84,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-10-22,2004,1,4,296,190.48,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00574,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2004-10-23,2004,1,4,297,189.11,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2004-10-24,2004,1,4,298,187.74,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2004-10-25,2004,1,4,299,186.38,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0943,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2004-10-26,2004,1,4,300,185.01,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2004-10-27,2004,1,4,301,185.83,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2004-10-28,2004,1,4,302,188.29,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
2004-10-29,2004,1,5,303,188.56,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-10-30,2004,1,5,304,187.2,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2004-10-31,2004,1,5,305,185.28,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2004-11-01,2004,2,5,306,184.46,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,117.5,0.64,117.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00573,0.000224,0.0951,0.00372,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2004-11-02,2004,2,5,307,183.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000222,0.0947,0.0037,1,0.1,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2004-11-03,2004,2,5,308,183.37,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,116.4,0.64,116.4,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.089,0.00564,0.000221,0.0946,0.0037,1,0.0996,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2004-11-04,2004,2,5,309,182.55,0.78,4,Mod_Dry,29,4,2,2,30,67,0.37,115.5,0.63,115.5,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00557,0.000218,0.0942,0.00369,1,0.0985,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-11-05,2004,2,6,310,181.73,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0974,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2004-11-06,2004,2,6,311,180.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000213,0.0935,0.00366,1,0.0963,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2004-11-07,2004,2,6,312,180.09,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.1,0.63,113.1,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0932,0.00364,1,0.0952,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-11-08,2004,2,6,313,180.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000213,0.0935,0.00366,1,0.0963,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2004-11-09,2004,2,6,314,181.18,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,114.2,0.63,114.2,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00546,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2004-11-10,2004,2,6,315,180.36,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.4,0.63,113.4,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00539,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2004-11-11,2004,2,6,316,179.54,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0876,0.00532,0.000208,0.0929,0.00364,1,0.0944,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,599
2004-11-12,2004,2,7,317,178.72,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00525,0.000205,0.0926,0.00362,1,0.0933,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2004-11-13,2004,2,7,318,177.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,110.9,0.62,110.9,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00518,0.000203,0.0922,0.00361,1,0.0922,0.184,0.00722,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-11-14,2004,2,7,319,177.63,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000202,0.0921,0.0036,1,0.0919,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-11-15,2004,2,7,320,177.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,110.9,0.62,110.9,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00518,0.000203,0.0922,0.00361,1,0.0922,0.184,0.00722,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-11-16,2004,2,7,321,180.36,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.4,0.63,113.4,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00539,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2004-11-17,2004,2,7,322,181.73,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0974,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2004-11-18,2004,2,7,323,181.45,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,114.5,0.63,114.5,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00548,0.000214,0.0938,0.00367,1,0.097,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2004-11-19,2004,2,8,324,181.18,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,114.2,0.63,114.2,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00546,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2004-11-20,2004,2,8,325,179.27,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,112.3,0.63,112.3,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00529,0.000207,0.0928,0.00363,1,0.0941,0.187,0.00731,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2004-11-21,2004,2,8,326,177.9,0.8,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-22,2004,2,8,327,176.53,0.8,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-11-23,2004,2,8,328,176.26,0.8,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-11-24,2004,2,8,329,178.72,0.8,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-11-25,2004,2,8,330,184.46,0.78,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2004-11-26,2004,2,9,331,187.47,0.77,5,Dry,23,4,2,2,19,50,0.27,137.5,0.73,137.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,30.9,30.9,743
2004-11-27,2004,2,9,332,185.56,0.77,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00395,1,0.126,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2004-11-28,2004,2,9,333,183.64,0.78,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,31,30,30,721
2004-11-29,2004,2,9,334,181.73,0.79,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2004-11-30,2004,2,9,335,179.81,0.79,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2004-12-01,2004,3,9,336,181.18,0.79,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2004-12-02,2004,3,9,337,184.19,0.78,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2004-12-03,2004,3,10,338,185.56,0.77,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2004-12-04,2004,3,10,339,188.56,0.76,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-12-05,2004,3,10,340,191.57,0.75,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2004-12-06,2004,3,10,341,196.77,0.74,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2004-12-07,2004,3,10,342,201.41,0.72,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2004-12-08,2004,3,10,343,204.97,0.71,5,Dry,26,4,3,2,24,59,0.29,146,0.71,146,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2004-12-09,2004,3,10,344,205.79,0.7,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2004-12-10,2004,3,11,345,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2004-12-11,2004,3,11,346,199.77,0.73,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2004-12-12,2004,3,11,347,200.05,0.72,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-12-13,2004,3,11,348,200.32,0.72,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2004-12-14,2004,3,11,349,197.31,0.73,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2004-12-15,2004,3,11,350,198.13,0.73,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,752
2004-12-16,2004,3,11,351,198.41,0.73,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2004-12-17,2004,3,12,352,197.04,0.73,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2004-12-18,2004,3,12,353,194.58,0.74,5,Dry,26,4,3,2,24,59,0.3,135.6,0.7,135.6,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.126,0.228,0.0089,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2004-12-19,2004,3,12,354,193.21,0.75,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2004-12-20,2004,3,12,355,192.39,0.75,5,Dry,26,4,3,2,24,59,0.31,133.4,0.69,133.4,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,720
2004-12-21,2004,3,12,356,193.21,0.75,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2004-12-22,2004,3,12,357,194.58,0.74,5,Dry,26,4,3,2,24,59,0.3,135.6,0.7,135.6,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.126,0.228,0.0089,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2004-12-23,2004,3,12,358,197.59,0.73,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-12-24,2004,3,13,359,200.59,0.72,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2004-12-25,2004,3,13,360,202.51,0.71,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2004-12-26,2004,3,13,361,201.14,0.72,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2004-12-27,2004,3,13,362,203.06,0.71,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2004-12-28,2004,3,13,363,208.25,0.69,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2004-12-29,2004,3,13,364,209.62,0.69,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2004-12-30,2004,3,13,365,210.44,0.69,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2004-12-31,2004,3,14,366,211.26,0.69,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2005-01-01,2004,4,14,1,212.08,0.68,5,Dry,29,5,4,2,33,73,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2005-01-02,2004,4,14,2,216.18,0.67,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
