date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-01-03,2004,4,14,3,217.55,0.67,5,Dry,29,5,4,2,33,73,0.34,144.6,0.66,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2005-01-04,2004,4,14,4,217.82,0.67,5,Dry,29,5,4,2,33,73,0.34,144.8,0.67,144.8,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00806,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,782
2005-01-05,2004,4,14,5,219.19,0.66,5,Dry,29,5,4,2,33,73,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2005-01-06,2004,4,14,6,218.37,0.66,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2005-01-07,2004,4,15,7,218.09,0.67,5,Dry,29,5,4,2,33,73,0.34,145.1,0.67,145.1,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00425,1,0.138,0.247,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2005-01-08,2004,4,15,8,220.56,0.66,5,Dry,29,5,4,2,33,73,0.33,147.6,0.67,147.6,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00829,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2005-01-09,2004,4,15,9,223.02,0.65,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00434,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
2005-01-10,2004,4,15,10,223.29,0.65,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2005-01-11,2004,4,15,11,223.56,0.65,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2005-01-12,2004,4,15,12,223.84,0.65,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2005-01-13,2004,4,15,13,227.94,0.64,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2005-01-14,2004,4,16,14,234.23,0.62,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2005-01-15,2004,4,16,15,239.97,0.61,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,906
2005-01-16,2004,4,16,16,245.71,0.59,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2005-01-17,2004,4,16,17,251.45,0.58,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,974
2005-01-18,2004,4,16,18,257.2,0.57,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2005-01-19,2004,4,16,19,262.94,0.56,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2005-01-20,2004,4,16,20,265.4,0.56,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2005-01-21,2004,4,17,21,267.86,0.56,5,Dry,29,5,4,2,33,73,0.27,194.9,0.73,194.9,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2005-01-22,2004,4,17,22,272.51,0.55,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
2005-01-23,2004,4,17,23,277.7,0.54,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2005-01-24,2004,4,17,24,282.9,0.53,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2005-01-25,2004,4,17,25,284.27,0.53,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-01-26,2004,4,17,26,286.18,0.53,5,Dry,29,5,4,2,33,73,0.26,213.2,0.74,213.2,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2005-01-27,2004,4,17,27,288.64,0.53,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2005-01-28,2004,4,18,28,291.1,0.52,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2005-01-29,2004,4,18,29,292.47,0.52,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2005-01-30,2004,4,18,30,293.84,0.52,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.4,48.2,48.2,1160
2005-01-31,2004,4,18,31,298.49,0.51,5,Dry,29,5,4,2,33,73,0.24,225.5,0.76,225.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-02-01,2004,5,18,32,303.13,0.51,5,Dry,31,6,4,3,41,85,0.28,218.1,0.72,218.1,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.00057,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-02-02,2004,5,18,33,305.59,0.5,5,Dry,31,6,4,3,41,85,0.28,220.6,0.72,220.6,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2005-02-03,2004,5,18,34,308.06,0.5,5,Dry,31,6,4,3,41,85,0.28,223.1,0.72,223.1,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000587,0.143,0.00572,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-02-04,2004,5,19,35,311.06,0.5,5,Dry,31,6,4,3,41,85,0.27,226.1,0.73,226.1,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.392,0.0157,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-02-05,2004,5,19,36,311.88,0.5,5,Dry,31,6,4,3,41,85,0.27,226.9,0.73,226.9,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.015,0.0006,0.145,0.00579,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2005-02-06,2004,5,19,37,312.16,0.5,5,Dry,31,6,4,3,41,85,0.27,227.2,0.73,227.2,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000601,0.145,0.0058,1,0.249,0.394,0.0158,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2005-02-07,2004,5,19,38,314.07,0.49,5,Dry,31,6,4,3,41,85,0.27,229.1,0.73,229.1,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000608,0.146,0.00584,2,0.0971,0.243,0.00972,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1200
2005-02-08,2004,5,19,39,315.44,0.49,5,Dry,31,6,4,3,41,85,0.27,230.4,0.73,230.4,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.098,0.245,0.00978,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2005-02-09,2004,5,19,40,318.45,0.49,5,Dry,31,6,4,3,41,85,0.27,233.4,0.73,233.4,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00992,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2005-02-10,2004,5,19,41,320.91,0.49,5,Dry,31,6,4,3,41,85,0.27,235.9,0.73,235.9,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000632,0.149,0.00596,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
2005-02-11,2004,5,20,42,323.91,0.48,5,Dry,31,6,4,3,41,85,0.26,238.9,0.74,238.9,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000643,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
2005-02-12,2004,5,20,43,329.11,0.48,5,Dry,31,6,4,3,41,85,0.26,244.1,0.74,244.1,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
2005-02-13,2004,5,20,44,334.85,0.47,5,Dry,31,6,4,3,41,85,0.25,249.8,0.75,249.8,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000682,0.155,0.00623,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2005-02-14,2004,5,20,45,341.14,0.46,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000799,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2005-02-15,2004,5,20,46,347.98,0.46,5,Dry,31,6,4,3,41,85,0.24,263,0.76,263,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.00093,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2005-02-16,2004,5,20,47,358.64,0.45,5,Dry,31,6,4,3,41,85,0.24,273.6,0.76,273.6,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0282,0.00114,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.906,30.7,29.8,59.6,1430
2005-02-17,2004,5,20,48,364.38,0.44,5,Dry,31,6,4,3,41,85,0.23,279.4,0.77,279.4,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0309,0.00125,0.179,0.00724,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2005-02-18,2004,5,21,49,369.58,0.44,5,Dry,31,6,4,3,41,85,0.23,284.6,0.77,284.6,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0333,0.00135,0.184,0.00742,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,31.9,31,62,1490
2005-02-19,2004,5,21,50,373.13,0.43,5,Dry,31,6,4,3,41,85,0.23,288.1,0.77,288.1,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00141,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
2005-02-20,2004,5,21,51,375.05,0.43,5,Dry,31,6,4,3,41,85,0.23,290.1,0.77,290.1,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0359,0.00145,0.188,0.00761,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2005-02-21,2004,5,21,52,379.15,0.43,5,Dry,31,6,4,3,41,85,0.22,294.1,0.78,294.1,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0378,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2005-02-22,2004,5,21,53,385.44,0.42,5,Dry,31,6,4,3,41,85,0.22,300.4,0.78,300.4,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0408,0.00165,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2005-02-23,2004,5,21,54,388.45,0.42,5,Dry,31,6,4,3,41,85,0.22,303.4,0.78,303.4,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
2005-02-24,2004,5,21,55,389.81,0.42,5,Dry,31,6,4,3,41,85,0.22,304.8,0.78,304.8,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2005-02-25,2004,5,22,56,391.73,0.41,5,Dry,31,6,4,3,41,85,0.22,306.7,0.78,306.7,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0438,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.7,1600
2005-02-26,2004,5,22,57,389.81,0.42,5,Dry,31,6,4,3,41,85,0.22,304.8,0.78,304.8,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2005-02-27,2004,5,22,58,390.09,0.42,5,Dry,31,6,4,3,41,85,0.22,305.1,0.78,305.1,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2005-02-28,2004,5,22,59,390.36,0.42,5,Dry,31,6,4,3,41,85,0.22,305.4,0.78,305.4,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2005-03-01,2004,6,22,60,388.45,0.42,5,Dry,36,8,6,4,53,107,0.28,281.4,0.72,281.4,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.153,0.0318,0.00129,0.184,0.00748,2,0.132,0.317,0.0128,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
2005-03-02,2004,6,22,61,385.99,0.42,5,Dry,36,8,6,4,53,107,0.28,279,0.72,279,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0307,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
2005-03-03,2004,6,22,62,382.43,0.42,5,Dry,36,8,6,4,53,107,0.28,275.4,0.72,275.4,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.029,0.00117,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.7,1430
2005-03-04,2004,6,23,63,378.88,0.43,5,Dry,36,8,6,4,53,107,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0273,0.00111,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2005-03-05,2004,6,23,64,376.41,0.43,5,Dry,36,8,6,4,53,107,0.28,269.4,0.72,269.4,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.0262,0.00106,0.174,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2005-03-06,2004,6,23,65,373.41,0.43,5,Dry,36,8,6,4,53,107,0.29,266.4,0.71,266.4,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0247,0.001,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-03-07,2004,6,23,66,373.68,0.43,5,Dry,36,8,6,4,53,107,0.29,266.7,0.71,266.7,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.0249,0.00101,0.172,0.00696,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-03-08,2004,6,23,67,377.24,0.43,5,Dry,36,8,6,4,53,107,0.28,270.2,0.72,270.2,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.149,0.0266,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2005-03-09,2004,6,23,68,377.51,0.43,5,Dry,36,8,6,4,53,107,0.28,270.5,0.72,270.5,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.175,0.00709,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2005-03-10,2004,6,23,69,375.59,0.43,5,Dry,36,8,6,4,53,107,0.28,268.6,0.71,268.6,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.0258,0.00104,0.174,0.00703,2,0.124,0.298,0.012,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2005-03-11,2004,6,24,70,376.96,0.43,5,Dry,36,8,6,4,53,107,0.28,270,0.72,270,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.148,0.0264,0.00107,0.175,0.00708,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2005-03-12,2004,6,24,71,377.24,0.43,5,Dry,36,8,6,4,53,107,0.28,270.2,0.72,270.2,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.149,0.0266,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2005-03-13,2004,6,24,72,377.51,0.43,5,Dry,36,8,6,4,53,107,0.28,270.5,0.72,270.5,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.175,0.00709,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2005-03-14,2004,6,24,73,379.97,0.43,5,Dry,36,8,6,4,53,107,0.28,273,0.72,273,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.15,0.0278,0.00113,0.177,0.00718,2,0.127,0.304,0.0123,24.4,0.935,0.97,0.906,30.5,29.6,59.2,1420
2005-03-15,2004,6,24,74,379.7,0.43,5,Dry,36,8,6,4,53,107,0.28,272.7,0.72,272.7,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-03-16,2004,6,24,75,378.88,0.43,5,Dry,36,8,6,4,53,107,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0273,0.00111,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2005-03-17,2004,6,24,76,379.7,0.43,5,Dry,36,8,6,4,53,107,0.28,272.7,0.72,272.7,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-03-18,2004,6,25,77,376.69,0.43,5,Dry,36,8,6,4,53,107,0.28,269.7,0.72,269.7,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.148,0.0263,0.00106,0.175,0.00707,2,0.125,0.299,0.0121,24.4,0.934,0.97,0.906,30.2,29.2,58.5,1400
2005-03-19,2004,6,25,78,373.68,0.43,5,Dry,36,8,6,4,53,107,0.29,266.7,0.71,266.7,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.0249,0.00101,0.172,0.00696,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-03-20,2004,6,25,79,372.31,0.43,5,Dry,36,8,6,4,53,107,0.29,265.3,0.71,265.3,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00691,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2005-03-21,2004,6,25,80,372.04,0.43,5,Dry,36,8,6,4,53,107,0.29,265,0.71,265,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0241,0.000974,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
2005-03-22,2004,6,25,81,372.86,0.43,5,Dry,36,8,6,4,53,107,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0245,0.00099,0.171,0.00693,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2005-03-23,2004,6,25,82,375.32,0.43,5,Dry,36,8,6,4,53,107,0.28,268.3,0.71,268.3,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0256,0.00104,0.174,0.00702,2,0.124,0.297,0.012,24.4,0.934,0.97,0.905,30,29.1,58.2,1400
2005-03-24,2004,6,25,83,382.7,0.42,5,Dry,36,8,6,4,53,107,0.28,275.7,0.72,275.7,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.15,0.0291,0.00118,0.18,0.00728,2,0.129,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
2005-03-25,2004,6,26,84,389.54,0.42,5,Dry,36,8,6,4,53,107,0.28,282.5,0.72,282.5,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.3,24.7,0.153,0.0324,0.00131,0.185,0.00751,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2005-03-26,2004,6,26,85,398.02,0.41,5,Dry,36,8,6,4,53,107,0.27,291,0.73,291,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0364,0.00148,0.192,0.00781,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
2005-03-27,2004,6,26,86,402.66,0.41,5,Dry,36,8,6,4,53,107,0.27,295.7,0.73,295.7,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0386,0.00157,0.196,0.00797,2,0.142,0.338,0.0138,24.2,0.94,0.97,0.911,33,32,64.1,1540
2005-03-28,2004,6,26,87,408.95,0.4,5,Dry,36,8,6,4,53,107,0.26,301.9,0.74,301.9,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0415,0.00169,0.201,0.00819,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2005-03-29,2004,6,26,88,419.62,0.39,5,Dry,36,8,6,4,53,107,0.26,312.6,0.74,312.6,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0466,0.0019,0.21,0.00857,2,0.154,0.364,0.0148,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2005-03-30,2004,6,26,89,429.74,0.39,5,Dry,36,8,6,4,53,107,0.25,322.7,0.75,322.7,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0513,0.0021,0.218,0.00893,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1680
2005-03-31,2004,6,26,90,439.85,0.38,5,Dry,36,8,6,4,53,107,0.24,332.9,0.76,332.9,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0561,0.0023,0.227,0.00929,2,0.167,0.394,0.0161,24,0.946,0.97,0.917,37.1,36,72,1730
2005-04-01,2004,7,27,91,449.97,0.37,5,Dry,40,10,8,5,62,125,0.28,325,0.72,325,0,0,0,0,-5,5,40,10,8,0,67,383,990,965.6,24.4,0.171,0.0524,0.00215,0.223,0.00915,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.1,35,70.1,1680
2005-04-02,2004,7,27,92,461.18,0.36,5,Dry,40,10,8,5,62,125,0.27,336.2,0.73,336.2,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.175,0.0577,0.00237,0.232,0.00955,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2005-04-03,2004,7,27,93,476.77,0.35,5,Dry,40,10,8,5,62,125,0.26,351.8,0.74,351.8,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.065,0.00268,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,39,38,76,1820
2005-04-04,2004,7,27,94,491.26,0.34,5,Dry,40,10,8,5,62,125,0.25,366.3,0.75,366.3,0,0,0,0,-5,5,40,10,8,0,67,424,990,965.8,24.2,0.185,0.0719,0.00297,0.257,0.0106,2,0.19,0.447,0.0185,23.7,0.951,0.977,0.929,40.5,39.6,79.2,1900
2005-04-05,2004,7,27,95,504.11,0.33,5,Dry,40,10,8,5,62,125,0.25,379.1,0.75,379.1,0,0,0,0,-5,5,40,10,8,0,67,437,990,965.9,24.1,0.19,0.0779,0.00323,0.268,0.0111,2,0.198,0.466,0.0193,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
2005-04-06,2004,7,27,96,517.51,0.32,5,Dry,40,10,8,5,62,125,0.24,392.5,0.76,392.5,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0843,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2005-04-07,2004,7,27,97,530.91,0.32,5,Dry,40,10,8,5,62,125,0.23,405.9,0.77,405.9,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0906,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2005-04-08,2004,7,28,98,544.85,0.31,5,Dry,40,10,8,5,62,125,0.23,419.9,0.77,419.9,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0972,0.00406,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-04-09,2004,7,28,99,558.25,0.3,5,Dry,40,10,8,5,62,125,0.22,433.3,0.78,433.3,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.5,46.5,93,2230
2005-04-10,2004,7,28,100,571.65,0.29,5,Dry,40,10,8,5,62,125,0.22,446.6,0.78,446.6,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
2005-04-11,2004,7,28,101,586.69,0.28,5,Dry,40,10,8,5,62,125,0.21,461.7,0.79,461.7,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.593,0.025,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-04-12,2004,7,28,102,602.82,0.28,5,Dry,40,10,8,5,62,125,0.21,477.8,0.79,477.8,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2005-04-13,2004,7,28,103,618.41,0.27,5,Dry,40,10,8,5,62,125,0.2,493.4,0.8,493.4,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00558,0.372,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.2,102,2460
2005-04-14,2004,7,28,104,635.63,0.26,5,Dry,40,10,8,5,62,125,0.2,510.6,0.8,510.6,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2005-04-15,2004,7,29,105,652.31,0.26,5,Dry,40,10,8,5,62,125,0.19,527.3,0.81,527.3,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00652,0.412,0.0176,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2005-04-16,2004,7,29,106,669.54,0.25,5,Dry,40,10,8,5,62,125,0.19,544.5,0.81,544.5,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00703,0.434,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2005-04-17,2004,7,29,107,684.03,0.24,5,Dry,40,10,8,5,62,125,0.18,559,0.82,559,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00747,0.452,0.0193,3,0.194,0.646,0.0276,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2005-04-18,2004,7,29,108,697.98,0.23,5,Dry,40,10,8,5,62,125,0.18,573,0.82,573,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00788,0.469,0.0201,3,0.2,0.669,0.0287,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
2005-04-19,2004,7,29,109,710.83,0.23,5,Dry,40,10,8,5,62,125,0.18,585.8,0.82,585.8,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.292,0.192,0.00827,0.485,0.0208,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2005-04-20,2004,7,29,110,720.95,0.23,5,Dry,40,10,8,5,62,125,0.17,596,0.83,596,0,0,0,0,-5,5,40,10,8,0,67,654,990,966.8,23.2,0.298,0.199,0.00858,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,41.8,41,123,2950
2005-04-21,2004,7,29,111,730.52,0.22,5,Dry,40,10,8,5,62,125,0.17,605.5,0.83,605.5,0,0,0,0,-5,5,40,10,8,0,67,664,990,966.8,23.2,0.304,0.205,0.00887,0.509,0.022,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2005-04-22,2004,7,30,112,737.35,0.22,5,Dry,40,10,8,5,62,125,0.17,612.4,0.83,612.4,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00907,0.518,0.0224,3,0.218,0.736,0.0318,22.4,0.955,0.98,0.936,42.8,42,126,3020
2005-04-23,2004,7,30,113,742,0.22,5,Dry,40,10,8,5,62,125,0.17,617,0.83,617,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2005-04-24,2004,7,30,114,744.46,0.22,5,Dry,40,10,8,5,62,125,0.17,619.5,0.83,619.5,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.312,0.215,0.00929,0.526,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2005-04-25,2004,7,30,115,743.64,0.22,5,Dry,40,10,8,5,62,125,0.17,618.6,0.83,618.6,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2005-04-26,2004,7,30,116,740.09,0.22,5,Dry,40,10,8,5,62,125,0.17,615.1,0.83,615.1,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00916,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
2005-04-27,2004,7,30,117,732.7,0.22,5,Dry,40,10,8,5,62,125,0.17,607.7,0.83,607.7,0,0,0,0,-5,5,40,10,8,0,67,666,990,966.8,23.2,0.305,0.207,0.00893,0.512,0.0221,3,0.216,0.728,0.0314,22.4,0.955,0.98,0.936,42.6,41.7,125,3000
2005-04-28,2004,7,30,118,725.87,0.22,5,Dry,40,10,8,5,62,125,0.17,600.9,0.83,600.9,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.202,0.00872,0.503,0.0217,3,0.213,0.716,0.0309,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2005-04-29,2004,7,31,119,716.3,0.23,5,Dry,40,10,8,5,62,125,0.17,591.3,0.82,591.3,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.296,0.196,0.00844,0.492,0.0212,3,0.209,0.7,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
2005-04-30,2004,7,31,120,705.09,0.23,5,Dry,40,10,8,5,62,125,0.18,580.1,0.82,580.1,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.0081,0.478,0.0205,3,0.204,0.681,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2005-05-01,2004,8,31,121,692.78,0.24,5,Dry,42,9,8,6,82,147,0.21,545.8,0.79,545.8,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0267,22.7,0.95,0.973,0.924,38.5,37.5,112,2700
2005-05-02,2004,8,31,122,680.48,0.24,5,Dry,42,9,8,6,82,147,0.22,533.5,0.78,533.5,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00673,0.421,0.018,3,0.183,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2005-05-03,2004,8,31,123,666.53,0.25,5,Dry,42,9,8,6,82,147,0.22,519.5,0.78,519.5,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00632,0.403,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2005-05-04,2004,8,31,124,653.13,0.26,5,Dry,42,9,8,6,82,147,0.23,506.1,0.78,506.1,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00592,0.387,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,105,2510
2005-05-05,2004,8,31,125,639.74,0.26,5,Dry,42,9,8,6,82,147,0.23,492.7,0.77,492.7,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.00559,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
2005-05-06,2004,8,32,126,625.79,0.27,5,Dry,42,9,8,6,82,147,0.23,478.8,0.77,478.8,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2005-05-07,2004,8,32,127,611.84,0.27,5,Dry,42,9,8,6,82,147,0.24,464.8,0.76,464.8,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.00501,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-05-08,2004,8,32,128,597.9,0.28,5,Dry,42,9,8,6,82,147,0.25,450.9,0.75,450.9,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00472,0.328,0.0138,2,0.247,0.575,0.0243,23.1,0.958,0.98,0.939,49,48,96.1,2310
2005-05-09,2004,8,32,129,583.95,0.29,5,Dry,42,9,8,6,82,147,0.25,436.9,0.75,436.9,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.3,2240
2005-05-10,2004,8,32,130,570.56,0.29,5,Dry,42,9,8,6,82,147,0.26,423.6,0.74,423.6,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0989,0.00415,0.305,0.0128,2,0.228,0.533,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.7,2180
2005-05-11,2004,8,32,131,558.25,0.3,5,Dry,42,9,8,6,82,147,0.26,411.3,0.74,411.3,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0931,0.0039,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45,44.1,88.3,2120
2005-05-12,2004,8,32,132,545.4,0.31,5,Dry,42,9,8,6,82,147,0.27,398.4,0.73,398.4,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00364,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2005-05-13,2004,8,33,133,532.55,0.31,5,Dry,42,9,8,6,82,147,0.28,385.6,0.72,385.6,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.192,0.081,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
2005-05-14,2004,8,33,134,521.34,0.32,5,Dry,42,9,8,6,82,147,0.28,374.3,0.72,374.3,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0757,0.00315,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.7,1940
2005-05-15,2004,8,33,135,509.58,0.33,5,Dry,42,9,8,6,82,147,0.29,362.6,0.71,362.6,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.184,0.0701,0.00291,0.254,0.0106,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.927,40,39,78,1870
2005-05-16,2004,8,33,136,497.82,0.34,5,Dry,42,9,8,6,82,147,0.29,350.8,0.7,350.8,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2005-05-17,2004,8,33,137,487.7,0.34,5,Dry,42,9,8,6,82,147,0.3,340.7,0.7,340.7,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0598,0.00247,0.236,0.00977,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.1,1750
2005-05-18,2004,8,33,138,477.04,0.35,5,Dry,42,9,8,6,82,147,0.31,330,0.69,330,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0548,0.00226,0.228,0.00938,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2005-05-19,2004,8,33,139,466.38,0.36,5,Dry,42,9,8,6,82,147,0.32,319.4,0.69,319.4,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00205,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2005-05-20,2004,8,34,140,457.35,0.37,5,Dry,42,9,8,6,82,147,0.32,310.4,0.68,310.4,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0455,0.00187,0.211,0.00868,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2005-05-21,2004,8,34,141,447.78,0.37,5,Dry,42,9,8,6,82,147,0.33,300.8,0.67,300.8,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.041,0.00168,0.203,0.00834,2,0.146,0.349,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
2005-05-22,2004,8,34,142,438.76,0.38,5,Dry,42,9,8,6,82,147,0.34,291.8,0.67,291.8,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0367,0.0015,0.196,0.00803,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2005-05-23,2004,8,34,143,430.83,0.38,5,Dry,42,9,8,6,82,147,0.34,283.8,0.66,283.8,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.033,0.00135,0.189,0.00775,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.5,30.5,61.1,1470
2005-05-24,2004,8,34,144,422.35,0.39,5,Dry,42,9,8,6,82,147,0.35,275.4,0.65,275.4,0,0,0,0,-6,6,42,9,8,0,88,334,990,965.5,24.5,0.154,0.029,0.00118,0.182,0.00745,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.3,1420
2005-05-25,2004,8,34,145,413.88,0.4,5,Dry,42,9,8,6,82,147,0.35,266.9,0.65,266.9,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.025,0.00102,0.176,0.00715,2,0.123,0.298,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2005-05-26,2004,8,34,146,405.95,0.4,5,Dry,42,9,8,6,82,147,0.36,258.9,0.64,258.9,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0212,0.000864,0.169,0.00688,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2005-05-27,2004,8,35,147,399.11,0.41,5,Dry,42,9,8,6,82,147,0.37,252.1,0.63,252.1,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.018,0.000731,0.163,0.00664,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2005-05-28,2004,8,35,148,391.73,0.41,5,Dry,42,9,8,6,82,147,0.38,244.7,0.63,244.7,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
2005-05-29,2004,8,35,149,384.34,0.42,5,Dry,42,9,8,6,82,147,0.38,237.3,0.62,237.3,0,0,0,0,-6,6,42,9,8,0,88,296,990,965.3,24.7,0.14,0.0159,0.000645,0.156,0.00632,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.3,25.5,51,1220
2005-05-30,2004,8,35,150,377.51,0.43,5,Dry,42,9,8,6,82,147,0.39,230.5,0.61,230.5,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0153,0.000621,0.153,0.00619,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2005-05-31,2004,8,35,151,371.77,0.43,5,Dry,42,9,8,6,82,147,0.4,224.8,0.6,224.8,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.396,0.016,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2005-06-01,2004,9,35,152,365.48,0.44,5,Dry,39,9,7,5,59,119,0.33,246.5,0.67,246.5,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2005-06-02,2004,9,35,153,359.19,0.45,5,Dry,39,9,7,5,59,119,0.33,240.2,0.67,240.2,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000652,0.156,0.00628,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,51.9,1250
2005-06-03,2004,9,36,154,352.9,0.45,5,Dry,39,9,7,5,59,119,0.34,233.9,0.66,233.9,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000629,0.153,0.00617,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2005-06-04,2004,9,36,155,347.16,0.46,5,Dry,39,9,7,5,59,119,0.34,228.2,0.66,228.2,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2005-06-05,2004,9,36,156,342.51,0.46,5,Dry,39,9,7,5,59,119,0.35,223.5,0.65,223.5,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0147,0.000593,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2005-06-06,2004,9,36,157,337.31,0.47,5,Dry,39,9,7,5,59,119,0.35,218.3,0.65,218.3,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-06-07,2004,9,36,158,332.12,0.47,5,Dry,39,9,7,5,59,119,0.36,213.1,0.64,213.1,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000556,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2005-06-08,2004,9,36,159,326.92,0.48,5,Dry,39,9,7,5,59,119,0.36,207.9,0.64,207.9,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47,47,1130
2005-06-09,2004,9,36,160,321.73,0.49,5,Dry,39,9,7,5,59,119,0.37,202.7,0.63,202.7,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.126,0.013,0.000519,0.139,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-06-10,2004,9,37,161,317.08,0.49,5,Dry,39,9,7,5,59,119,0.38,198.1,0.63,198.1,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2005-06-11,2004,9,37,162,312.43,0.5,5,Dry,39,9,7,5,59,119,0.38,193.4,0.62,193.4,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2005-06-12,2004,9,37,163,307.78,0.5,5,Dry,39,9,7,5,59,119,0.39,188.8,0.61,188.8,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00532,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1020
2005-06-13,2004,9,37,164,304.23,0.51,5,Dry,39,9,7,5,59,119,0.39,185.2,0.61,185.2,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000458,0.132,0.00526,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2005-06-14,2004,9,37,165,300.13,0.51,5,Dry,39,9,7,5,59,119,0.4,181.1,0.6,181.1,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2005-06-15,2004,9,37,166,296.02,0.52,5,Dry,39,9,7,5,59,119,0.4,177,0.6,177,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.0051,1,0.181,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2005-06-16,2004,9,37,167,291.92,0.52,5,Dry,39,9,7,5,59,119,0.41,172.9,0.59,172.9,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000416,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
2005-06-17,2004,9,38,168,287.82,0.53,5,Dry,39,9,7,5,59,119,0.41,168.8,0.59,168.8,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2005-06-18,2004,9,38,169,284.27,0.53,5,Dry,39,9,7,5,59,119,0.42,165.3,0.58,165.3,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.0098,0.000389,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.917,38.1,37,37,888
2005-06-19,2004,9,38,170,280.71,0.54,5,Dry,39,9,7,5,59,119,0.42,161.7,0.58,161.7,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.0095,0.000377,0.122,0.00483,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2005-06-20,2004,9,38,171,277.16,0.54,5,Dry,39,9,7,5,59,119,0.43,158.2,0.57,158.2,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00919,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2005-06-21,2004,9,38,172,273.6,0.55,5,Dry,39,9,7,5,59,119,0.43,154.6,0.56,154.6,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00889,0.000353,0.118,0.0047,1,0.151,0.27,0.0107,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2005-06-22,2004,9,38,173,270.05,0.55,5,Dry,39,9,7,5,59,119,0.44,151.1,0.56,151.1,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00859,0.000341,0.117,0.00463,1,0.146,0.263,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2005-06-23,2004,9,38,174,267.59,0.56,5,Dry,39,9,7,5,59,119,0.45,148.6,0.56,148.6,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.107,0.00838,0.000332,0.116,0.00459,1,0.143,0.259,0.0103,25,0.939,0.97,0.911,34.2,33.1,33.1,795
2005-06-24,2004,9,39,175,264.58,0.56,5,Dry,39,9,7,5,59,119,0.45,145.6,0.55,145.6,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00812,0.000322,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2005-06-25,2004,9,39,176,261.57,0.57,5,Dry,39,9,7,5,59,119,0.46,142.6,0.55,142.6,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00787,0.000312,0.113,0.00448,1,0.135,0.248,0.00982,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2005-06-26,2004,9,39,177,258.56,0.57,5,Dry,39,9,7,5,59,119,0.46,139.6,0.54,139.6,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00761,0.000301,0.112,0.00443,1,0.131,0.243,0.00961,25,0.935,0.97,0.907,32,31.1,31.1,745
2005-06-27,2004,9,39,178,255.56,0.58,5,Dry,39,9,7,5,59,119,0.47,136.6,0.53,136.6,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00736,0.000291,0.11,0.00437,1,0.127,0.237,0.00939,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2005-06-28,2004,9,39,179,252.55,0.58,5,Dry,39,9,7,5,59,119,0.47,133.6,0.53,133.6,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.0071,0.000281,0.109,0.00432,1,0.123,0.232,0.00917,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2005-06-29,2004,9,39,180,249.54,0.59,5,Dry,39,9,7,5,59,119,0.48,130.5,0.52,130.5,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00685,0.000271,0.108,0.00426,1,0.119,0.227,0.00896,25.1,0.931,0.97,0.903,29.9,29,29,696
2005-06-30,2004,9,39,181,246.53,0.59,5,Dry,39,9,7,5,59,119,0.48,127.5,0.52,127.5,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00659,0.00026,0.107,0.00421,1,0.115,0.221,0.00874,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2005-07-01,2004,10,40,182,244.07,0.6,5,Dry,37,8,6,4,53,108,0.44,136.1,0.56,136.1,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00928,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2005-07-02,2004,10,40,183,241.61,0.6,5,Dry,37,8,6,4,53,108,0.45,133.6,0.55,133.6,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.6,25.4,0.101,0.00711,0.00028,0.108,0.00425,1,0.123,0.231,0.0091,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2005-07-03,2004,10,40,184,239.15,0.61,5,Dry,37,8,6,4,53,108,0.45,131.2,0.55,131.2,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2005-07-04,2004,10,40,185,236.69,0.61,5,Dry,37,8,6,4,53,108,0.46,128.7,0.54,128.7,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00669,0.000264,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2005-07-05,2004,10,40,186,234.23,0.62,5,Dry,37,8,6,4,53,108,0.46,126.2,0.54,126.2,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2005-07-06,2004,10,40,187,231.77,0.63,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2005-07-07,2004,10,40,188,229.31,0.63,5,Dry,37,8,6,4,53,108,0.47,121.3,0.53,121.3,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0963,0.00606,0.000238,0.102,0.00403,1,0.106,0.209,0.00821,25.2,0.926,0.97,0.898,27.8,27,27,647
2005-07-08,2004,10,41,189,227.94,0.64,5,Dry,37,8,6,4,53,108,0.47,119.9,0.53,119.9,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00594,0.000234,0.102,0.004,1,0.104,0.206,0.00811,25.2,0.925,0.97,0.897,27.5,26.6,26.6,639
2005-07-09,2004,10,41,190,226.02,0.64,5,Dry,37,8,6,4,53,108,0.48,118,0.52,118,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00578,0.000227,0.101,0.00397,1,0.102,0.203,0.00797,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2005-07-10,2004,10,41,191,224.11,0.65,5,Dry,37,8,6,4,53,108,0.48,116.1,0.52,116.1,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00562,0.000221,0.1,0.00393,1,0.0992,0.199,0.00783,25.3,0.923,0.97,0.895,26.5,25.7,25.7,618
2005-07-11,2004,10,41,192,222.2,0.65,5,Dry,37,8,6,4,53,108,0.49,114.2,0.51,114.2,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00546,0.000214,0.0993,0.0039,1,0.0967,0.196,0.00769,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2005-07-12,2004,10,41,193,220.28,0.66,5,Dry,37,8,6,4,53,108,0.49,112.3,0.51,112.3,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00529,0.000208,0.0985,0.00386,1,0.0941,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
2005-07-13,2004,10,41,194,218.37,0.66,5,Dry,37,8,6,4,53,108,0.49,110.4,0.51,110.4,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0925,0.00513,0.000201,0.0976,0.00383,1,0.0915,0.189,0.00742,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2005-07-14,2004,10,41,195,216.45,0.67,5,Dry,37,8,6,4,53,108,0.5,108.5,0.5,108.5,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0918,0.00497,0.000195,0.0968,0.00379,1,0.0889,0.186,0.00728,25.3,0.917,0.97,0.89,24.7,24,24,575
2005-07-15,2004,10,42,196,214.54,0.68,5,Dry,37,8,6,4,53,108,0.5,106.5,0.5,106.5,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0911,0.00481,0.000188,0.0959,0.00376,1,0.0863,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2005-07-16,2004,10,42,197,212.63,0.68,5,Dry,37,8,6,4,53,108,0.51,104.6,0.49,104.6,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00464,0.000182,0.0951,0.00373,1,0.0838,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2005-07-17,2004,10,42,198,210.71,0.69,5,Dry,37,8,6,4,53,108,0.51,102.7,0.49,102.7,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00448,0.000175,0.0943,0.00369,1,0.0812,0.175,0.00687,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2005-07-18,2004,10,42,199,208.8,0.69,5,Dry,37,8,6,4,53,108,0.52,100.8,0.48,100.8,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00432,0.000169,0.0934,0.00366,1,0.0786,0.172,0.00673,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2005-07-19,2004,10,42,200,206.88,0.7,5,Dry,37,8,6,4,53,108,0.52,98.88,0.48,98.88,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00415,0.000163,0.0926,0.00362,1,0.076,0.169,0.0066,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2005-07-20,2004,10,42,201,204.97,0.71,5,Dry,37,8,6,4,53,108,0.53,96.97,0.47,96.97,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00399,0.000156,0.0917,0.00359,1,0.0734,0.165,0.00646,25.4,0,0,0,0,0,0,0
2005-07-21,2004,10,42,202,203.06,0.71,5,Dry,37,8,6,4,53,108,0.53,95.06,0.47,95.06,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00383,0.00015,0.0909,0.00355,1,0.0708,0.162,0.00632,25.4,0,0,0,0,0,0,0
2005-07-22,2004,10,43,203,201.14,0.72,5,Dry,37,8,6,4,53,108,0.54,93.14,0.46,93.14,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00367,0.000143,0.0901,0.00352,1,0.0682,0.158,0.00619,25.4,0,0,0,0,0,0,0
2005-07-23,2004,10,43,204,199.77,0.73,5,Dry,37,8,6,4,53,108,0.54,91.77,0.46,91.77,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00355,0.000139,0.0895,0.00349,1,0.0664,0.156,0.00609,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,198.41,0.73,5,Dry,37,8,6,4,53,108,0.54,90.41,0.46,90.41,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00343,0.000134,0.0889,0.00347,1,0.0646,0.153,0.00599,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,197.04,0.73,5,Dry,37,8,6,4,53,108,0.55,89.04,0.45,89.04,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00332,0.00013,0.0883,0.00345,1,0.0627,0.151,0.0059,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,195.67,0.74,5,Dry,37,8,6,4,53,108,0.55,87.67,0.45,87.67,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.0032,0.000125,0.0877,0.00343,1,0.0609,0.149,0.0058,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,194.31,0.74,5,Dry,37,8,6,4,53,108,0.56,86.31,0.44,86.31,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00309,0.000121,0.0871,0.0034,1,0.059,0.146,0.00571,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,192.94,0.75,5,Dry,37,8,6,4,53,108,0.56,84.94,0.44,84.94,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00297,0.000116,0.0865,0.00338,1,0.0572,0.144,0.00561,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,191.57,0.75,5,Dry,37,8,6,4,53,108,0.56,83.57,0.44,83.57,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.083,0.00285,0.000112,0.0859,0.00336,1,0.0553,0.141,0.00552,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,190.2,0.76,5,Dry,37,8,6,4,53,108,0.57,82.2,0.43,82.2,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00274,0.000107,0.0853,0.00333,1,0.0535,0.139,0.00542,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,188.84,0.76,5,Dry,37,8,6,4,53,108,0.57,80.84,0.43,80.84,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00262,0.000102,0.0847,0.00331,1,0.0516,0.136,0.00533,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,187.47,0.77,5,Dry,34,7,5,3,44,93,0.5,94.47,0.5,94.47,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00348,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,184.46,0.78,5,Dry,34,7,5,3,44,93,0.5,91.46,0.5,91.46,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0876,0.00342,1,0.066,0.154,0.006,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,182,0.79,5,Dry,34,7,5,3,44,93,0.51,89,0.49,89,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,179.54,0.79,5,Dry,34,7,5,3,44,93,0.52,86.54,0.48,86.54,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0823,0.00311,0.000122,0.0854,0.00334,1,0.0593,0.145,0.00566,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,177.08,0.8,5,Dry,34,7,5,3,44,93,0.53,84.08,0.47,84.08,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.0029,0.000113,0.0843,0.0033,1,0.056,0.14,0.00549,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,175.71,0.81,5,Dry,34,7,5,3,44,93,0.53,82.71,0.47,82.71,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00278,0.000109,0.0837,0.00328,1,0.0542,0.138,0.0054,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,173.8,0.81,5,Dry,34,7,5,3,44,93,0.54,80.8,0.47,80.8,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00262,0.000102,0.0829,0.00324,1,0.0516,0.134,0.00526,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,171.88,0.82,5,Dry,34,7,5,3,44,93,0.54,78.88,0.46,78.88,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000961,0.0821,0.00321,1,0.049,0.131,0.00513,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,169.97,0.82,5,Dry,34,7,5,3,44,93,0.55,76.97,0.45,76.97,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00229,0.0000898,0.0812,0.00318,1,0.0464,0.128,0.005,25.4,0,0,0,0,0,0,0
