date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-08-10,2004,11,45,222,168.06,0.83,5,Dry,34,7,5,3,44,93,0.55,75.06,0.45,75.06,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00213,0.0000834,0.0804,0.00315,1,0.0438,0.124,0.00486,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,166.14,0.83,5,Dry,34,7,5,3,44,93,0.56,73.14,0.44,73.14,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00197,0.000077,0.0795,0.00312,1,0.0412,0.121,0.00473,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,164.23,0.84,5,Dry,34,7,5,3,44,93,0.57,71.23,0.43,71.23,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.0018,0.0000707,0.0787,0.00308,1,0.0387,0.117,0.0046,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,162.31,0.85,5,Dry,34,7,5,3,44,93,0.57,69.31,0.43,69.31,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00164,0.0000643,0.0779,0.00305,1,0.0361,0.114,0.00446,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,160.4,0.85,5,Dry,34,7,5,3,44,93,0.58,67.4,0.42,67.4,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0756,0.00148,0.000058,0.077,0.00302,1,0.0335,0.111,0.00433,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,159.03,0.86,5,Dry,34,7,5,3,44,93,0.58,66.03,0.41,66.03,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00136,0.0000534,0.0764,0.003,1,0.0316,0.108,0.00424,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,157.66,0.86,5,Dry,34,7,5,3,44,93,0.59,64.66,0.41,64.66,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00125,0.0000488,0.0758,0.00297,1,0.0298,0.106,0.00414,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,156.3,0.87,5,Dry,34,7,5,3,44,93,0.59,63.3,0.41,63.3,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00113,0.0000443,0.0752,0.00295,1,0.028,0.103,0.00404,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,154.93,0.87,5,Dry,34,7,5,3,44,93,0.6,61.93,0.4,61.93,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.00101,0.0000398,0.0746,0.00293,1,0.0261,0.101,0.00395,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,153.56,0.88,5,Dry,34,7,5,3,44,93,0.61,60.56,0.39,60.56,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0731,0.000898,0.0000352,0.074,0.0029,1,0.0243,0.0983,0.00385,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,152.2,0.88,5,Dry,34,7,5,3,44,93,0.61,59.2,0.39,59.2,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000782,0.0000307,0.0734,0.00288,1,0.0224,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,150.83,0.88,5,Dry,34,7,5,3,44,93,0.62,57.83,0.38,57.83,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000666,0.0000261,0.0728,0.00286,1,0.0206,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,149.46,0.89,5,Dry,34,7,5,3,44,93,0.62,56.46,0.38,56.46,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000549,0.0000215,0.0722,0.00283,1,0.0187,0.091,0.00357,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,148.09,0.89,5,Dry,34,7,5,3,44,93,0.63,55.09,0.37,55.09,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000433,0.000017,0.0716,0.00281,1,0.0169,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,146.73,0.89,5,Dry,34,7,5,3,44,93,0.63,53.73,0.37,53.73,0,0,0,0,-3,3,34,7,5,0,47,99.7,990,964.5,25.5,0.0708,0.000317,0.0000124,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,145.36,0.9,5,Dry,34,7,5,3,44,93,0.64,52.36,0.36,52.36,0,0,0,0,-3,3,34,7,5,0,47,98.4,990,964.5,25.5,0.0708,0.000201,0.00000787,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,143.99,0.9,5,Dry,34,7,5,3,44,93,0.65,50.99,0.35,50.99,0,0,0,0,-3,3,34,7,5,0,47,97,990,964.5,25.5,0.0708,0.0000842,0.0000033,0.0709,0.00278,1,0.0113,0.0822,0.00323,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,143.72,0.9,5,Dry,34,7,5,3,44,93,0.65,50.72,0.35,50.72,0,0,0,0,-3,3,34,7,5,0,47,96.7,990,964.5,25.5,0.0708,0.0000612,0.0000024,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,141.81,0.9,5,Dry,34,7,5,3,44,93,0.66,48.81,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,141.53,0.9,5,Dry,34,7,5,3,44,93,0.66,48.53,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,140.71,0.91,5,Dry,34,7,5,3,44,93,0.66,47.71,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,139.89,0.91,5,Dry,34,7,5,3,44,93,0.67,46.89,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,137.98,0.91,5,Dry,30,6,4,2,30,72,0.52,65.98,0.48,65.98,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00136,0.0000533,0.0743,0.00291,1,0.0316,0.106,0.00415,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
2005-09-02,2004,12,49,245,134.97,0.92,5,Dry,30,6,4,2,30,72,0.53,62.97,0.47,62.97,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.0000432,0.073,0.00286,1,0.0275,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.2,13.2,316
2005-09-03,2004,12,49,246,132.51,0.92,5,Dry,30,6,4,2,30,72,0.54,60.51,0.46,60.51,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000893,0.000035,0.0719,0.00282,1,0.0242,0.0961,0.00377,25.4,0,0,0,0,0,0,0
2005-09-04,2004,12,49,247,130.05,0.93,5,Dry,30,6,4,2,30,72,0.55,58.05,0.45,58.05,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000684,0.0000268,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,128.68,0.93,5,Dry,30,6,4,2,30,72,0.56,56.68,0.44,56.68,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,126.77,0.93,5,Dry,30,6,4,2,30,72,0.57,54.77,0.43,54.77,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,124.85,0.93,5,Dry,30,6,4,2,30,72,0.58,52.85,0.42,52.85,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.000242,0.0000095,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,122.94,0.94,5,Dry,30,6,4,2,30,72,0.59,50.94,0.41,50.94,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000799,0.00000313,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,121.02,0.94,5,Dry,30,6,4,2,30,72,0.59,49.02,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,119.11,0.94,5,Dry,30,6,4,2,30,72,0.6,47.11,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,117.2,0.94,5,Dry,30,6,4,2,30,72,0.61,45.2,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,115.83,0.95,5,Dry,30,6,4,2,30,72,0.62,43.83,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,114.46,0.95,5,Dry,30,6,4,2,30,72,0.63,42.46,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,113.09,0.95,5,Dry,30,6,4,2,30,72,0.64,41.09,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,111.73,0.96,5,Dry,30,6,4,2,30,72,0.64,39.73,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,110.36,0.96,5,Dry,30,6,4,2,30,72,0.65,38.36,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,108.99,0.96,5,Dry,30,6,4,2,30,72,0.66,36.99,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,107.63,0.96,5,Dry,30,6,4,2,30,72,0.67,35.63,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,106.26,0.97,5,Dry,30,6,4,2,30,72,0.68,34.26,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,104.89,0.97,5,Dry,30,6,4,2,30,72,0.69,32.89,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,104.62,0.97,5,Dry,30,6,4,2,30,72,0.69,32.62,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,103.8,0.97,5,Dry,30,6,4,2,30,72,0.69,31.8,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,102.98,0.97,5,Dry,30,6,4,2,30,72,0.7,30.98,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,102.16,0.97,5,Dry,30,6,4,2,30,72,0.7,30.16,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,101.34,0.97,5,Dry,30,6,4,2,30,72,0.71,29.34,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,100.52,0.97,5,Dry,30,6,4,2,30,72,0.72,28.52,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,99.7,0.97,5,Dry,30,6,4,2,30,72,0.72,27.7,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,98.88,0.97,5,Dry,30,6,4,2,30,72,0.73,26.88,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,98.06,0.97,5,Dry,30,6,4,2,30,72,0.73,26.06,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,97.78,0.98,5,Dry,30,6,4,2,30,72,0.74,25.78,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,95.87,0.98,5,Dry,24,4,2,2,20,52,0.54,43.87,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,94.5,0.98,5,Dry,24,4,2,2,20,52,0.55,42.5,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,93.13,0.98,5,Dry,24,4,2,2,20,52,0.56,41.13,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,92.86,0.98,5,Dry,24,4,2,2,20,52,0.56,40.86,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,92.04,0.98,5,Dry,24,4,2,2,20,52,0.56,40.04,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,91.22,0.98,5,Dry,24,4,2,2,20,52,0.57,39.22,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,90.4,0.98,5,Dry,24,4,2,2,20,52,0.57,38.4,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,89.58,0.98,5,Dry,24,4,2,2,20,52,0.58,37.58,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,88.76,0.98,5,Dry,24,4,2,2,20,52,0.59,36.76,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,87.94,0.98,5,Dry,24,4,2,2,20,52,0.59,35.94,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,87.12,0.98,5,Dry,24,4,2,2,20,52,0.6,35.12,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,86.3,0.98,5,Dry,24,4,2,2,20,52,0.6,34.3,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,85.48,0.98,5,Dry,24,4,2,2,20,52,0.61,33.48,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,84.66,0.98,5,Dry,24,4,2,2,20,52,0.61,32.66,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,84.38,0.98,5,Dry,24,4,2,2,20,52,0.62,32.38,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,84.11,0.99,5,Dry,24,4,2,2,20,52,0.62,32.11,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,84.38,0.98,5,Dry,24,4,2,2,20,52,0.62,32.38,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,83.56,0.99,5,Dry,24,4,2,2,20,52,0.62,31.56,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,83.29,0.99,5,Dry,24,4,2,2,20,52,0.62,31.29,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,82.47,0.99,5,Dry,24,4,2,2,20,52,0.63,30.47,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,81.65,0.99,5,Dry,24,4,2,2,20,52,0.64,29.65,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,80.83,0.99,5,Dry,24,4,2,2,20,52,0.64,28.83,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,80.01,0.99,5,Dry,24,4,2,2,20,52,0.65,28.01,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,80.83,0.99,5,Dry,24,4,2,2,20,52,0.64,28.83,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,80.01,0.99,5,Dry,24,4,2,2,20,52,0.65,28.01,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,79.74,0.99,5,Dry,24,4,2,2,20,52,0.65,27.74,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,79.46,0.99,5,Dry,24,4,2,2,20,52,0.65,27.46,0.35,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,78.64,0.99,5,Dry,24,4,2,2,20,52,0.66,26.64,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,77.82,0.99,5,Dry,24,4,2,2,20,52,0.67,25.82,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,78.64,0.99,5,Dry,24,4,2,2,20,52,0.66,26.64,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,77.82,0.99,5,Dry,24,4,2,2,20,52,0.67,25.82,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,78.64,0.99,5,Dry,23,4,2,2,19,50,0.64,28.64,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,80.01,0.99,5,Dry,23,4,2,2,19,50,0.63,30.01,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,84.11,0.99,5,Dry,23,4,2,2,19,50,0.59,34.11,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,86.57,0.98,5,Dry,23,4,2,2,19,50,0.58,36.57,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,88.49,0.98,5,Dry,23,4,2,2,19,50,0.56,38.49,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,89.85,0.98,5,Dry,23,4,2,2,19,50,0.56,39.85,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,92.86,0.98,5,Dry,23,4,2,2,19,50,0.54,42.86,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,99.15,0.97,5,Dry,23,4,2,2,19,50,0.5,49.15,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,102.7,0.97,5,Dry,23,4,2,2,19,50,0.49,52.7,0.51,52.7,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,103.52,0.97,5,Dry,23,4,2,2,19,50,0.48,53.52,0.52,53.52,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2005-11-11,2005,2,6,315,107.08,0.97,5,Dry,23,4,2,2,19,50,0.47,57.08,0.53,57.08,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000602,0.0000236,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
2005-11-12,2005,2,7,316,111.73,0.96,5,Dry,23,4,2,2,19,50,0.45,61.73,0.55,61.73,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000997,0.0000391,0.0718,0.00282,1,0.0258,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2005-11-13,2005,2,7,317,114.74,0.95,5,Dry,23,4,2,2,19,50,0.44,64.74,0.56,64.74,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
2005-11-14,2005,2,7,318,115.01,0.95,5,Dry,23,4,2,2,19,50,0.43,65.01,0.56,65.01,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0303,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
2005-11-15,2005,2,7,319,114.19,0.95,5,Dry,23,4,2,2,19,50,0.44,64.19,0.56,64.19,0,0,0,0,-2,2,23,4,2,0,21,93.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2005-11-16,2005,2,7,320,112.27,0.96,5,Dry,23,4,2,2,19,50,0.45,62.27,0.56,62.27,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00104,0.0000409,0.0719,0.00282,1,0.0266,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2005-11-17,2005,2,7,321,113.09,0.95,5,Dry,23,4,2,2,19,50,0.44,63.09,0.56,63.09,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0277,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2005-11-18,2005,2,7,322,113.37,0.95,5,Dry,23,4,2,2,19,50,0.44,63.37,0.56,63.37,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
2005-11-19,2005,2,8,323,116.38,0.95,5,Dry,23,4,2,2,19,50,0.43,66.38,0.57,66.38,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
2005-11-20,2005,2,8,324,118.84,0.94,5,Dry,23,4,2,2,19,50,0.42,68.84,0.58,68.84,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2005-11-21,2005,2,8,325,116.92,0.94,5,Dry,23,4,2,2,19,50,0.43,66.92,0.57,66.92,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2005-11-22,2005,2,8,326,115.56,0.95,5,Dry,23,4,2,2,19,50,0.43,65.56,0.57,65.56,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2005-11-23,2005,2,8,327,113.64,0.95,5,Dry,23,4,2,2,19,50,0.44,63.64,0.56,63.64,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2005-11-24,2005,2,8,328,116.65,0.94,5,Dry,23,4,2,2,19,50,0.43,66.65,0.57,66.65,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2005-11-25,2005,2,8,329,122.39,0.94,5,Dry,23,4,2,2,19,50,0.41,72.39,0.59,72.39,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000746,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,385
2005-11-26,2005,2,9,330,125.95,0.93,5,Dry,23,4,2,2,19,50,0.4,75.95,0.6,75.95,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000865,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17,17,409
2005-11-27,2005,2,9,331,130.05,0.93,5,Dry,23,4,2,2,19,50,0.38,80.05,0.62,80.05,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0506,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.9,17.9,428
2005-11-28,2005,2,9,332,135.24,0.92,5,Dry,23,4,2,2,19,50,0.37,85.24,0.63,85.24,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000117,0.0788,0.00309,1,0.0576,0.136,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2005-11-29,2005,2,9,333,136.61,0.91,5,Dry,23,4,2,2,19,50,0.37,86.61,0.63,86.61,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00312,1,0.0594,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2005-11-30,2005,2,9,334,138.52,0.91,5,Dry,23,4,2,2,19,50,0.36,88.52,0.64,88.52,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-12-01,2005,3,9,335,139.89,0.91,5,Dry,26,4,3,2,24,59,0.42,80.89,0.58,80.89,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00263,0.000103,0.0784,0.00307,1,0.0517,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
2005-12-02,2005,3,9,336,137.98,0.91,5,Dry,26,4,3,2,24,59,0.43,78.98,0.57,78.98,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00246,0.0000966,0.0775,0.00304,1,0.0491,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2005-12-03,2005,3,10,337,139.34,0.91,5,Dry,26,4,3,2,24,59,0.42,80.34,0.58,80.34,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00258,0.000101,0.0781,0.00306,1,0.051,0.129,0.00506,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2005-12-04,2005,3,10,338,142.9,0.9,5,Dry,26,4,3,2,24,59,0.41,83.9,0.59,83.9,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0558,0.135,0.00531,25.4,0.928,0.962,0.893,19.4,18.6,18.6,447
2005-12-05,2005,3,10,339,147,0.89,5,Dry,26,4,3,2,24,59,0.4,88,0.6,88,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.00319,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2005-12-06,2005,3,10,340,148.37,0.89,5,Dry,26,4,3,2,24,59,0.4,89.37,0.6,89.37,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2005-12-07,2005,3,10,341,146.45,0.89,5,Dry,26,4,3,2,24,59,0.4,87.45,0.6,87.45,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00319,1,0.0606,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2005-12-08,2005,3,10,342,147.27,0.89,5,Dry,26,4,3,2,24,59,0.4,88.27,0.6,88.27,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2005-12-09,2005,3,10,343,150.28,0.88,5,Dry,26,4,3,2,24,59,0.39,91.28,0.61,91.28,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-12-10,2005,3,11,344,151.1,0.88,5,Dry,26,4,3,2,24,59,0.39,92.1,0.61,92.1,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0833,0.00326,1,0.0668,0.15,0.00589,25.4,0.919,0.965,0.887,21,20.3,20.3,488
2005-12-11,2005,3,11,345,148.64,0.89,5,Dry,26,4,3,2,24,59,0.4,89.64,0.6,89.64,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2005-12-12,2005,3,11,346,149.46,0.89,5,Dry,26,4,3,2,24,59,0.4,90.46,0.6,90.46,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2005-12-13,2005,3,11,347,150.83,0.88,5,Dry,26,4,3,2,24,59,0.39,91.83,0.61,91.83,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0831,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2005-12-14,2005,3,11,348,150.01,0.88,5,Dry,26,4,3,2,24,59,0.39,91.01,0.61,91.01,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0654,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-12-15,2005,3,11,349,149.19,0.89,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2005-12-16,2005,3,11,350,149.46,0.89,5,Dry,26,4,3,2,24,59,0.4,90.46,0.6,90.46,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2005-12-17,2005,3,12,351,153.56,0.88,5,Dry,26,4,3,2,24,59,0.38,94.56,0.62,94.56,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00379,0.000148,0.0843,0.00331,1,0.0702,0.154,0.00606,25.4,0.916,0.966,0.886,21.5,20.8,20.8,500
2005-12-18,2005,3,12,352,156.02,0.87,5,Dry,26,4,3,2,24,59,0.38,97.02,0.62,97.02,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0735,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2005-12-19,2005,3,12,353,156.84,0.86,5,Dry,26,4,3,2,24,59,0.38,97.84,0.62,97.84,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.000159,0.0858,0.00336,1,0.0746,0.16,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-12-20,2005,3,12,354,157.12,0.86,5,Dry,26,4,3,2,24,59,0.38,98.12,0.62,98.12,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.075,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.6,21.6,517
2005-12-21,2005,3,12,355,159.58,0.85,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-22,2005,3,12,356,161.49,0.85,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2005-12-23,2005,3,12,357,159.58,0.85,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-24,2005,3,13,358,157.12,0.86,5,Dry,26,4,3,2,24,59,0.38,98.12,0.62,98.12,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.075,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.6,21.6,517
2005-12-25,2005,3,13,359,157.39,0.86,5,Dry,26,4,3,2,24,59,0.38,98.39,0.63,98.39,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-12-26,2005,3,13,360,159.85,0.85,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.9,22.1,22.1,532
2005-12-27,2005,3,13,361,162.86,0.84,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.0067,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2005-12-28,2005,3,13,362,165.87,0.83,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0868,0.177,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-12-29,2005,3,13,363,166.14,0.83,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2005-12-30,2005,3,13,364,166.41,0.83,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2005-12-31,2005,3,14,365,168.88,0.83,5,Dry,26,4,3,2,24,59,0.35,109.9,0.65,109.9,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00509,0.000199,0.091,0.00357,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2006-01-01,2005,4,14,1,170.24,0.82,5,Dry,29,5,4,2,33,73,0.43,97.24,0.57,97.24,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0738,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2006-01-02,2005,4,14,2,172.16,0.82,5,Dry,29,5,4,2,33,73,0.42,99.16,0.58,99.16,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-01-03,2005,4,14,3,172.98,0.81,5,Dry,29,5,4,2,33,73,0.42,99.98,0.58,99.98,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2006-01-04,2005,4,14,4,173.8,0.81,5,Dry,29,5,4,2,33,73,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0888,0.00348,1,0.0786,0.167,0.00655,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2006-01-05,2005,4,14,5,176.81,0.8,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0902,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2006-01-06,2005,4,14,6,179.81,0.79,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2006-01-07,2005,4,15,7,182.82,0.78,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0908,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2006-01-08,2005,4,15,8,184.19,0.78,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2006-01-09,2005,4,15,9,187.2,0.77,5,Dry,29,5,4,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-01-10,2005,4,15,10,188.56,0.76,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-01-11,2005,4,15,11,190.48,0.76,5,Dry,29,5,4,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00574,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2006-01-12,2005,4,15,12,194.58,0.74,5,Dry,29,5,4,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00608,0.000238,0.0979,0.00383,1,0.107,0.205,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-01-13,2005,4,15,13,198.13,0.73,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,673
2006-01-14,2005,4,16,14,200.59,0.72,5,Dry,29,5,4,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-01-15,2005,4,16,15,200.87,0.72,5,Dry,29,5,4,2,33,73,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00662,0.000259,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-01-16,2005,4,16,16,204.42,0.71,5,Dry,29,5,4,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00692,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-01-17,2005,4,16,17,210.16,0.69,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-01-18,2005,4,16,18,216.45,0.67,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2006-01-19,2005,4,16,19,221.65,0.66,5,Dry,29,5,4,2,33,73,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00839,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2006-01-20,2005,4,16,20,225.2,0.65,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2006-01-21,2005,4,17,21,229.85,0.63,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2006-01-22,2005,4,17,22,237.24,0.61,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2006-01-23,2005,4,17,23,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2006-01-24,2005,4,17,24,247.08,0.59,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000417,0.121,0.00478,1,0.178,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2006-01-25,2005,4,17,25,254.46,0.58,5,Dry,29,5,4,2,33,73,0.29,181.5,0.71,181.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2006-01-26,2005,4,17,26,261.3,0.57,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2006-01-27,2005,4,17,27,265.95,0.56,5,Dry,29,5,4,2,33,73,0.27,192.9,0.73,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2006-01-28,2005,4,18,28,269.5,0.55,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2006-01-29,2005,4,18,29,274.15,0.55,5,Dry,29,5,4,2,33,73,0.27,201.2,0.73,201.2,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2006-01-30,2005,4,18,30,280.44,0.54,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2006-01-31,2005,4,18,31,287.82,0.53,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2006-02-01,2005,5,18,32,293.56,0.52,5,Dry,31,6,4,3,41,85,0.29,208.6,0.71,208.6,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000536,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2006-02-02,2005,5,18,33,296.02,0.52,5,Dry,31,6,4,3,41,85,0.29,211,0.71,211,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000545,0.138,0.0055,1,0.227,0.366,0.0146,24.8,0.957,0.98,0.938,49,48,48,1150
2006-02-03,2005,5,18,34,301.22,0.51,5,Dry,31,6,4,3,41,85,0.28,216.2,0.72,216.2,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.0056,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
2006-02-04,2005,5,19,35,308.06,0.5,5,Dry,31,6,4,3,41,85,0.28,223.1,0.72,223.1,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000587,0.143,0.00572,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2006-02-05,2005,5,19,36,314.89,0.49,5,Dry,31,6,4,3,41,85,0.27,229.9,0.73,229.9,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000611,0.146,0.00585,2,0.0977,0.244,0.00975,24.8,0.923,0.97,0.895,25.8,25,50,1200
2006-02-06,2005,5,19,37,321.73,0.49,5,Dry,31,6,4,3,41,85,0.26,236.7,0.74,236.7,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
2006-02-07,2005,5,19,38,328.56,0.48,5,Dry,31,6,4,3,41,85,0.26,243.6,0.74,243.6,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000659,0.152,0.00611,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2006-02-08,2005,5,19,39,332.12,0.47,5,Dry,31,6,4,3,41,85,0.26,247.1,0.74,247.1,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00617,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
2006-02-09,2005,5,19,40,337.31,0.47,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000726,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2006-02-10,2005,5,19,41,344.15,0.46,5,Dry,31,6,4,3,41,85,0.25,259.1,0.75,259.1,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000857,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1360
2006-02-11,2005,5,20,42,350.99,0.45,5,Dry,31,6,4,3,41,85,0.24,266,0.76,266,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0245,0.000988,0.168,0.00678,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2006-02-12,2005,5,20,43,358.91,0.45,5,Dry,31,6,4,3,41,85,0.24,273.9,0.76,273.9,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2006-02-13,2005,5,20,44,364.66,0.44,5,Dry,31,6,4,3,41,85,0.23,279.7,0.77,279.7,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.031,0.00125,0.18,0.00725,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2006-02-14,2005,5,20,45,370.4,0.44,5,Dry,31,6,4,3,41,85,0.23,285.4,0.77,285.4,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.2,1490
2006-02-15,2005,5,20,46,378.33,0.43,5,Dry,31,6,4,3,41,85,0.23,293.3,0.78,293.3,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00773,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2006-02-16,2005,5,20,47,387.9,0.42,5,Dry,31,6,4,3,41,85,0.22,302.9,0.78,302.9,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.042,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,65.9,1580
2006-02-17,2005,5,20,48,396.92,0.41,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2006-02-18,2005,5,21,49,405.95,0.4,5,Dry,31,6,4,3,41,85,0.21,320.9,0.79,320.9,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0505,0.00205,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2006-02-19,2005,5,21,50,413.88,0.4,5,Dry,31,6,4,3,41,85,0.2,328.9,0.8,328.9,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00898,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2006-02-20,2005,5,21,51,421.26,0.39,5,Dry,31,6,4,3,41,85,0.2,336.3,0.8,336.3,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00236,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2006-02-21,2005,5,21,52,429.19,0.39,5,Dry,31,6,4,3,41,85,0.2,344.2,0.8,344.2,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0615,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2006-02-22,2005,5,21,53,440.95,0.38,5,Dry,31,6,4,3,41,85,0.19,355.9,0.81,355.9,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.067,0.00274,0.243,0.00994,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2006-02-23,2005,5,21,54,453.8,0.37,5,Dry,31,6,4,3,41,85,0.19,368.8,0.81,368.8,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0731,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2006-02-24,2005,5,21,55,467.74,0.36,5,Dry,31,6,4,3,41,85,0.18,382.7,0.82,382.7,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0797,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2000
2006-02-25,2005,5,22,56,480.59,0.35,5,Dry,31,6,4,3,41,85,0.18,395.6,0.82,395.6,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0857,0.00354,0.275,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2006-02-26,2005,5,22,57,492.9,0.34,5,Dry,31,6,4,3,41,85,0.17,407.9,0.83,407.9,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.3,44.3,88.7,2130
2006-02-27,2005,5,22,58,510.13,0.33,5,Dry,31,6,4,3,41,85,0.17,425.1,0.83,425.1,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00413,0.3,0.0124,2,0.229,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.1,2210
2006-02-28,2005,5,22,59,530.63,0.32,5,Dry,31,6,4,3,41,85,0.16,445.6,0.84,445.6,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2006-03-01,2005,6,22,60,551.69,0.3,5,Dry,36,8,6,4,53,107,0.19,444.7,0.81,444.7,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2006-03-02,2005,6,22,61,571.65,0.29,5,Dry,36,8,6,4,53,107,0.19,464.6,0.81,464.6,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00497,0.337,0.0142,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2006-03-03,2005,6,22,62,590.52,0.28,5,Dry,36,8,6,4,53,107,0.18,483.5,0.82,483.5,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-03-04,2005,6,23,63,613.21,0.27,5,Dry,36,8,6,4,53,107,0.17,506.2,0.83,506.2,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00588,0.382,0.0161,3,0.17,0.552,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2006-03-05,2005,6,23,64,637.55,0.26,5,Dry,36,8,6,4,53,107,0.17,530.5,0.83,530.5,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.256,0.155,0.0066,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
2006-03-06,2005,6,23,65,661.88,0.25,5,Dry,36,8,6,4,53,107,0.16,554.9,0.84,554.9,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2006-03-07,2005,6,23,66,685.13,0.24,5,Dry,36,8,6,4,53,107,0.16,578.1,0.84,578.1,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.00801,0.471,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.9,39.9,120,2880
2006-03-08,2005,6,23,67,709.46,0.23,5,Dry,36,8,6,4,53,107,0.15,602.5,0.85,602.5,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00875,0.501,0.0215,3,0.214,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2006-03-09,2005,6,23,68,735.99,0.22,5,Dry,36,8,6,4,53,107,0.14,629,0.85,629,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00955,0.534,0.023,3,0.226,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2006-03-10,2005,6,23,69,762.51,0.21,5,Dry,36,8,6,4,53,107,0.14,655.5,0.86,655.5,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2006-03-11,2005,6,24,70,779.03,0.2,5,Dry,36,8,6,4,53,107,0.14,672,0.86,672,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2006-03-12,2005,6,24,71,798.01,0.19,5,Dry,36,8,6,4,53,107,0.13,691,0.87,691,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.263,0.0115,0.61,0.0266,3,0.253,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.7,140,3360
2006-03-13,2005,6,24,72,820.25,0.19,5,Dry,36,8,6,4,53,107,0.13,713.3,0.87,713.3,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0122,0.638,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2006-03-14,2005,6,24,73,837.01,0.18,5,Dry,36,8,6,4,53,107,0.13,730,0.87,730,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.289,0.0127,0.658,0.0289,3,0.271,0.929,0.0409,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2006-03-15,2005,6,24,74,854.68,0.17,5,Dry,36,8,6,4,53,107,0.13,747.7,0.88,747.7,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.385,0.3,0.0132,0.686,0.0302,3,0.279,0.965,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2006-03-16,2005,6,24,75,869,0.17,5,Dry,36,8,6,4,53,107,0.12,762,0.88,762,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.956,0.98,0.937,51.5,48.2,145,3470
2006-03-17,2005,6,24,76,883.75,0.17,5,Dry,36,8,6,4,53,107,0.12,776.8,0.88,776.8,0,0,0,0,-4,4,36,8,6,0,57,827,990,967.4,22.6,0.412,0.315,0.014,0.727,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2006-03-18,2005,6,25,77,898.92,0.16,5,Dry,36,8,6,4,53,107,0.12,791.9,0.88,791.9,0,0,0,0,-4,4,36,8,6,0,57,842,990,967.5,22.5,0.426,0.322,0.0143,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,39.9,38.9,156,3730
2006-03-19,2005,6,25,78,918.99,0.16,5,Dry,36,8,6,4,53,107,0.12,812,0.88,812,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.776,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2006-03-20,2005,6,25,79,935,0.15,5,Dry,36,8,6,4,53,107,0.11,828,0.89,828,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.459,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.5,162,3880
2006-03-21,2005,6,25,80,951.35,0.15,5,Dry,36,8,6,4,53,107,0.11,844.4,0.89,844.4,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.474,0.348,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,165,3950
2006-03-22,2005,6,25,81,968.01,0.15,5,Dry,36,8,6,4,53,107,0.11,861,0.89,861,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.489,0.356,0.016,0.845,0.038,4,0.233,1.08,0.0485,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2006-03-23,2005,6,25,82,984.98,0.14,5,Dry,36,8,6,4,53,107,0.11,878,0.89,878,0,0,0,0,-4,4,36,8,6,0,57,928,990,967.8,22.2,0.504,0.364,0.0164,0.868,0.0392,4,0.239,1.11,0.05,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2006-03-24,2005,6,25,83,1002.2,0.14,5,Dry,36,8,6,4,53,107,0.11,895.2,0.89,895.2,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.955,0.98,0.936,43.9,43.1,172,4130
2006-03-25,2005,6,26,84,1019.8,0.14,5,Dry,36,8,6,4,53,107,0.1,912.8,0.9,912.8,0,0,0,0,-4,4,36,8,6,0,57,963,990,968,22,0.536,0.381,0.0173,0.917,0.0416,4,0.251,1.17,0.053,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2006-03-26,2005,6,26,85,1042.7,0.14,5,Dry,36,8,6,4,53,107,0.1,935.7,0.9,935.7,0,0,0,0,-4,4,36,8,6,0,57,986,990,968,22,0.557,0.392,0.0178,0.949,0.0432,4,0.258,1.21,0.055,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2006-03-27,2005,6,26,86,1066,0.13,5,Dry,36,8,6,4,53,107,0.1,959,0.9,959,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.579,0.403,0.0184,0.982,0.0448,4,0.266,1.25,0.057,20.6,0.956,0.98,0.937,46.4,45.5,182,4360
