date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-03-28,2005,6,26,87,1084.5,0.13,5,Dry,36,8,6,4,53,107,0.099,977.5,0.9,977.5,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.595,0.412,0.0189,1.01,0.0461,4,0.272,1.28,0.0586,20.6,0.956,0.98,0.937,47.1,46.1,185,4430
2006-03-29,2005,6,26,88,1103.2,0.13,5,Dry,36,8,6,4,53,107,0.097,996.1,0.9,996.1,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.62,0.421,0.0193,1.04,0.0478,4,0.279,1.32,0.0606,20.5,0.956,0.98,0.937,47.8,46.8,187,4490
2006-03-30,2005,6,26,89,1122,0.12,5,Dry,36,8,6,4,53,107,0.095,1015,0.91,1015,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.647,0.457,0.021,1.1,0.0508,4,0.283,1.39,0.0639,20.3,0.956,0.98,0.936,48.3,47.4,190,4550
2006-03-31,2005,6,26,90,1135.7,0.12,5,Dry,36,8,6,4,53,107,0.094,1029,0.91,1029,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.667,0.488,0.0225,1.15,0.0533,4,0.286,1.44,0.0665,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2006-04-01,2005,7,27,91,1149.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1001,0.87,1001,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.651,0.426,0.0197,1.08,0.0498,4,0.28,1.36,0.0627,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2006-04-02,2005,7,27,92,1157.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1010,0.87,1010,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.663,0.445,0.0206,1.11,0.0513,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
2006-04-03,2005,7,27,93,1160.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.667,0.451,0.0209,1.12,0.0518,4,0.282,1.4,0.0649,20.2,0.955,0.98,0.936,47.9,46.9,188,4510
2006-04-04,2005,7,27,94,1163.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.671,0.457,0.0212,1.13,0.0523,4,0.283,1.41,0.0654,20.2,0.955,0.98,0.936,48,47,188,4510
2006-04-05,2005,7,27,95,1160.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.667,0.451,0.0209,1.12,0.0518,4,0.282,1.4,0.0649,20.2,0.955,0.98,0.936,47.9,46.9,188,4510
2006-04-06,2005,7,27,96,1157.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1010,0.87,1010,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.663,0.445,0.0206,1.11,0.0513,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
2006-04-07,2005,7,27,97,1155,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1007,0.87,1007,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.659,0.439,0.0203,1.1,0.0508,4,0.281,1.38,0.0638,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2006-04-08,2005,7,28,98,1152.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1004,0.87,1004,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.655,0.432,0.02,1.09,0.0503,4,0.281,1.37,0.0633,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2006-04-09,2005,7,28,99,1149.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1001,0.87,1001,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.651,0.426,0.0197,1.08,0.0498,4,0.28,1.36,0.0627,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2006-04-10,2005,7,28,100,1152.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1004,0.87,1004,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.655,0.432,0.02,1.09,0.0503,4,0.281,1.37,0.0633,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2006-04-11,2005,7,28,101,1155,0.12,5,Dry,40,10,8,5,62,125,0.11,1030,0.89,1030,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.681,0.49,0.0227,1.17,0.0542,4,0.286,1.46,0.0674,20.2,0.955,0.98,0.936,48.6,47.6,191,4570
2006-04-12,2005,7,28,102,1157.7,0.12,5,Dry,40,10,8,5,62,125,0.11,1033,0.89,1033,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.685,0.497,0.023,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2006-04-13,2005,7,28,103,1160.5,0.12,5,Dry,40,10,8,5,62,125,0.11,1035,0.89,1035,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.689,0.503,0.0233,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2006-04-14,2005,7,28,104,1163.3,0.12,5,Dry,40,10,8,5,62,125,0.11,1038,0.89,1038,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.693,0.509,0.0236,1.2,0.0557,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2006-04-15,2005,7,29,105,1166,0.12,5,Dry,40,10,8,5,62,125,0.11,1041,0.89,1041,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.697,0.515,0.0239,1.21,0.0562,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4610
2006-04-16,2005,7,29,106,1168.8,0.12,5,Dry,40,10,8,5,62,125,0.11,1044,0.89,1044,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.701,0.522,0.0242,1.22,0.0567,4,0.289,1.51,0.0701,20.1,0.955,0.98,0.936,49,48,192,4610
2006-04-17,2005,7,29,107,1171.6,0.12,5,Dry,40,10,8,5,62,125,0.11,1047,0.89,1047,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.705,0.528,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,193,4620
2006-04-18,2005,7,29,108,1168.8,0.12,5,Dry,40,10,8,5,62,125,0.11,1044,0.89,1044,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.701,0.522,0.0242,1.22,0.0567,4,0.289,1.51,0.0701,20.1,0.955,0.98,0.936,49,48,192,4610
2006-04-19,2005,7,29,109,1171.6,0.12,5,Dry,40,10,8,5,62,125,0.11,1047,0.89,1047,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.705,0.528,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,193,4620
2006-04-20,2005,7,29,110,1168.8,0.12,5,Dry,40,10,8,5,62,125,0.11,1044,0.89,1044,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.701,0.522,0.0242,1.22,0.0567,4,0.289,1.51,0.0701,20.1,0.955,0.98,0.936,49,48,192,4610
2006-04-21,2005,7,29,111,1166,0.12,5,Dry,40,10,8,5,62,125,0.11,1041,0.89,1041,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.697,0.515,0.0239,1.21,0.0562,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4610
2006-04-22,2005,7,30,112,1157.7,0.12,5,Dry,40,10,8,5,62,125,0.11,1033,0.89,1033,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.685,0.497,0.023,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2006-04-23,2005,7,30,113,1149.4,0.12,5,Dry,40,10,8,5,62,125,0.11,1024,0.89,1024,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.673,0.478,0.0221,1.15,0.0532,4,0.285,1.44,0.0664,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2006-04-24,2005,7,30,114,1135.7,0.12,5,Dry,40,10,8,5,62,125,0.11,1011,0.89,1011,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.653,0.447,0.0206,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.956,0.98,0.936,48,47.1,188,4520
2006-04-25,2005,7,30,115,1122,0.12,5,Dry,40,10,8,5,62,125,0.11,997,0.89,997,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.633,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2006-04-26,2005,7,30,116,1103.2,0.13,5,Dry,40,10,8,5,62,125,0.11,978.1,0.89,978.1,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.605,0.412,0.0189,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2006-04-27,2005,7,30,117,1084.5,0.13,5,Dry,40,10,8,5,62,125,0.12,959.5,0.89,959.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.99,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2006-04-28,2005,7,30,118,1066,0.13,5,Dry,40,10,8,5,62,125,0.12,941,0.88,941,0,0,0,0,-5,5,40,10,8,0,67,999,990,968.1,21.9,0.569,0.394,0.018,0.964,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2006-04-29,2005,7,31,119,1047.8,0.13,5,Dry,40,10,8,5,62,125,0.12,922.9,0.88,922.9,0,0,0,0,-5,5,40,10,8,0,67,981,990,968.1,21.9,0.553,0.386,0.0176,0.938,0.0428,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2006-04-30,2005,7,31,120,1029.9,0.14,5,Dry,40,10,8,5,62,125,0.12,904.9,0.88,904.9,0,0,0,0,-5,5,40,10,8,0,67,963,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2006-05-01,2005,8,31,121,1012.2,0.14,5,Dry,42,9,8,6,82,147,0.14,865.2,0.85,865.2,0,0,0,0,-6,6,42,9,8,0,88,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0389,4,0.235,1.09,0.0496,21,0.955,0.98,0.936,42.5,41.6,166,3990
2006-05-02,2005,8,31,122,994.8,0.14,5,Dry,42,9,8,6,82,147,0.15,847.8,0.85,847.8,0,0,0,0,-6,6,42,9,8,0,88,907,990,967.9,22.1,0.485,0.349,0.0158,0.834,0.0377,4,0.229,1.06,0.0481,21.1,0.954,0.98,0.935,41.8,40.9,164,3930
2006-05-03,2005,8,31,123,977.67,0.15,5,Dry,42,9,8,6,82,147,0.15,830.7,0.85,830.7,0,0,0,0,-6,6,42,9,8,0,88,890,990,967.8,22.2,0.469,0.341,0.0154,0.81,0.0365,4,0.223,1.03,0.0466,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2006-05-04,2005,8,31,124,960.83,0.15,5,Dry,42,9,8,6,82,147,0.15,813.8,0.85,813.8,0,0,0,0,-6,6,42,9,8,0,88,873,990,967.7,22.3,0.454,0.333,0.015,0.787,0.0354,4,0.217,1,0.0451,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2006-05-05,2005,8,31,125,944.3,0.15,5,Dry,42,9,8,6,82,147,0.16,797.3,0.84,797.3,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.439,0.325,0.0146,0.764,0.0342,4,0.212,0.975,0.0437,21.3,0.953,0.976,0.93,39.8,38.8,155,3720
2006-05-06,2005,8,32,126,928.09,0.16,5,Dry,42,9,8,6,82,147,0.16,781.1,0.84,781.1,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.741,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2006-05-07,2005,8,32,127,912.23,0.16,5,Dry,42,9,8,6,82,147,0.16,765.2,0.84,765.2,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2006-05-08,2005,8,32,128,896.73,0.16,5,Dry,42,9,8,6,82,147,0.16,749.7,0.84,749.7,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.031,3,0.28,0.977,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2006-05-09,2005,8,32,129,881.62,0.17,5,Dry,42,9,8,6,82,147,0.17,734.6,0.83,734.6,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.381,0.292,0.0129,0.673,0.0298,3,0.273,0.946,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2006-05-10,2005,8,32,130,866.92,0.17,5,Dry,42,9,8,6,82,147,0.17,719.9,0.83,719.9,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0125,0.651,0.0288,3,0.266,0.918,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2006-05-11,2005,8,32,131,852.68,0.18,5,Dry,42,9,8,6,82,147,0.17,705.7,0.83,705.7,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.894,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2006-05-12,2005,8,32,132,838.93,0.18,5,Dry,42,9,8,6,82,147,0.17,691.9,0.82,691.9,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2006-05-13,2005,8,33,133,825.72,0.18,5,Dry,42,9,8,6,82,147,0.18,678.7,0.82,678.7,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2006-05-14,2005,8,33,134,813.13,0.19,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2006-05-15,2005,8,33,135,801.26,0.19,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2006-05-16,2005,8,33,136,790.24,0.2,5,Dry,42,9,8,6,82,147,0.19,643.2,0.81,643.2,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.326,0.231,0.0101,0.556,0.0243,3,0.232,0.788,0.0344,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2006-05-17,2005,8,33,137,780.33,0.2,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.772,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
2006-05-18,2005,8,33,138,772.12,0.2,5,Dry,42,9,8,6,82,147,0.19,625.1,0.81,625.1,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.0095,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3070
2006-05-19,2005,8,33,139,761.41,0.21,5,Dry,42,9,8,6,82,147,0.19,614.4,0.81,614.4,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2006-05-20,2005,8,34,140,747.47,0.22,5,Dry,42,9,8,6,82,147,0.2,600.5,0.8,600.5,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00875,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2006-05-21,2005,8,34,141,733.52,0.22,5,Dry,42,9,8,6,82,147,0.2,586.5,0.8,586.5,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.293,0.193,0.00832,0.486,0.021,3,0.206,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2006-05-22,2005,8,34,142,721.22,0.23,5,Dry,42,9,8,6,82,147,0.2,574.2,0.8,574.2,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2006-05-23,2005,8,34,143,708.37,0.23,5,Dry,42,9,8,6,82,147,0.21,561.4,0.79,561.4,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,116,2770
2006-05-24,2005,8,34,144,695.52,0.24,5,Dry,42,9,8,6,82,147,0.21,548.5,0.79,548.5,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.167,0.00718,0.439,0.0188,3,0.189,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
2006-05-25,2005,8,34,145,684.31,0.24,5,Dry,42,9,8,6,82,147,0.21,537.3,0.79,537.3,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00685,0.425,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2006-05-26,2005,8,34,146,672.55,0.25,5,Dry,42,9,8,6,82,147,0.22,525.5,0.78,525.5,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.152,0.0065,0.411,0.0175,3,0.179,0.59,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2006-05-27,2005,8,35,147,660.79,0.25,5,Dry,42,9,8,6,82,147,0.22,513.8,0.78,513.8,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00615,0.396,0.0169,3,0.174,0.57,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2006-05-28,2005,8,35,148,649.58,0.26,5,Dry,42,9,8,6,82,147,0.23,502.6,0.77,502.6,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00582,0.382,0.0163,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.7,34.6,104,2490
2006-05-29,2005,8,35,149,639.46,0.26,5,Dry,42,9,8,6,82,147,0.23,492.5,0.77,492.5,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.535,0.0227,23,0.946,0.97,0.917,35,34,102,2450
2006-05-30,2005,8,35,150,628.8,0.27,5,Dry,42,9,8,6,82,147,0.23,481.8,0.77,481.8,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2006-05-31,2005,8,35,151,618.13,0.27,5,Dry,42,9,8,6,82,147,0.24,471.1,0.76,471.1,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.228,0.121,0.00514,0.349,0.0148,2,0.261,0.61,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-06-01,2005,9,35,152,609.11,0.27,5,Dry,39,9,7,5,59,119,0.2,490.1,0.81,490.1,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2006-06-02,2005,9,35,153,599.54,0.28,5,Dry,39,9,7,5,59,119,0.2,480.5,0.8,480.5,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.015,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2006-06-03,2005,9,36,154,590.52,0.28,5,Dry,39,9,7,5,59,119,0.2,471.5,0.8,471.5,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00512,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2006-06-04,2005,9,36,155,582.59,0.29,5,Dry,39,9,7,5,59,119,0.2,463.6,0.8,463.6,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-06-05,2005,9,36,156,574.11,0.29,5,Dry,39,9,7,5,59,119,0.21,455.1,0.79,455.1,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2006-06-06,2005,9,36,157,565.63,0.29,5,Dry,39,9,7,5,59,119,0.21,446.6,0.79,446.6,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.0046,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2006-06-07,2005,9,36,158,557.16,0.3,5,Dry,39,9,7,5,59,119,0.21,438.2,0.79,438.2,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47,94.1,2260
2006-06-08,2005,9,36,159,549.23,0.3,5,Dry,39,9,7,5,59,119,0.22,430.2,0.78,430.2,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0226,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2006-06-09,2005,9,36,160,541.3,0.31,5,Dry,39,9,7,5,59,119,0.22,422.3,0.78,422.3,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0983,0.0041,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2006-06-10,2005,9,37,161,534.46,0.31,5,Dry,39,9,7,5,59,119,0.22,415.5,0.78,415.5,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.202,0.0951,0.00396,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2006-06-11,2005,9,37,162,527.08,0.32,5,Dry,39,9,7,5,59,119,0.23,408.1,0.77,408.1,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0916,0.00381,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.1,2120
2006-06-12,2005,9,37,163,519.7,0.32,5,Dry,39,9,7,5,59,119,0.23,400.7,0.77,400.7,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0881,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
2006-06-13,2005,9,37,164,512.31,0.33,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2006-06-14,2005,9,37,165,505.48,0.33,5,Dry,39,9,7,5,59,119,0.23,386.5,0.77,386.5,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0814,0.00337,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.7,2010
2006-06-15,2005,9,37,166,498.64,0.34,5,Dry,39,9,7,5,59,119,0.24,379.6,0.76,379.6,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0782,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
2006-06-16,2005,9,37,167,492.9,0.34,5,Dry,39,9,7,5,59,119,0.24,373.9,0.76,373.9,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0755,0.00312,0.262,0.0109,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1950
2006-06-17,2005,9,38,168,486.61,0.35,5,Dry,39,9,7,5,59,119,0.24,367.6,0.76,367.6,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2006-06-18,2005,9,38,169,480.32,0.35,5,Dry,39,9,7,5,59,119,0.25,361.3,0.75,361.3,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.2,1880
2006-06-19,2005,9,38,170,474.03,0.35,5,Dry,39,9,7,5,59,119,0.25,355,0.75,355,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2006-06-20,2005,9,38,171,468.29,0.36,5,Dry,39,9,7,5,59,119,0.25,349.3,0.75,349.3,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2006-06-21,2005,9,38,172,462.55,0.36,5,Dry,39,9,7,5,59,119,0.26,343.6,0.74,343.6,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0612,0.00251,0.237,0.00976,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.2,37.1,74.2,1780
2006-06-22,2005,9,38,173,456.81,0.37,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2006-06-23,2005,9,38,174,451.06,0.37,5,Dry,39,9,7,5,59,119,0.26,332.1,0.74,332.1,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0557,0.00229,0.228,0.00935,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2006-06-24,2005,9,39,175,446.41,0.37,5,Dry,39,9,7,5,59,119,0.27,327.4,0.73,327.4,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00919,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
2006-06-25,2005,9,39,176,441.22,0.38,5,Dry,39,9,7,5,59,119,0.27,322.2,0.73,322.2,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2006-06-26,2005,9,39,177,436.02,0.38,5,Dry,39,9,7,5,59,119,0.27,317,0.73,317,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00882,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
2006-06-27,2005,9,39,178,430.83,0.38,5,Dry,39,9,7,5,59,119,0.28,311.8,0.72,311.8,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0462,0.00189,0.211,0.00863,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2006-06-28,2005,9,39,179,425.63,0.39,5,Dry,39,9,7,5,59,119,0.28,306.6,0.72,306.6,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00179,0.207,0.00845,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
2006-06-29,2005,9,39,180,420.99,0.39,5,Dry,39,9,7,5,59,119,0.28,302,0.72,302,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0415,0.0017,0.203,0.00829,2,0.146,0.349,0.0143,24.2,0.941,0.97,0.913,33.7,32.6,65.3,1570
2006-06-30,2005,9,39,181,416.34,0.4,5,Dry,39,9,7,5,59,119,0.29,297.3,0.71,297.3,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0393,0.0016,0.199,0.00812,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33.1,32.2,64.3,1540
2006-07-01,2005,10,40,182,411.69,0.4,5,Dry,37,8,6,4,53,108,0.26,303.7,0.74,303.7,0,0,0,0,-4,4,37,8,6,0,57,355,990,965.5,24.5,0.161,0.0423,0.00172,0.203,0.00827,2,0.147,0.351,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.8,1580
2006-07-02,2005,10,40,183,407.04,0.4,5,Dry,37,8,6,4,53,108,0.27,299,0.73,299,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.0401,0.00163,0.199,0.00811,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1560
2006-07-03,2005,10,40,184,401.84,0.41,5,Dry,37,8,6,4,53,108,0.27,293.8,0.73,293.8,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0377,0.00153,0.195,0.00793,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.8,31.8,63.7,1530
2006-07-04,2005,10,40,185,397.2,0.41,5,Dry,37,8,6,4,53,108,0.27,289.2,0.73,289.2,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.156,0.0355,0.00144,0.191,0.00776,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.3,31.3,62.7,1500
2006-07-05,2005,10,40,186,392.55,0.41,5,Dry,37,8,6,4,53,108,0.28,284.6,0.72,284.6,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0333,0.00135,0.187,0.0076,2,0.135,0.322,0.0131,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
2006-07-06,2005,10,40,187,387.9,0.42,5,Dry,37,8,6,4,53,108,0.28,279.9,0.72,279.9,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0311,0.00126,0.183,0.00744,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2006-07-07,2005,10,40,188,383.25,0.42,5,Dry,37,8,6,4,53,108,0.28,275.3,0.72,275.3,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0289,0.00117,0.18,0.00728,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.8,59.7,1430
2006-07-08,2005,10,41,189,379.7,0.43,5,Dry,37,8,6,4,53,108,0.28,271.7,0.72,271.7,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0272,0.0011,0.177,0.00715,2,0.126,0.303,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
2006-07-09,2005,10,41,190,375.59,0.43,5,Dry,37,8,6,4,53,108,0.29,267.6,0.71,267.6,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.00701,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
2006-07-10,2005,10,41,191,371.49,0.43,5,Dry,37,8,6,4,53,108,0.29,263.5,0.71,263.5,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.147,0.0234,0.000944,0.17,0.00687,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.5,28.6,57.2,1370
2006-07-11,2005,10,41,192,367.39,0.44,5,Dry,37,8,6,4,53,108,0.29,259.4,0.71,259.4,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0214,0.000865,0.167,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.3,1350
2006-07-12,2005,10,41,193,363.29,0.44,5,Dry,37,8,6,4,53,108,0.3,255.3,0.7,255.3,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0195,0.000787,0.163,0.00658,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.4,1330
2006-07-13,2005,10,41,194,359.19,0.45,5,Dry,37,8,6,4,53,108,0.3,251.2,0.7,251.2,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0176,0.000708,0.16,0.00644,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2006-07-14,2005,10,41,195,355.09,0.45,5,Dry,37,8,6,4,53,108,0.3,247.1,0.7,247.1,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.157,0.00634,2,0.109,0.267,0.0107,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2006-07-15,2005,10,42,196,351.53,0.45,5,Dry,37,8,6,4,53,108,0.31,243.5,0.69,243.5,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.139,0.0165,0.000662,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2006-07-16,2005,10,42,197,347.98,0.46,5,Dry,37,8,6,4,53,108,0.31,240,0.69,240,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.00065,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2006-07-17,2005,10,42,198,344.42,0.46,5,Dry,37,8,6,4,53,108,0.31,236.4,0.69,236.4,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000637,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2006-07-18,2005,10,42,199,340.87,0.46,5,Dry,37,8,6,4,53,108,0.32,232.9,0.68,232.9,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2006-07-19,2005,10,42,200,337.31,0.47,5,Dry,37,8,6,4,53,108,0.32,229.3,0.68,229.3,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,2,0.0973,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
2006-07-20,2005,10,42,201,333.76,0.47,5,Dry,37,8,6,4,53,108,0.32,225.8,0.68,225.8,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2006-07-21,2005,10,42,202,331.3,0.47,5,Dry,37,8,6,4,53,108,0.33,223.3,0.67,223.3,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2006-07-22,2005,10,43,203,328.29,0.48,5,Dry,37,8,6,4,53,108,0.33,220.3,0.67,220.3,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2006-07-23,2005,10,43,204,325.28,0.48,5,Dry,37,8,6,4,53,108,0.33,217.3,0.67,217.3,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2006-07-24,2005,10,43,205,322.27,0.49,5,Dry,37,8,6,4,53,108,0.34,214.3,0.67,214.3,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2006-07-25,2005,10,43,206,319.27,0.49,5,Dry,37,8,6,4,53,108,0.34,211.3,0.66,211.3,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
2006-07-26,2005,10,43,207,316.26,0.49,5,Dry,37,8,6,4,53,108,0.34,208.3,0.66,208.3,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.14,0.00562,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-07-27,2005,10,43,208,313.25,0.5,5,Dry,37,8,6,4,53,108,0.34,205.3,0.66,205.3,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
2006-07-28,2005,10,43,209,310.24,0.5,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000517,0.138,0.0055,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2006-07-29,2005,10,44,210,307.24,0.5,5,Dry,37,8,6,4,53,108,0.35,199.2,0.65,199.2,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1080
2006-07-30,2005,10,44,211,304.23,0.51,5,Dry,37,8,6,4,53,108,0.35,196.2,0.65,196.2,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2006-07-31,2005,10,44,212,301.22,0.51,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2006-08-01,2005,11,44,213,298.76,0.51,5,Dry,34,7,5,3,44,93,0.31,205.8,0.69,205.8,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.124,0.0132,0.000527,0.138,0.00548,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2006-08-02,2005,11,44,214,294.66,0.52,5,Dry,34,7,5,3,44,93,0.32,201.7,0.68,201.7,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000513,0.136,0.00541,1,0.215,0.351,0.014,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
2006-08-03,2005,11,44,215,291.1,0.52,5,Dry,34,7,5,3,44,93,0.32,198.1,0.68,198.1,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000501,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,46,45,45,1080
2006-08-04,2005,11,44,216,287.55,0.53,5,Dry,34,7,5,3,44,93,0.32,194.6,0.68,194.6,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.12,0.0123,0.000489,0.133,0.00528,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2006-08-05,2005,11,45,217,285.09,0.53,5,Dry,34,7,5,3,44,93,0.33,192.1,0.67,192.1,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.333,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2006-08-06,2005,11,45,218,282.08,0.54,5,Dry,34,7,5,3,44,93,0.33,189.1,0.67,189.1,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,43,43,1030
2006-08-07,2005,11,45,219,279.07,0.54,5,Dry,34,7,5,3,44,93,0.33,186.1,0.67,186.1,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2006-08-08,2005,11,45,220,276.06,0.54,5,Dry,34,7,5,3,44,93,0.34,183.1,0.66,183.1,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.6,41.6,997
2006-08-09,2005,11,45,221,273.06,0.55,5,Dry,34,7,5,3,44,93,0.34,180.1,0.66,180.1,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,980
2006-08-10,2005,11,45,222,270.05,0.55,5,Dry,34,7,5,3,44,93,0.34,177.1,0.66,177.1,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2006-08-11,2005,11,45,223,267.04,0.56,5,Dry,34,7,5,3,44,93,0.35,174,0.65,174,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000418,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,944
2006-08-12,2005,11,46,224,264.03,0.56,5,Dry,34,7,5,3,44,93,0.35,171,0.65,171,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2006-08-13,2005,11,46,225,261.57,0.57,5,Dry,34,7,5,3,44,93,0.36,168.6,0.64,168.6,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,911
2006-08-14,2005,11,46,226,259.11,0.57,5,Dry,34,7,5,3,44,93,0.36,166.1,0.64,166.1,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00987,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2006-08-15,2005,11,46,227,256.65,0.58,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00966,0.000382,0.119,0.00472,1,0.163,0.283,0.0112,25,0.943,0.971,0.916,37.8,36.8,36.8,882
2006-08-16,2005,11,46,228,254.19,0.58,5,Dry,34,7,5,3,44,93,0.37,161.2,0.63,161.2,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00945,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.3,36.1,36.1,867
2006-08-17,2005,11,46,229,251.73,0.58,5,Dry,34,7,5,3,44,93,0.37,158.7,0.63,158.7,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00924,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2006-08-18,2005,11,46,230,249.27,0.59,5,Dry,34,7,5,3,44,93,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00903,0.000357,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
2006-08-19,2005,11,47,231,246.81,0.59,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2006-08-20,2005,11,47,232,245.44,0.59,5,Dry,34,7,5,3,44,93,0.38,152.4,0.62,152.4,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.00871,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2006-08-21,2005,11,47,233,243.52,0.6,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2006-08-22,2005,11,47,234,241.61,0.6,5,Dry,34,7,5,3,44,93,0.39,148.6,0.61,148.6,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00838,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2006-08-23,2005,11,47,235,239.7,0.61,5,Dry,34,7,5,3,44,93,0.39,146.7,0.61,146.7,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00822,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2006-08-24,2005,11,47,236,237.78,0.61,5,Dry,34,7,5,3,44,93,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00806,0.000318,0.111,0.00437,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2006-08-25,2005,11,47,237,235.87,0.62,5,Dry,34,7,5,3,44,93,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,768
2006-08-26,2005,11,48,238,233.95,0.62,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2006-08-27,2005,11,48,239,232.04,0.63,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-08-28,2005,11,48,240,230.13,0.63,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2006-08-29,2005,11,48,241,228.21,0.64,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2006-08-30,2005,11,48,242,226.3,0.64,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2006-08-31,2005,11,48,243,224.38,0.65,5,Dry,34,7,5,3,44,93,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-09-01,2005,12,48,244,221.38,0.66,5,Dry,30,6,4,2,30,72,0.33,149.4,0.68,149.4,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00845,0.000332,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2006-09-02,2005,12,49,245,218.91,0.66,5,Dry,30,6,4,2,30,72,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.101,0.00824,0.000323,0.11,0.00431,1,0.141,0.251,0.00983,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
2006-09-03,2005,12,49,246,215.91,0.67,5,Dry,30,6,4,2,30,72,0.33,143.9,0.67,143.9,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00798,0.000313,0.108,0.00425,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2006-09-04,2005,12,49,247,212.9,0.68,5,Dry,30,6,4,2,30,72,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00773,0.000303,0.107,0.0042,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2006-09-05,2005,12,49,248,209.89,0.69,5,Dry,30,6,4,2,30,72,0.34,137.9,0.66,137.9,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00747,0.000293,0.106,0.00414,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31,31,744
2006-09-06,2005,12,49,249,207.43,0.7,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-09-07,2005,12,49,250,204.97,0.71,5,Dry,30,6,4,2,30,72,0.35,133,0.65,133,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-09-08,2005,12,49,251,202.51,0.71,5,Dry,30,6,4,2,30,72,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-09-09,2005,12,50,252,200.05,0.72,5,Dry,30,6,4,2,30,72,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2006-09-10,2005,12,50,253,197.59,0.73,5,Dry,30,6,4,2,30,72,0.36,125.6,0.64,125.6,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-09-11,2005,12,50,254,196.22,0.74,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-09-12,2005,12,50,255,194.31,0.74,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00615,0.00024,0.099,0.00387,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-09-13,2005,12,50,256,192.39,0.75,5,Dry,30,6,4,2,30,72,0.37,120.4,0.63,120.4,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00384,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-09-14,2005,12,50,257,190.48,0.76,5,Dry,30,6,4,2,30,72,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0915,0.00582,0.000228,0.0973,0.0038,1,0.102,0.2,0.00781,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-09-15,2005,12,50,258,188.56,0.76,5,Dry,30,6,4,2,30,72,0.38,116.6,0.62,116.6,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00566,0.000221,0.0964,0.00377,1,0.0999,0.196,0.00767,25.4,0.922,0.97,0.895,26.8,26,26,623
2006-09-16,2005,12,51,259,186.65,0.77,5,Dry,30,6,4,2,30,72,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.0055,0.000215,0.0956,0.00374,1,0.0973,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-09-17,2005,12,51,260,184.74,0.78,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000209,0.0948,0.00371,1,0.0947,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-09-18,2005,12,51,261,182.82,0.78,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00517,0.000202,0.0939,0.00367,1,0.0921,0.186,0.00728,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2006-09-19,2005,12,51,262,180.91,0.79,5,Dry,30,6,4,2,30,72,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00501,0.000196,0.0931,0.00364,1,0.0895,0.183,0.00714,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2006-09-20,2005,12,51,263,178.99,0.8,5,Dry,30,6,4,2,30,72,0.4,107,0.6,107,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.00019,0.0923,0.00361,1,0.0869,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.6,23.6,568
2006-09-21,2005,12,51,264,177.63,0.8,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00473,0.000185,0.0917,0.00359,1,0.0851,0.177,0.00692,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2006-09-22,2005,12,51,265,176.26,0.8,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.0911,0.00356,1,0.0833,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2006-09-23,2005,12,52,266,174.89,0.81,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.0045,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2006-09-24,2005,12,52,267,173.52,0.81,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00438,0.000171,0.0899,0.00352,1,0.0796,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2006-09-25,2005,12,52,268,172.16,0.82,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0893,0.00349,1,0.0777,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
2006-09-26,2005,12,52,269,170.79,0.82,5,Dry,30,6,4,2,30,72,0.42,98.79,0.58,98.79,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000162,0.0887,0.00347,1,0.0759,0.165,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2006-09-27,2005,12,52,270,170.52,0.82,5,Dry,30,6,4,2,30,72,0.42,98.52,0.58,98.52,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0755,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2006-09-28,2005,12,52,271,169.7,0.82,5,Dry,30,6,4,2,30,72,0.42,97.7,0.58,97.7,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0744,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2006-09-29,2005,12,52,272,167.78,0.83,5,Dry,30,6,4,2,30,72,0.43,95.78,0.57,95.78,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2006-09-30,2005,12,53,273,166.41,0.83,5,Dry,30,6,4,2,30,72,0.43,94.41,0.57,94.41,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.07,0.157,0.00614,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2006-10-01,2006,1,1,274,165.05,0.84,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.0951,0.186,0.0073,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2006-10-02,2006,1,1,275,163.68,0.84,5,Dry,24,4,2,2,20,52,0.32,111.7,0.68,111.7,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0933,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2006-10-03,2006,1,1,276,162.31,0.85,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00513,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2006-10-04,2006,1,1,277,160.95,0.85,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0896,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2006-10-05,2006,1,1,278,163.95,0.84,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00527,0.000206,0.0909,0.00356,1,0.0936,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2006-10-06,2006,1,1,279,166.96,0.83,5,Dry,24,4,2,2,20,52,0.31,115,0.69,115,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0977,0.19,0.00744,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-10-07,2006,1,1,280,165.59,0.84,5,Dry,24,4,2,2,20,52,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.00541,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2006-10-08,2006,1,2,281,163.68,0.84,5,Dry,24,4,2,2,20,52,0.32,111.7,0.68,111.7,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0933,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2006-10-09,2006,1,2,282,161.77,0.85,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00508,0.000199,0.0899,0.00352,1,0.0907,0.181,0.00708,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2006-10-10,2006,1,2,283,159.85,0.85,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0881,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2006-10-11,2006,1,2,284,157.94,0.86,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0883,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2006-10-12,2006,1,2,285,156.02,0.87,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2006-10-13,2006,1,2,286,154.66,0.87,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2006-10-14,2006,1,2,287,153.29,0.88,5,Dry,24,4,2,2,20,52,0.34,101.3,0.66,101.3,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2006-10-15,2006,1,3,288,153.02,0.88,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00434,0.00017,0.0861,0.00338,1,0.0789,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2006-10-16,2006,1,3,289,151.1,0.88,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2006-10-17,2006,1,3,290,150.83,0.88,5,Dry,24,4,2,2,20,52,0.34,98.83,0.66,98.83,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2006-10-18,2006,1,3,291,151.1,0.88,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2006-10-19,2006,1,3,292,151.38,0.88,5,Dry,24,4,2,2,20,52,0.34,99.38,0.66,99.38,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.0042,0.000165,0.0854,0.00335,1,0.0767,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-10-20,2006,1,3,293,151.1,0.88,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2006-10-21,2006,1,3,294,149.74,0.89,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2006-10-22,2006,1,4,295,148.37,0.89,5,Dry,24,4,2,2,20,52,0.35,96.37,0.65,96.37,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2006-10-23,2006,1,4,296,147,0.89,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2006-10-24,2006,1,4,297,145.63,0.89,5,Dry,24,4,2,2,20,52,0.36,93.63,0.64,93.63,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2006-10-25,2006,1,4,298,144.27,0.9,5,Dry,24,4,2,2,20,52,0.36,92.27,0.64,92.27,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2006-10-26,2006,1,4,299,142.9,0.9,5,Dry,24,4,2,2,20,52,0.36,90.9,0.64,90.9,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2006-10-27,2006,1,4,300,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2006-10-28,2006,1,4,301,140.71,0.91,5,Dry,24,4,2,2,20,52,0.37,88.71,0.63,88.71,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00317,1,0.0623,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2006-10-29,2006,1,5,302,140.44,0.91,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2006-10-30,2006,1,5,303,140.16,0.91,5,Dry,24,4,2,2,20,52,0.37,88.16,0.63,88.16,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
