date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-10-31,2006,1,5,304,142.08,0.9,5,Dry,24,4,2,2,20,52,0.37,90.08,0.63,90.08,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2006-11-01,2006,2,5,305,145.09,0.9,5,Dry,23,4,2,2,19,50,0.34,95.09,0.66,95.09,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2006-11-02,2006,2,5,306,145.36,0.9,5,Dry,23,4,2,2,19,50,0.34,95.36,0.66,95.36,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00386,0.000151,0.0833,0.00327,1,0.0712,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2006-11-03,2006,2,5,307,148.37,0.89,5,Dry,23,4,2,2,19,50,0.34,98.37,0.66,98.37,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0753,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2006-11-04,2006,2,5,308,150.28,0.88,5,Dry,23,4,2,2,19,50,0.33,100.3,0.67,100.3,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00427,0.000168,0.0854,0.00335,1,0.0779,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2006-11-05,2006,2,6,309,151.1,0.88,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2006-11-06,2006,2,6,310,153.02,0.88,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2006-11-07,2006,2,6,311,153.29,0.88,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0868,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2006-11-08,2006,2,6,312,156.3,0.87,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-11-09,2006,2,6,313,158.21,0.86,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2006-11-10,2006,2,6,314,156.84,0.86,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2006-11-11,2006,2,6,315,155.48,0.87,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2006-11-12,2006,2,7,316,154.11,0.87,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2006-11-13,2006,2,7,317,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2006-11-14,2006,2,7,318,155.2,0.87,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2006-11-15,2006,2,7,319,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2006-11-16,2006,2,7,320,154.66,0.87,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00342,1,0.0838,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2006-11-17,2006,2,7,321,157.12,0.86,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2006-11-18,2006,2,7,322,159.58,0.85,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2006-11-19,2006,2,8,323,160.95,0.85,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0923,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2006-11-20,2006,2,8,324,162.86,0.84,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2006-11-21,2006,2,8,325,161.49,0.85,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-11-22,2006,2,8,326,159.58,0.85,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2006-11-23,2006,2,8,327,157.66,0.86,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00347,1,0.0878,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2006-11-24,2006,2,8,328,156.3,0.87,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-11-25,2006,2,8,329,158.21,0.86,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2006-11-26,2006,2,9,330,163.41,0.84,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-11-27,2006,2,9,331,168.6,0.83,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-11-28,2006,2,9,332,168.88,0.83,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-11-29,2006,2,9,333,166.41,0.83,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00564,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2006-11-30,2006,2,9,334,163.41,0.84,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-12-01,2006,3,9,335,161.49,0.85,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2006-12-02,2006,3,9,336,159.58,0.85,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2006-12-03,2006,3,10,337,158.21,0.86,5,Dry,26,4,3,2,24,59,0.37,99.21,0.63,99.21,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00339,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-12-04,2006,3,10,338,160.13,0.85,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2006-12-05,2006,3,10,339,165.32,0.84,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.086,0.176,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-12-06,2006,3,10,340,169.42,0.82,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00514,0.000201,0.0913,0.00357,1,0.0916,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2006-12-07,2006,3,10,341,170.24,0.82,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00521,0.000204,0.0916,0.00359,1,0.0927,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2006-12-08,2006,3,10,342,172.16,0.82,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2006-12-09,2006,3,10,343,174.62,0.81,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-12-10,2006,3,11,344,177.08,0.8,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000226,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2006-12-11,2006,3,11,345,177.35,0.8,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0948,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-12-12,2006,3,11,346,178.17,0.8,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-12-13,2006,3,11,347,181.18,0.79,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2006-12-14,2006,3,11,348,184.19,0.78,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2006-12-15,2006,3,11,349,187.2,0.77,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2006-12-16,2006,3,11,350,188.56,0.76,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2006-12-17,2006,3,12,351,190.48,0.76,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2006-12-18,2006,3,12,352,192.39,0.75,5,Dry,26,4,3,2,24,59,0.31,133.4,0.69,133.4,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,720
2006-12-19,2006,3,12,353,194.85,0.74,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2006-12-20,2006,3,12,354,197.86,0.73,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2006-12-21,2006,3,12,355,200.32,0.72,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2006-12-22,2006,3,12,356,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2006-12-23,2006,3,12,357,203.06,0.71,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2006-12-24,2006,3,13,358,200.05,0.72,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-12-25,2006,3,13,359,199.77,0.73,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2006-12-26,2006,3,13,360,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2006-12-27,2006,3,13,361,203.6,0.71,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2006-12-28,2006,3,13,362,205.52,0.7,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2006-12-29,2006,3,13,363,209.07,0.69,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2006-12-30,2006,3,13,364,212.63,0.68,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2006-12-31,2006,3,14,365,216.18,0.67,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2007-01-01,2006,4,14,1,220.28,0.66,5,Dry,29,5,4,2,33,73,0.33,147.3,0.67,147.3,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00827,0.000325,0.109,0.00429,1,0.141,0.251,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
2007-01-02,2006,4,14,2,223.84,0.65,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2007-01-03,2006,4,14,3,228.49,0.64,5,Dry,29,5,4,2,33,73,0.32,155.5,0.68,155.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00444,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2007-01-04,2006,4,14,4,233.68,0.62,5,Dry,29,5,4,2,33,73,0.31,160.7,0.69,160.7,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00941,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2007-01-05,2006,4,14,5,239.97,0.61,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,906
2007-01-06,2006,4,14,6,245.71,0.59,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2007-01-07,2006,4,15,7,253.09,0.58,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2007-01-08,2006,4,15,8,259.93,0.57,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2007-01-09,2006,4,15,9,267.31,0.56,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2007-01-10,2006,4,15,10,273.6,0.55,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2007-01-11,2006,4,15,11,277.16,0.54,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2007-01-12,2006,4,15,12,281.26,0.54,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000534,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2007-01-13,2006,4,15,13,286.45,0.53,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2007-01-14,2006,4,16,14,294.93,0.52,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2007-01-15,2006,4,16,15,305.59,0.5,5,Dry,29,5,4,2,33,73,0.24,232.6,0.76,232.6,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00585,2,0.0995,0.246,0.00981,24.8,0.924,0.97,0.896,26.2,25.4,50.7,1220
2007-01-16,2006,4,16,16,315.71,0.49,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2007-01-17,2006,4,16,17,326.92,0.48,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000755,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2007-01-18,2006,4,16,18,339.77,0.47,5,Dry,29,5,4,2,33,73,0.21,266.8,0.79,266.8,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2007-01-19,2006,4,16,19,352.08,0.45,5,Dry,29,5,4,2,33,73,0.21,279.1,0.79,279.1,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2007-01-20,2006,4,16,20,364.93,0.44,5,Dry,29,5,4,2,33,73,0.2,291.9,0.8,291.9,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00148,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.8,31.9,63.7,1530
2007-01-21,2006,4,17,21,378.88,0.43,5,Dry,29,5,4,2,33,73,0.19,305.9,0.81,305.9,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2007-01-22,2006,4,17,22,392.82,0.41,5,Dry,29,5,4,2,33,73,0.19,319.8,0.81,319.8,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.05,0.00203,0.212,0.0086,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2007-01-23,2006,4,17,23,406.77,0.4,5,Dry,29,5,4,2,33,73,0.18,333.8,0.82,333.8,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2007-01-24,2006,4,17,24,419.07,0.39,5,Dry,29,5,4,2,33,73,0.17,346.1,0.83,346.1,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2007-01-25,2006,4,17,25,431.92,0.38,5,Dry,29,5,4,2,33,73,0.17,358.9,0.83,358.9,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2007-01-26,2006,4,17,26,445.87,0.37,5,Dry,29,5,4,2,33,73,0.16,372.9,0.84,372.9,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.075,0.00307,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
2007-01-27,2006,4,17,27,459.27,0.36,5,Dry,29,5,4,2,33,73,0.16,386.3,0.84,386.3,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2007-01-28,2006,4,18,28,471.57,0.36,5,Dry,29,5,4,2,33,73,0.15,398.6,0.84,398.6,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0871,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2007-01-29,2006,4,18,29,485.52,0.35,5,Dry,29,5,4,2,33,73,0.15,412.5,0.85,412.5,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0937,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2160
2007-01-30,2006,4,18,30,500.56,0.34,5,Dry,29,5,4,2,33,73,0.15,427.6,0.85,427.6,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2007-01-31,2006,4,18,31,515.59,0.33,5,Dry,29,5,4,2,33,73,0.14,442.6,0.86,442.6,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2007-02-01,2006,5,18,32,530.63,0.32,5,Dry,31,6,4,3,41,85,0.16,445.6,0.84,445.6,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2007-02-02,2006,5,18,33,544.03,0.31,5,Dry,31,6,4,3,41,85,0.16,459,0.84,459,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2007-02-03,2006,5,18,34,557.43,0.3,5,Dry,31,6,4,3,41,85,0.15,472.4,0.85,472.4,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00511,0.34,0.0142,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2007-02-04,2006,5,19,35,576.84,0.29,5,Dry,31,6,4,3,41,85,0.15,491.8,0.85,491.8,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2007-02-05,2006,5,19,36,601.73,0.28,5,Dry,31,6,4,3,41,85,0.14,516.7,0.86,516.7,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.243,0.146,0.00617,0.39,0.0164,3,0.175,0.565,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2007-02-06,2006,5,19,37,628.25,0.27,5,Dry,31,6,4,3,41,85,0.14,543.3,0.86,543.3,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2007-02-07,2006,5,19,38,658.6,0.25,5,Dry,31,6,4,3,41,85,0.13,573.6,0.87,573.6,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2007-02-08,2006,5,19,39,690.59,0.24,5,Dry,31,6,4,3,41,85,0.12,605.6,0.88,605.6,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2007-02-09,2006,5,19,40,723.68,0.22,5,Dry,31,6,4,3,41,85,0.12,638.7,0.88,638.7,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00981,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2007-02-10,2006,5,19,41,757.31,0.21,5,Dry,31,6,4,3,41,85,0.11,672.3,0.89,672.3,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.827,0.0358,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2007-02-11,2006,5,20,42,783.03,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,678,0.87,678,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.339,0.254,0.0111,0.592,0.0258,3,0.248,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2007-02-12,2006,5,20,43,813.13,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,708.1,0.87,708.1,0,0,0,0,-4,4,36,6,5,0,58,755,990,967.2,22.8,0.356,0.274,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.7,143,3430
2007-02-13,2006,5,20,44,848.7,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,743.7,0.88,743.7,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.677,0.0298,3,0.277,0.954,0.042,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2007-02-14,2006,5,20,45,888.05,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,783,0.88,783,0,0,0,0,-4,4,36,6,5,0,58,830,990,967.5,22.5,0.415,0.318,0.0141,0.733,0.0325,4,0.207,0.94,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2007-02-15,2006,5,20,46,935,0.15,4,Mod_Dry,36,6,5,4,54,105,0.11,830,0.89,830,0,0,0,0,-4,4,36,6,5,0,58,877,990,967.6,22.4,0.458,0.341,0.0152,0.798,0.0357,4,0.223,1.02,0.0457,21.3,0.954,0.979,0.934,41.4,40.6,162,3890
2007-02-16,2006,5,20,47,989.88,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,884.9,0.89,884.9,0,0,0,0,-4,4,36,6,5,0,58,932,990,967.9,22.1,0.508,0.367,0.0166,0.875,0.0395,4,0.241,1.12,0.0504,21,0.955,0.98,0.936,43.6,42.7,171,4100
2007-02-17,2006,5,20,48,1047.8,0.13,4,Mod_Dry,36,6,5,4,54,105,0.1,942.9,0.9,942.9,0,0,0,0,-4,4,36,6,5,0,58,990,990,968.1,21.9,0.561,0.395,0.018,0.956,0.0436,4,0.261,1.22,0.0554,20.7,0.956,0.98,0.937,45.8,44.9,180,4310
2007-02-18,2006,5,21,49,1108.5,0.13,4,Mod_Dry,36,6,5,4,54,105,0.095,1004,0.91,1004,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.626,0.431,0.0198,1.06,0.0486,4,0.281,1.34,0.0615,20.4,0.956,0.98,0.937,48,47.1,188,4520
2007-02-19,2006,5,21,50,1177.2,0.12,4,Mod_Dry,36,6,5,4,54,105,0.089,1072,0.91,1072,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.727,0.585,0.0272,1.31,0.0609,4,0.294,1.61,0.0746,19.9,0.955,0.98,0.936,50,48.2,193,4630
2007-02-20,2006,5,21,51,1248.5,0.11,4,Mod_Dry,36,6,5,4,54,105,0.084,1144,0.92,1100,44,10,1,1,-3,35,46,7,6,1,89,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2007-02-21,2006,5,21,52,1328.2,0.1,3,Normal,43,7,5,4,78,137,0.1,1191,0.9,1100,91,21,3,3,-1,65,64,10,8,3,143,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-02-22,2006,5,21,53,1398,0.097,3,Normal,43,7,5,4,78,137,0.098,1261,0.9,1100,161,36,5,5,1,114,79,12,10,5,192,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,48.9,48,192,4600
2007-02-23,2006,5,21,54,1438.2,0.09,3,Normal,43,7,5,4,78,137,0.095,1301,0.91,1100,201,45,6,6,2,142,88,13,11,6,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-02-24,2006,5,21,55,1485.3,0.082,3,Normal,43,7,5,4,78,137,0.092,1348,0.91,1100,248,56,7,8,3,174,99,14,13,7,252,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2007-02-25,2006,5,22,56,1533.1,0.073,3,Normal,43,7,5,4,78,137,0.089,1396,0.91,1100,296,57,9,9,5,216,100,16,14,9,294,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2007-02-26,2006,5,22,57,1575,0.066,3,Normal,43,7,5,4,78,137,0.087,1438,0.91,1100,338,57,10,10,6,255,100,17,15,10,333,1230,990,969.7,20.3,0.898,0.648,0.032,1.55,0.0762,4,0.3,1.85,0.091,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2007-02-27,2006,5,22,58,1610.9,0.06,3,Normal,43,7,5,4,78,137,0.085,1474,0.92,1100,374,57,11,11,7,288,100,18,16,11,366,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46,184,4420
2007-02-28,2006,5,22,59,1647.1,0.055,3,Normal,43,7,5,4,78,137,0.083,1510,0.92,1100,410,57,11,13,8,321,100,18,18,12,399,1240,990,970,20,0.908,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2007-03-01,2006,6,22,60,1677,0.051,2,Mod_Wet,59,11,12,13,144,239,0.14,1438,0.86,1100,338,41,7,10,-3,283,100,18,22,10,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2007-03-02,2006,6,22,61,1700.3,0.049,2,Mod_Wet,59,11,12,13,144,239,0.14,1461,0.86,1100,361,41,7,11,-2,304,100,18,23,11,448,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4340
2007-03-03,2006,6,22,62,1717.1,0.047,2,Mod_Wet,59,11,12,13,144,239,0.14,1478,0.86,1100,378,41,7,12,-2,320,100,18,24,11,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-03-04,2006,6,23,63,1733.9,0.046,2,Mod_Wet,59,11,12,13,144,239,0.14,1495,0.86,1100,395,41,7,12,-1,336,100,18,24,12,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-03-05,2006,6,23,64,1750.8,0.044,2,Mod_Wet,59,11,12,13,144,239,0.14,1512,0.86,1100,412,41,7,13,-1,352,100,18,25,12,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-03-06,2006,6,23,65,1761,0.043,2,Mod_Wet,59,11,12,13,144,239,0.14,1522,0.86,1100,422,41,7,13,0,361,100,18,25,13,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-03-07,2006,6,23,66,1771.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.14,1532,0.86,1100,432,41,7,13,0,371,100,18,25,13,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2007-03-08,2006,6,23,67,1781.4,0.041,2,Mod_Wet,59,11,12,13,144,239,0.13,1542,0.87,1100,442,41,7,13,0,381,100,18,25,13,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2007-03-09,2006,6,23,68,1798.5,0.04,2,Mod_Wet,59,11,12,13,144,239,0.13,1560,0.87,1100,460,41,7,13,1,398,100,18,25,14,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-03-10,2006,6,23,69,1815.6,0.039,2,Mod_Wet,59,11,12,13,144,239,0.13,1577,0.87,1100,477,41,7,13,1,415,100,18,25,14,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2007-03-11,2006,6,24,70,1832.8,0.038,3,Normal,49,9,9,9,107,183,0.1,1650,0.9,1100,550,51,9,16,8,466,100,18,25,17,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-03-12,2006,6,24,71,1850.1,0.037,3,Normal,49,9,9,9,107,183,0.099,1667,0.9,1100,567,51,9,16,8,483,100,18,25,17,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2007-03-13,2006,6,24,72,1867.4,0.037,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4200
2007-03-14,2006,6,24,73,1884.8,0.036,3,Normal,49,9,9,9,107,183,0.097,1702,0.9,1100,602,51,9,16,9,517,100,18,25,18,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-03-15,2006,6,24,74,1902.3,0.035,3,Normal,49,9,9,9,107,183,0.096,1719,0.9,1100,619,51,9,16,10,533,100,18,25,19,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2007-03-16,2006,6,24,75,1919.8,0.034,3,Normal,49,9,9,9,107,183,0.095,1737,0.91,1100,637,51,9,16,10,551,100,18,25,19,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2007-03-17,2006,6,24,76,1944.3,0.033,3,Normal,49,9,9,9,107,183,0.094,1761,0.91,1100,661,51,9,16,11,574,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2007-03-18,2006,6,25,77,1969,0.031,3,Normal,49,9,9,9,107,183,0.093,1786,0.91,1100,686,51,9,16,12,598,100,18,25,21,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-03-19,2006,6,25,78,1993.9,0.03,3,Normal,49,9,9,9,107,183,0.092,1811,0.91,1100,711,51,9,16,12,623,100,18,25,21,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-03-20,2006,6,25,79,2011.7,0.029,3,Normal,49,9,9,9,107,183,0.091,1829,0.91,1100,729,51,9,16,13,640,100,18,25,22,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-03-21,2006,6,25,80,2029.5,0.029,3,Normal,49,9,9,9,107,183,0.09,1847,0.91,1100,747,51,9,16,13,658,100,18,25,22,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2007-03-22,2006,6,25,81,2047.4,0.028,3,Normal,49,9,9,9,107,183,0.089,1864,0.91,1100,764,51,9,16,14,674,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2007-03-23,2006,6,25,82,2065.4,0.027,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2007-03-24,2006,6,25,83,2083.4,0.026,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2007-03-25,2006,6,26,84,2101.5,0.025,3,Normal,49,9,9,9,107,183,0.087,1918,0.91,1100,818,51,9,16,16,726,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-03-26,2006,6,26,85,2119.6,0.024,3,Normal,49,9,9,9,107,183,0.086,1937,0.91,1100,837,51,9,16,16,745,100,18,25,25,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-03-27,2006,6,26,86,2137.8,0.024,3,Normal,49,9,9,9,107,183,0.086,1955,0.91,1100,855,51,9,16,17,762,100,18,25,26,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-03-28,2006,6,26,87,2156,0.023,3,Normal,49,9,9,9,107,183,0.085,1973,0.92,1100,873,51,9,16,17,780,100,18,25,26,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-03-29,2006,6,26,88,2174.3,0.022,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-30,2006,6,26,89,2192.6,0.021,3,Normal,49,9,9,9,107,183,0.084,2010,0.92,1100,910,51,9,16,18,816,100,18,25,27,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-03-31,2006,6,26,90,2203.7,0.021,3,Normal,49,9,9,9,107,183,0.083,2021,0.92,1100,921,51,9,16,19,826,100,18,25,28,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-04-01,2006,7,27,91,2207.3,0.02,3,Normal,54,13,14,19,117,217,0.098,1990,0.9,1100,890,46,5,11,8,820,100,18,25,27,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-04-02,2006,7,27,92,2211,0.02,3,Normal,54,13,14,19,117,217,0.098,1994,0.9,1100,894,46,5,11,8,824,100,18,25,27,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-04-03,2006,7,27,93,2207.3,0.02,3,Normal,54,13,14,19,117,217,0.098,1990,0.9,1100,890,46,5,11,8,820,100,18,25,27,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-04-04,2006,7,27,94,2196.3,0.021,3,Normal,54,13,14,19,117,217,0.099,1979,0.9,1100,879,46,5,11,7,810,100,18,25,26,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-04-05,2006,7,27,95,2178,0.022,3,Normal,54,13,14,19,117,217,0.1,1961,0.9,1100,861,46,5,11,7,792,100,18,25,26,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-04-06,2006,7,27,96,2159.7,0.023,3,Normal,54,13,14,19,117,217,0.1,1943,0.9,1100,843,46,5,11,6,775,100,18,25,25,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2007-04-07,2006,7,27,97,2141.4,0.023,3,Normal,54,13,14,19,117,217,0.1,1924,0.9,1100,824,46,5,11,6,756,100,18,25,25,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-04-08,2006,7,28,98,2123.2,0.024,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-04-09,2006,7,28,99,2105.1,0.025,3,Normal,54,13,14,19,117,217,0.1,1888,0.9,1100,788,46,5,11,5,721,100,18,25,24,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-04-10,2006,7,28,100,2087,0.026,3,Normal,54,13,14,19,117,217,0.1,1870,0.9,1100,770,46,5,11,4,704,100,18,25,23,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2007-04-11,2006,7,28,101,2069,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1921,0.93,1100,821,55,7,15,15,729,100,18,25,25,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-12,2006,7,28,102,2051,0.028,4,Mod_Dry,45,11,10,10,72,148,0.072,1903,0.93,1100,803,55,7,15,14,712,100,18,25,24,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-04-13,2006,7,28,103,2040.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.072,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-04-14,2006,7,28,104,2036.7,0.028,4,Mod_Dry,45,11,10,10,72,148,0.073,1889,0.93,1100,789,55,7,15,14,698,100,18,25,24,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-04-15,2006,7,29,105,2033.1,0.028,4,Mod_Dry,45,11,10,10,72,148,0.073,1885,0.93,1100,785,55,7,15,14,694,100,18,25,24,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2007-04-16,2006,7,29,106,2029.5,0.029,4,Mod_Dry,45,11,10,10,72,148,0.073,1882,0.93,1100,782,55,7,15,13,692,100,18,25,23,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2007-04-17,2006,7,29,107,2033.1,0.028,4,Mod_Dry,45,11,10,10,72,148,0.073,1885,0.93,1100,785,55,7,15,14,694,100,18,25,24,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2007-04-18,2006,7,29,108,2036.7,0.028,4,Mod_Dry,45,11,10,10,72,148,0.073,1889,0.93,1100,789,55,7,15,14,698,100,18,25,24,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-04-19,2006,7,29,109,2047.4,0.028,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2007-04-20,2006,7,29,110,2058.2,0.027,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-04-21,2006,7,29,111,2069,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1921,0.93,1100,821,55,7,15,15,729,100,18,25,25,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-22,2006,7,30,112,2079.8,0.026,4,Mod_Dry,45,11,10,10,72,148,0.071,1932,0.93,1100,832,55,7,15,15,740,100,18,25,25,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.2,169,4050
2007-04-23,2006,7,30,113,2090.6,0.026,4,Mod_Dry,45,11,10,10,72,148,0.071,1943,0.93,1100,843,55,7,15,15,751,100,18,25,25,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-24,2006,7,30,114,2094.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.071,1946,0.93,1100,846,55,7,15,15,754,100,18,25,25,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-25,2006,7,30,115,2097.9,0.025,4,Mod_Dry,45,11,10,10,72,148,0.07,1950,0.93,1100,850,55,7,15,16,757,100,18,25,26,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2007-04-26,2006,7,30,116,2094.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.071,1946,0.93,1100,846,55,7,15,15,754,100,18,25,25,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-27,2006,7,30,117,2083.4,0.026,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2007-04-28,2006,7,30,118,2072.6,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1925,0.93,1100,825,55,7,15,15,733,100,18,25,25,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-29,2006,7,31,119,2061.8,0.027,4,Mod_Dry,45,11,10,10,72,148,0.072,1914,0.93,1100,814,55,7,15,14,723,100,18,25,24,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-04-30,2006,7,31,120,2043.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.072,1896,0.93,1100,796,55,7,15,14,705,100,18,25,24,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2007-05-01,2006,8,31,121,2026,0.029,4,Mod_Dry,47,10,10,10,115,192,0.095,1834,0.91,1100,734,53,8,15,12,646,100,18,25,22,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-05-02,2006,8,31,122,2008.1,0.03,4,Mod_Dry,47,10,10,10,115,192,0.096,1816,0.9,1100,716,53,8,15,11,629,100,18,25,21,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-03,2006,8,31,123,1990.3,0.03,4,Mod_Dry,47,10,10,10,115,192,0.097,1798,0.9,1100,698,53,8,15,11,611,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2007-05-04,2006,8,31,124,1972.6,0.031,4,Mod_Dry,47,10,10,10,115,192,0.097,1781,0.9,1100,681,53,8,15,10,595,100,18,25,20,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-05-05,2006,8,31,125,1954.9,0.032,4,Mod_Dry,47,10,10,10,115,192,0.098,1763,0.9,1100,663,53,8,15,10,577,100,18,25,20,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-05-06,2006,8,32,126,1930.3,0.033,4,Mod_Dry,47,10,10,10,115,192,0.1,1738,0.9,1100,638,53,8,15,9,553,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2007-05-07,2006,8,32,127,1905.7,0.035,4,Mod_Dry,47,10,10,10,115,192,0.1,1714,0.9,1100,614,53,8,15,8,530,100,18,25,18,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2007-05-08,2006,8,32,128,1881.3,0.036,4,Mod_Dry,47,10,10,10,115,192,0.1,1689,0.9,1100,589,53,8,15,8,505,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-05-09,2006,8,32,129,1850.1,0.037,4,Mod_Dry,47,10,10,10,115,192,0.1,1658,0.9,1100,558,53,8,15,7,475,100,18,25,17,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2007-05-10,2006,8,32,130,1819.1,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1627,0.89,1100,527,53,8,15,6,445,100,18,25,16,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-05-11,2006,8,32,131,1788.3,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-12,2006,8,32,132,1757.6,0.044,4,Mod_Dry,47,10,10,10,115,192,0.11,1566,0.89,1100,466,53,8,14,4,387,100,18,24,14,502,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-13,2006,8,33,133,1727.2,0.046,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-14,2006,8,33,134,1697,0.049,4,Mod_Dry,47,10,10,10,115,192,0.11,1505,0.89,1100,405,53,8,12,2,330,100,18,22,12,445,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-15,2006,8,33,135,1667,0.053,4,Mod_Dry,47,10,10,10,115,192,0.12,1475,0.89,1100,375,53,8,11,1,302,100,18,21,11,417,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2007-05-16,2006,8,33,136,1637.2,0.056,4,Mod_Dry,47,10,10,10,115,192,0.12,1445,0.88,1100,345,53,8,11,0,273,100,18,21,10,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-05-17,2006,8,33,137,1607.6,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1416,0.88,1100,316,53,8,10,-1,246,100,18,20,9,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2007-05-18,2006,8,33,138,1578.3,0.065,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-05-19,2006,8,33,139,1549.2,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-05-20,2006,8,34,140,1520.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2007-05-21,2006,8,34,141,1491.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1300,0.87,1100,200,45,6,6,-4,147,92,16,16,6,262,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2007-05-22,2006,8,34,142,1463.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-05-23,2006,8,34,143,1435.1,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2007-05-24,2006,8,34,144,1407.2,0.095,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-05-25,2006,8,34,145,1373.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1182,0.86,1100,82,19,2,3,-8,66,66,12,13,2,181,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-05-26,2006,8,34,146,1322.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2007-05-27,2006,8,35,147,1277.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1086,0.85,1086,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.776,0.616,0.029,1.39,0.0656,4,0.297,1.69,0.0796,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2007-05-28,2006,8,35,148,1234.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.712,0.518,0.0242,1.23,0.0575,4,0.288,1.52,0.071,19.8,0.955,0.98,0.936,48.4,47.4,190,4550
2007-05-29,2006,8,35,149,1196.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1005,0.84,1005,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.434,0.0202,1.09,0.0508,4,0.281,1.37,0.0639,20.1,0.955,0.98,0.936,47.3,46.4,186,4450
2007-05-30,2006,8,35,150,1160.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,968.5,0.83,968.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2007-05-31,2006,8,35,151,1130.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,938.2,0.83,938.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
