date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-06-01,2006,9,35,152,1100.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,939.5,0.85,939.5,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.573,0.394,0.0181,0.967,0.0444,4,0.26,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2007-06-02,2006,9,35,153,1071.3,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,910.3,0.85,910.3,0,0,0,0,-9,9,45,10,9,0,97,974,990,968.1,21.9,0.547,0.38,0.0174,0.926,0.0423,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.1,43.3,173,4150
2007-06-03,2006,9,36,154,1047.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,886.9,0.85,886.9,0,0,0,0,-9,9,45,10,9,0,97,951,990,968.1,21.9,0.525,0.368,0.0168,0.894,0.0407,4,0.242,1.14,0.0517,20.8,0.955,0.98,0.936,43.2,42.4,169,4070
2007-06-04,2006,9,36,155,1024.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,863.8,0.84,863.8,0,0,0,0,-9,9,45,10,9,0,97,928,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.1,0.0497,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2007-06-05,2006,9,36,156,1002.2,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,841.2,0.84,841.2,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.484,0.346,0.0157,0.83,0.0376,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2007-06-06,2006,9,36,157,980.1,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,819.1,0.84,819.1,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.799,0.036,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2007-06-07,2006,9,36,158,958.45,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,797.5,0.83,797.5,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.444,0.325,0.0146,0.768,0.0345,4,0.212,0.98,0.044,21.3,0.953,0.975,0.929,39.7,38.7,155,3710
2007-06-08,2006,9,36,159,941.96,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,781,0.83,781,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2007-06-09,2006,9,36,160,925.81,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,764.8,0.83,764.8,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.414,0.309,0.0138,0.723,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2007-06-10,2006,9,37,161,909.99,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,749,0.82,749,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.701,0.0312,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2007-06-11,2006,9,37,162,894.55,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,733.5,0.82,733.5,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.273,0.949,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2007-06-12,2006,9,37,163,879.49,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,718.5,0.82,718.5,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2007-06-13,2006,9,37,164,864.86,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,703.9,0.81,703.9,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2007-06-14,2006,9,37,165,850.68,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,689.7,0.81,689.7,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0115,0.617,0.0272,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2007-06-15,2006,9,37,166,837.01,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,676,0.81,676,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.253,0.0111,0.6,0.0264,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2007-06-16,2006,9,37,167,823.88,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,662.9,0.81,662.9,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.34,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.6,44.6,134,3210
2007-06-17,2006,9,38,168,814.89,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,653.9,0.8,653.9,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.0251,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2007-06-18,2006,9,38,169,806.25,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,645.3,0.8,645.3,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.33,0.232,0.0101,0.562,0.0246,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2007-06-19,2006,9,38,170,798.01,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,637,0.8,637,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.227,0.00989,0.551,0.0241,3,0.229,0.781,0.0341,22.1,0.956,0.98,0.936,44,43.2,129,3110
2007-06-20,2006,9,38,171,790.24,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,629.2,0.8,629.2,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00965,0.542,0.0236,3,0.226,0.767,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2007-06-21,2006,9,38,172,783.03,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,622,0.79,622,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.217,0.00943,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2007-06-22,2006,9,38,173,776.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,615.5,0.79,615.5,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.212,0.00923,0.525,0.0228,3,0.219,0.744,0.0324,22.2,0.955,0.98,0.936,42.7,41.9,126,3020
2007-06-23,2006,9,38,174,770.16,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,609.2,0.79,609.2,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-24,2006,9,39,175,761.14,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2007-06-25,2006,9,39,176,748.29,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,587.3,0.79,587.3,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.297,0.193,0.00837,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2007-06-26,2006,9,39,177,737.08,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,576.1,0.78,576.1,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00803,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2830
2007-06-27,2006,9,39,178,725.32,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,564.3,0.78,564.3,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.284,0.178,0.00767,0.462,0.0199,3,0.196,0.658,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2007-06-28,2006,9,39,179,713.56,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,552.6,0.77,552.6,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00732,0.447,0.0192,3,0.191,0.638,0.0275,22.6,0.951,0.974,0.926,38.8,37.8,113,2720
2007-06-29,2006,9,39,180,702.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,541.4,0.77,541.4,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.271,0.163,0.00698,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2007-06-30,2006,9,39,181,692.24,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,531.2,0.77,531.2,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00668,0.421,0.018,3,0.182,0.602,0.0258,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2007-07-01,2006,10,40,182,681.57,0.24,3,Normal,50,10,9,9,108,186,0.27,495.6,0.73,495.6,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.247,0.133,0.00569,0.38,0.0163,3,0.166,0.546,0.0233,22.8,0.946,0.97,0.917,35,33.9,102,2440
2007-07-02,2006,10,40,183,670.91,0.25,3,Normal,50,10,9,9,108,186,0.28,484.9,0.72,484.9,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.241,0.128,0.00546,0.369,0.0158,2,0.27,0.639,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-07-03,2006,10,40,184,660.79,0.25,3,Normal,50,10,9,9,108,186,0.28,474.8,0.72,474.8,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2007-07-04,2006,10,40,185,651.77,0.26,3,Normal,50,10,9,9,108,186,0.28,465.8,0.71,465.8,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.23,0.119,0.00506,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2007-07-05,2006,10,40,186,642.2,0.26,3,Normal,50,10,9,9,108,186,0.29,456.2,0.71,456.2,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00486,0.339,0.0144,2,0.25,0.59,0.0251,22.9,0.958,0.98,0.939,49.1,48.2,96.3,2310
2007-07-06,2006,10,40,187,632.63,0.26,3,Normal,50,10,9,9,108,186,0.29,446.6,0.71,446.6,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.6,2270
2007-07-07,2006,10,40,188,623.06,0.27,3,Normal,50,10,9,9,108,186,0.3,437.1,0.7,437.1,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.319,0.0135,2,0.238,0.557,0.0236,23.1,0.957,0.98,0.938,47.3,46.3,92.7,2220
2007-07-08,2006,10,41,189,614.03,0.27,3,Normal,50,10,9,9,108,186,0.3,428,0.7,428,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00427,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.938,46.4,45.5,90.9,2180
2007-07-09,2006,10,41,190,606.1,0.28,3,Normal,50,10,9,9,108,186,0.31,420.1,0.69,420.1,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0973,0.00411,0.305,0.0129,2,0.226,0.532,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2007-07-10,2006,10,41,191,597.63,0.28,3,Normal,50,10,9,9,108,186,0.31,411.6,0.69,411.6,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0933,0.00393,0.298,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.7,2100
2007-07-11,2006,10,41,192,589.15,0.28,3,Normal,50,10,9,9,108,186,0.32,403.1,0.68,403.1,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0893,0.00376,0.291,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
2007-07-12,2006,10,41,193,580.67,0.29,3,Normal,50,10,9,9,108,186,0.32,394.7,0.68,394.7,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0853,0.00359,0.284,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.2,84.3,2020
2007-07-13,2006,10,41,194,572.74,0.29,3,Normal,50,10,9,9,108,186,0.33,386.7,0.68,386.7,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.204,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2007-07-14,2006,10,41,195,565.91,0.29,3,Normal,50,10,9,9,108,186,0.33,379.9,0.67,379.9,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0783,0.00328,0.272,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.2,1950
2007-07-15,2006,10,42,196,558.52,0.3,3,Normal,50,10,9,9,108,186,0.33,372.5,0.67,372.5,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0748,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2007-07-16,2006,10,42,197,551.14,0.3,3,Normal,50,10,9,9,108,186,0.34,365.1,0.66,365.1,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,39.9,39,78,1870
2007-07-17,2006,10,42,198,543.76,0.31,3,Normal,50,10,9,9,108,186,0.34,357.8,0.66,357.8,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0679,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2007-07-18,2006,10,42,199,536.38,0.31,3,Normal,50,10,9,9,108,186,0.35,350.4,0.65,350.4,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.184,0.0644,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2007-07-19,2006,10,42,200,529.54,0.32,3,Normal,50,10,9,9,108,186,0.35,343.5,0.65,343.5,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0612,0.00255,0.242,0.0101,2,0.174,0.417,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2007-07-20,2006,10,42,201,522.7,0.32,3,Normal,50,10,9,9,108,186,0.36,336.7,0.64,336.7,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2007-07-21,2006,10,42,202,516.96,0.33,3,Normal,50,10,9,9,108,186,0.36,331,0.64,331,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0552,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2007-07-22,2006,10,43,203,510.67,0.33,3,Normal,50,10,9,9,108,186,0.36,324.7,0.64,324.7,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.00941,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2007-07-23,2006,10,43,204,504.38,0.33,3,Normal,50,10,9,9,108,186,0.37,318.4,0.63,318.4,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0493,0.00204,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2007-07-24,2006,10,43,205,498.09,0.34,3,Normal,50,10,9,9,108,186,0.37,312.1,0.63,312.1,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0463,0.00192,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2007-07-25,2006,10,43,206,491.81,0.34,3,Normal,50,10,9,9,108,186,0.38,305.8,0.62,305.8,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.6,65.3,1570
2007-07-26,2006,10,43,207,486.06,0.35,3,Normal,50,10,9,9,108,186,0.38,300.1,0.62,300.1,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2007-07-27,2006,10,43,208,480.32,0.35,3,Normal,50,10,9,9,108,186,0.39,294.3,0.61,294.3,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2007-07-28,2006,10,43,209,474.58,0.35,3,Normal,50,10,9,9,108,186,0.39,288.6,0.61,288.6,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2007-07-29,2006,10,44,210,468.84,0.36,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2007-07-30,2006,10,44,211,464.19,0.36,3,Normal,50,10,9,9,108,186,0.4,278.2,0.6,278.2,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0303,0.00125,0.188,0.00775,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2007-07-31,2006,10,44,212,458.99,0.36,3,Normal,50,10,9,9,108,186,0.41,273,0.59,273,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0279,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2007-08-01,2006,11,44,213,452.7,0.37,3,Normal,47,8,6,5,89,155,0.34,297.7,0.66,297.7,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0395,0.00162,0.202,0.00828,2,0.143,0.345,0.0142,24,0.94,0.97,0.912,33,32,64,1540
2007-08-02,2006,11,44,214,446.96,0.37,3,Normal,47,8,6,5,89,155,0.35,292,0.65,292,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0368,0.00151,0.197,0.00807,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
2007-08-03,2006,11,44,215,440.67,0.38,3,Normal,47,8,6,5,89,155,0.35,285.7,0.65,285.7,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0338,0.00139,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.6,30.7,61.4,1470
2007-08-04,2006,11,44,216,434.38,0.38,3,Normal,47,8,6,5,89,155,0.36,279.4,0.64,279.4,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0309,0.00126,0.187,0.00763,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2007-08-05,2006,11,45,217,428.64,0.39,3,Normal,47,8,6,5,89,155,0.36,273.6,0.64,273.6,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0282,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2007-08-06,2006,11,45,218,422.9,0.39,3,Normal,47,8,6,5,89,155,0.37,267.9,0.63,267.9,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00723,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2007-08-07,2006,11,45,219,418.25,0.39,3,Normal,47,8,6,5,89,155,0.37,263.3,0.63,263.3,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.000948,0.173,0.00707,2,0.12,0.293,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2007-08-08,2006,11,45,220,413.06,0.4,3,Normal,47,8,6,5,89,155,0.38,258.1,0.63,258.1,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000848,0.169,0.00688,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
2007-08-09,2006,11,45,221,407.86,0.4,3,Normal,47,8,6,5,89,155,0.38,252.9,0.62,252.9,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000747,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
2007-08-10,2006,11,45,222,402.66,0.41,3,Normal,47,8,6,5,89,155,0.39,247.7,0.61,247.7,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2007-08-11,2006,11,45,223,397.47,0.41,3,Normal,47,8,6,5,89,155,0.39,242.5,0.61,242.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2007-08-12,2006,11,46,224,392.82,0.41,3,Normal,47,8,6,5,89,155,0.4,237.8,0.6,237.8,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51,1230
2007-08-13,2006,11,46,225,388.17,0.42,3,Normal,47,8,6,5,89,155,0.4,233.2,0.6,233.2,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0999,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2007-08-14,2006,11,46,226,383.52,0.42,3,Normal,47,8,6,5,89,155,0.4,228.5,0.6,228.5,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2007-08-15,2006,11,46,227,378.88,0.43,3,Normal,47,8,6,5,89,155,0.41,223.9,0.59,223.9,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2007-08-16,2006,11,46,228,375.32,0.43,3,Normal,47,8,6,5,89,155,0.41,220.3,0.59,220.3,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-08-17,2006,11,46,229,371.22,0.43,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.148,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2007-08-18,2006,11,46,230,367.12,0.44,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2007-08-19,2006,11,47,231,363.02,0.44,3,Normal,47,8,6,5,89,155,0.43,208,0.57,208,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2007-08-20,2006,11,47,232,358.91,0.45,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2007-08-21,2006,11,47,233,354.81,0.45,3,Normal,47,8,6,5,89,155,0.44,199.8,0.56,199.8,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2007-08-22,2006,11,47,234,350.71,0.45,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.139,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2007-08-23,2006,11,47,235,347.16,0.46,3,Normal,47,8,6,5,89,155,0.45,192.2,0.55,192.2,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44,43.1,43.1,1040
2007-08-24,2006,11,47,236,343.6,0.46,3,Normal,47,8,6,5,89,155,0.45,188.6,0.55,188.6,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.951,0.98,0.932,43.2,42.3,42.3,1020
2007-08-25,2006,11,47,237,340.05,0.47,3,Normal,47,8,6,5,89,155,0.46,185.1,0.54,185.1,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00538,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2007-08-26,2006,11,48,238,336.49,0.47,3,Normal,47,8,6,5,89,155,0.46,181.5,0.54,181.5,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2007-08-27,2006,11,48,239,332.94,0.47,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2007-08-28,2006,11,48,240,329.38,0.48,3,Normal,47,8,6,5,89,155,0.47,174.4,0.53,174.4,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
2007-08-29,2006,11,48,241,326.92,0.48,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2007-08-30,2006,11,48,242,323.91,0.48,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
2007-08-31,2006,11,48,243,320.91,0.49,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2007-09-01,2006,12,48,244,316.81,0.49,3,Normal,40,6,4,3,65,118,0.37,198.8,0.63,198.8,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0126,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2007-09-02,2006,12,49,245,312.16,0.5,3,Normal,40,6,4,3,65,118,0.38,194.2,0.62,194.2,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0123,0.000489,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2007-09-03,2006,12,49,246,308.6,0.5,3,Normal,40,6,4,3,65,118,0.38,190.6,0.62,190.6,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00528,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2007-09-04,2006,12,49,247,304.5,0.51,3,Normal,40,6,4,3,65,118,0.39,186.5,0.61,186.5,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2007-09-05,2006,12,49,248,300.4,0.51,3,Normal,40,6,4,3,65,118,0.39,182.4,0.61,182.4,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2007-09-06,2006,12,49,249,296.3,0.52,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2007-09-07,2006,12,49,250,292.74,0.52,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2007-09-08,2006,12,49,251,289.19,0.53,3,Normal,40,6,4,3,65,118,0.41,171.2,0.59,171.2,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,923
2007-09-09,2006,12,50,252,285.63,0.53,3,Normal,40,6,4,3,65,118,0.41,167.6,0.59,167.6,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2007-09-10,2006,12,50,253,282.08,0.54,3,Normal,40,6,4,3,65,118,0.42,164.1,0.58,164.1,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2007-09-11,2006,12,50,254,279.62,0.54,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00949,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2007-09-12,2006,12,50,255,276.61,0.54,3,Normal,40,6,4,3,65,118,0.43,158.6,0.57,158.6,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00923,0.000366,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2007-09-13,2006,12,50,256,273.6,0.55,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00464,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2007-09-14,2006,12,50,257,270.59,0.55,3,Normal,40,6,4,3,65,118,0.44,152.6,0.56,152.6,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2007-09-15,2006,12,50,258,267.59,0.56,3,Normal,40,6,4,3,65,118,0.44,149.6,0.56,149.6,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00847,0.000336,0.114,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-09-16,2006,12,51,259,264.58,0.56,3,Normal,40,6,4,3,65,118,0.45,146.6,0.55,146.6,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2007-09-17,2006,12,51,260,261.57,0.57,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
2007-09-18,2006,12,51,261,258.56,0.57,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.11,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2007-09-19,2006,12,51,262,256.1,0.58,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-09-20,2006,12,51,263,253.64,0.58,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00728,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-09-21,2006,12,51,264,251.18,0.58,3,Normal,40,6,4,3,65,118,0.47,133.2,0.53,133.2,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.00028,0.107,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-09-22,2006,12,51,265,248.72,0.59,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,29.9,29,29,697
2007-09-23,2006,12,52,266,246.26,0.59,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-09-24,2006,12,52,267,243.8,0.6,3,Normal,40,6,4,3,65,118,0.48,125.8,0.52,125.8,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-09-25,2006,12,52,268,241.34,0.6,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2007-09-26,2006,12,52,269,238.88,0.61,3,Normal,40,6,4,3,65,118,0.49,120.9,0.51,120.9,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000238,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2007-09-27,2006,12,52,270,237.51,0.61,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00591,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2007-09-28,2006,12,52,271,235.59,0.62,3,Normal,40,6,4,3,65,118,0.5,117.6,0.5,117.6,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00575,0.000226,0.1,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,625
2007-09-29,2006,12,52,272,233.68,0.62,3,Normal,40,6,4,3,65,118,0.51,115.7,0.49,115.7,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0987,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
2007-09-30,2006,12,53,273,231.77,0.63,3,Normal,40,6,4,3,65,118,0.51,113.8,0.49,113.8,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0988,0.00389,1,0.0961,0.195,0.00767,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2007-10-01,2007,1,1,274,229.85,0.63,3,Normal,37,5,3,2,50,97,0.42,132.8,0.58,132.8,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00704,0.000277,0.105,0.00414,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2007-10-02,2007,1,1,275,230.13,0.63,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.105,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2007-10-03,2007,1,1,276,230.4,0.63,3,Normal,37,5,3,2,50,97,0.42,133.4,0.58,133.4,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00709,0.000279,0.106,0.00415,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2007-10-04,2007,1,1,277,228.49,0.64,3,Normal,37,5,3,2,50,97,0.42,131.5,0.57,131.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00693,0.000272,0.105,0.00412,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2007-10-05,2007,1,1,278,226.57,0.64,3,Normal,37,5,3,2,50,97,0.43,129.6,0.57,129.6,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2007-10-06,2007,1,1,279,224.66,0.65,3,Normal,37,5,3,2,50,97,0.43,127.7,0.57,127.7,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-10-07,2007,1,1,280,222.74,0.65,3,Normal,37,5,3,2,50,97,0.43,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28.1,28.1,673
2007-10-08,2007,1,2,281,220.83,0.66,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000246,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2007-10-09,2007,1,2,282,218.91,0.66,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2007-10-10,2007,1,2,283,217.55,0.67,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2007-10-11,2007,1,2,284,216.18,0.67,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.000231,0.0994,0.0039,1,0.103,0.203,0.00795,25.3,0.925,0.97,0.897,27.3,26.5,26.5,636
2007-10-12,2007,1,2,285,214.27,0.68,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2007-10-13,2007,1,2,286,212.35,0.68,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2007-10-14,2007,1,2,287,210.44,0.69,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2007-10-15,2007,1,3,288,208.52,0.69,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.0931,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2007-10-16,2007,1,3,289,206.61,0.7,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0905,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2007-10-17,2007,1,3,290,204.7,0.71,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2007-10-18,2007,1,3,291,202.78,0.71,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
2007-10-19,2007,1,3,292,201.41,0.72,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00462,0.000181,0.0929,0.00363,1,0.0835,0.176,0.00689,25.4,0,0,0,0,0,0,0
2007-10-20,2007,1,3,293,200.05,0.72,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.00361,1,0.0816,0.174,0.00679,25.4,0,0,0,0,0,0,0
2007-10-21,2007,1,3,294,198.68,0.73,3,Normal,37,5,3,2,50,97,0.49,101.7,0.51,101.7,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000172,0.0917,0.00358,1,0.0798,0.171,0.0067,25.4,0,0,0,0,0,0,0
2007-10-22,2007,1,4,295,197.31,0.73,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2007-10-23,2007,1,4,296,195.95,0.74,3,Normal,37,5,3,2,50,97,0.49,98.95,0.51,98.95,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000163,0.0905,0.00354,1,0.0761,0.167,0.00651,25.4,0,0,0,0,0,0,0
2007-10-24,2007,1,4,297,195.67,0.74,3,Normal,37,5,3,2,50,97,0.5,98.67,0.5,98.67,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00414,0.000162,0.0904,0.00353,1,0.0757,0.166,0.00649,25.4,0,0,0,0,0,0,0
2007-10-25,2007,1,4,298,194.85,0.74,3,Normal,37,5,3,2,50,97,0.5,97.85,0.5,97.85,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00407,0.000159,0.09,0.00352,1,0.0746,0.165,0.00643,25.4,0,0,0,0,0,0,0
2007-10-26,2007,1,4,299,197.31,0.73,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2007-10-27,2007,1,4,300,200.32,0.72,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.082,0.174,0.00681,25.4,0,0,0,0,0,0,0
2007-10-28,2007,1,4,301,198.95,0.73,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0801,0.172,0.00672,25.4,0,0,0,0,0,0,0
2007-10-29,2007,1,5,302,201.96,0.72,3,Normal,37,5,3,2,50,97,0.48,105,0.52,105,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00467,0.000183,0.0931,0.00364,1,0.0842,0.177,0.00693,25.4,0,0,0,0,0,0,0
2007-10-30,2007,1,5,303,204.42,0.71,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2007-10-31,2007,1,5,304,203.06,0.71,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00477,0.000186,0.0936,0.00366,1,0.0857,0.179,0.00701,25.4,0,0,0,0,0,0,0
2007-11-01,2007,2,5,305,202.24,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,135.2,0.67,135.2,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2007-11-02,2007,2,5,306,203.06,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,136.1,0.67,136.1,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00403,1,0.126,0.229,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2007-11-03,2007,2,5,307,201.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2007-11-04,2007,2,5,308,199.77,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,132.8,0.67,132.8,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00704,0.000275,0.102,0.00398,1,0.122,0.224,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2007-11-05,2007,2,6,309,198.41,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2007-11-06,2007,2,6,310,199.23,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00699,0.000273,0.102,0.00397,1,0.121,0.223,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2007-11-07,2007,2,6,311,204.42,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.000291,0.104,0.00406,1,0.128,0.232,0.00907,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2007-11-08,2007,2,6,312,205.79,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2007-11-09,2007,2,6,313,203.33,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2007-11-10,2007,2,6,314,200.87,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000279,0.102,0.004,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2007-11-11,2007,2,6,315,199.5,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,132.5,0.66,132.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2007-11-12,2007,2,7,316,197.59,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2007-11-13,2007,2,7,317,195.67,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-11-14,2007,2,7,318,195.95,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2007-11-15,2007,2,7,319,196.77,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2007-11-16,2007,2,7,320,197.59,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2007-11-17,2007,2,7,321,197.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,130.9,0.66,130.9,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000269,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2007-11-18,2007,2,7,322,195.95,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2007-11-19,2007,2,8,323,194.03,0.75,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2007-11-20,2007,2,8,324,194.31,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2007-11-21,2007,2,8,325,196.22,0.74,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00818,0.00032,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34.1,33,33,793
2007-11-22,2007,2,8,326,195.4,0.74,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.9,32.8,32.8,788
2007-11-23,2007,2,8,327,194.58,0.74,5,Dry,23,4,2,2,19,50,0.26,144.6,0.74,144.6,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00804,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2007-11-24,2007,2,8,328,195.95,0.74,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2007-11-25,2007,2,8,329,197.86,0.73,5,Dry,23,4,2,2,19,50,0.25,147.9,0.75,147.9,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00832,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.5,33.4,33.4,802
2007-11-26,2007,2,9,330,194.85,0.74,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2007-11-27,2007,2,9,331,196.77,0.74,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2007-11-28,2007,2,9,332,198.13,0.73,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2007-11-29,2007,2,9,333,195.13,0.74,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.138,0.243,0.00952,25.3,0.936,0.97,0.908,33.8,32.8,32.8,787
2007-11-30,2007,2,9,334,192.12,0.75,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2007-12-01,2007,3,9,335,192.94,0.75,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2007-12-02,2007,3,9,336,198.13,0.73,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,752
2007-12-03,2007,3,10,337,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2007-12-04,2007,3,10,338,206.34,0.7,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2007-12-05,2007,3,10,339,209.34,0.69,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2007-12-06,2007,3,10,340,210.71,0.69,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2007-12-07,2007,3,10,341,210.99,0.69,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.00034,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2007-12-08,2007,3,10,342,212.35,0.68,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2007-12-09,2007,3,10,343,215.91,0.67,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2007-12-10,2007,3,11,344,219.46,0.66,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2007-12-11,2007,3,11,345,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2007-12-12,2007,3,11,346,224.93,0.65,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2007-12-13,2007,3,11,347,227.94,0.64,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2007-12-14,2007,3,11,348,229.31,0.63,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2007-12-15,2007,3,11,349,231.22,0.63,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2007-12-16,2007,3,11,350,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2007-12-17,2007,3,12,351,233.41,0.62,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2007-12-18,2007,3,12,352,235.32,0.62,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2007-12-19,2007,3,12,353,238.33,0.61,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2007-12-20,2007,3,12,354,240.79,0.6,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2007-12-21,2007,3,12,355,243.25,0.6,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2007-12-22,2007,3,12,356,245.71,0.59,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2007-12-23,2007,3,12,357,248.17,0.59,5,Dry,26,4,3,2,24,59,0.24,189.2,0.76,189.2,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2007-12-24,2007,3,13,358,250.63,0.59,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-25,2007,3,13,359,250.91,0.58,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-26,2007,3,13,360,251.18,0.58,5,Dry,26,4,3,2,24,59,0.23,192.2,0.77,192.2,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2007-12-27,2007,3,13,361,253.64,0.58,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2007-12-28,2007,3,13,362,256.65,0.58,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2007-12-29,2007,3,13,363,259.11,0.57,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2007-12-30,2007,3,13,364,261.57,0.57,5,Dry,26,4,3,2,24,59,0.23,202.6,0.77,202.6,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2007-12-31,2007,3,14,365,264.58,0.56,5,Dry,26,4,3,2,24,59,0.22,205.6,0.78,205.6,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
