date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-01-01,2007,4,14,1,267.59,0.56,5,Dry,29,5,4,2,33,73,0.27,194.6,0.73,194.6,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2008-01-02,2007,4,14,2,270.59,0.55,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2008-01-03,2007,4,14,3,273.6,0.55,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2008-01-04,2007,4,14,4,276.61,0.54,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2008-01-05,2007,4,14,5,280.71,0.54,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.359,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2008-01-06,2007,4,14,6,284.27,0.53,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-01-07,2007,4,15,7,287.82,0.53,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2008-01-08,2007,4,15,8,290.83,0.52,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-01-09,2007,4,15,9,294.38,0.52,5,Dry,29,5,4,2,33,73,0.25,221.4,0.75,221.4,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2008-01-10,2007,4,15,10,300.13,0.51,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2008-01-11,2007,4,15,11,304.77,0.51,5,Dry,29,5,4,2,33,73,0.24,231.8,0.76,231.8,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000616,0.146,0.00583,2,0.0989,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2008-01-12,2007,4,15,12,308.33,0.5,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2008-01-13,2007,4,15,13,315.16,0.49,5,Dry,29,5,4,2,33,73,0.23,242.2,0.77,242.2,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2008-01-14,2007,4,16,14,325.28,0.48,5,Dry,29,5,4,2,33,73,0.22,252.3,0.78,252.3,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000724,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2008-01-15,2007,4,16,15,337.04,0.47,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000948,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2008-01-16,2007,4,16,16,346.61,0.46,5,Dry,29,5,4,2,33,73,0.21,273.6,0.79,273.6,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2008-01-17,2007,4,16,17,358.37,0.45,5,Dry,29,5,4,2,33,73,0.2,285.4,0.8,285.4,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1500
2008-01-18,2007,4,16,18,373.95,0.43,5,Dry,29,5,4,2,33,73,0.2,300.9,0.81,300.9,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.7,1580
2008-01-19,2007,4,16,19,389.54,0.42,5,Dry,29,5,4,2,33,73,0.19,316.5,0.81,316.5,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,69,1650
2008-01-20,2007,4,16,20,406.77,0.4,5,Dry,29,5,4,2,33,73,0.18,333.8,0.82,333.8,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2008-01-21,2007,4,17,21,423.99,0.39,5,Dry,29,5,4,2,33,73,0.17,351,0.83,351,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.237,0.0097,2,0.179,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2008-01-22,2007,4,17,22,438.49,0.38,5,Dry,29,5,4,2,33,73,0.17,365.5,0.83,365.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2008-01-23,2007,4,17,23,457.9,0.36,5,Dry,29,5,4,2,33,73,0.16,384.9,0.84,384.9,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0807,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.2,2020
2008-01-24,2007,4,17,24,478.95,0.35,5,Dry,29,5,4,2,33,73,0.15,405.9,0.85,405.9,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00374,0.283,0.0117,2,0.217,0.499,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2008-01-25,2007,4,17,25,500.56,0.34,5,Dry,29,5,4,2,33,73,0.15,427.6,0.85,427.6,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2008-01-26,2007,4,17,26,521.06,0.32,5,Dry,29,5,4,2,33,73,0.14,448.1,0.86,448.1,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00459,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2008-01-27,2007,4,17,27,540.48,0.31,5,Dry,29,5,4,2,33,73,0.14,467.5,0.86,467.5,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2008-01-28,2007,4,18,28,559.89,0.3,5,Dry,29,5,4,2,33,73,0.13,486.9,0.87,486.9,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.00539,0.354,0.0148,3,0.162,0.515,0.0216,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
2008-01-29,2007,4,18,29,577.66,0.29,5,Dry,29,5,4,2,33,73,0.13,504.7,0.87,504.7,0,0,0,0,-2,2,29,5,4,0,35,543,990,966.2,23.8,0.235,0.138,0.0058,0.373,0.0157,3,0.17,0.543,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2008-01-30,2007,4,18,30,595.44,0.28,5,Dry,29,5,4,2,33,73,0.12,522.4,0.88,522.4,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.15,0.00632,0.395,0.0167,3,0.178,0.573,0.0241,23.1,0.948,0.971,0.921,37.5,36.4,109,2620
2008-01-31,2007,4,18,31,613.21,0.27,5,Dry,29,5,4,2,33,73,0.12,540.2,0.88,540.2,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00684,0.417,0.0176,3,0.186,0.603,0.0255,23,0.95,0.973,0.924,38.7,37.6,113,2710
2008-02-01,2007,5,18,32,631.53,0.27,4,Mod_Dry,36,6,5,4,54,105,0.17,526.5,0.83,526.5,0,0,0,0,-4,4,36,6,5,0,58,574,990,966.4,23.6,0.252,0.153,0.00648,0.405,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.5,109,2620
2008-02-02,2007,5,18,33,649.31,0.26,4,Mod_Dry,36,6,5,4,54,105,0.16,544.3,0.84,544.3,0,0,0,0,-4,4,36,6,5,0,58,591,990,966.5,23.5,0.263,0.165,0.007,0.427,0.0182,3,0.187,0.615,0.0261,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2008-02-03,2007,5,18,34,667.08,0.25,4,Mod_Dry,36,6,5,4,54,105,0.16,562.1,0.84,562.1,0,0,0,0,-4,4,36,6,5,0,58,609,990,966.6,23.4,0.273,0.176,0.00753,0.449,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.9,117,2800
2008-02-04,2007,5,19,35,686.49,0.24,4,Mod_Dry,36,6,5,4,54,105,0.15,581.5,0.85,581.5,0,0,0,0,-4,4,36,6,5,0,58,628,990,966.6,23.4,0.284,0.189,0.00811,0.473,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2008-02-05,2007,5,19,36,703.17,0.23,4,Mod_Dry,36,6,5,4,54,105,0.15,598.2,0.85,598.2,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.201,0.00861,0.494,0.0212,3,0.212,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2008-02-06,2007,5,19,37,718.21,0.23,4,Mod_Dry,36,6,5,4,54,105,0.15,613.2,0.85,613.2,0,0,0,0,-4,4,36,6,5,0,58,660,990,966.8,23.2,0.302,0.211,0.00907,0.512,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2008-02-07,2007,5,19,38,734.34,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,629.3,0.86,629.3,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00956,0.532,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44,43.2,129,3110
2008-02-08,2007,5,19,39,757.04,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,652,0.86,652,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2008-02-09,2007,5,19,40,776.54,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,671.5,0.86,671.5,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.584,0.0254,3,0.245,0.829,0.0361,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2008-02-10,2007,5,19,41,798.01,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,693,0.87,693,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.8,46.8,141,3370
2008-02-11,2007,5,20,42,827.57,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,722.6,0.87,722.6,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0124,0.648,0.0284,3,0.268,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2008-02-12,2007,5,20,43,869,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,764,0.88,764,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.99,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2008-02-13,2007,5,20,44,914.47,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,809.5,0.89,809.5,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.77,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2008-02-14,2007,5,20,45,968.01,0.15,4,Mod_Dry,36,6,5,4,54,105,0.11,863,0.89,863,0,0,0,0,-4,4,36,6,5,0,58,910,990,967.8,22.2,0.488,0.357,0.016,0.845,0.038,4,0.234,1.08,0.0485,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2008-02-15,2007,5,20,46,1024.8,0.14,4,Mod_Dry,36,6,5,4,54,105,0.1,919.8,0.9,919.8,0,0,0,0,-4,4,36,6,5,0,58,967,990,968,22,0.54,0.384,0.0174,0.924,0.042,4,0.253,1.18,0.0535,20.8,0.956,0.98,0.937,44.9,44,176,4230
2008-02-16,2007,5,20,47,1089.8,0.13,4,Mod_Dry,36,6,5,4,54,105,0.096,984.8,0.9,984.8,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.599,0.416,0.0191,1.02,0.0465,4,0.275,1.29,0.0591,20.5,0.956,0.98,0.937,47.4,46.4,186,4460
2008-02-17,2007,5,20,48,1157.7,0.12,4,Mod_Dry,36,6,5,4,54,105,0.091,1053,0.91,1053,0,0,0,0,-4,4,36,6,5,0,58,1100,990,968.4,21.6,0.698,0.542,0.0251,1.24,0.0574,4,0.291,1.53,0.0708,20.1,0.955,0.98,0.936,49.5,48.2,193,4630
2008-02-18,2007,5,21,49,1228.3,0.11,4,Mod_Dry,36,6,5,4,54,105,0.086,1123,0.92,1100,23,5,1,1,-3,19,41,7,6,1,73,1150,990,968.6,21.4,0.778,0.648,0.0303,1.43,0.0667,4,0.3,1.73,0.0807,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2008-02-19,2007,5,21,50,1307.3,0.11,4,Mod_Dry,36,6,5,4,54,105,0.08,1202,0.92,1100,102,23,3,3,-1,74,59,9,8,3,128,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-02-20,2007,5,21,51,1388.8,0.098,4,Mod_Dry,36,6,5,4,54,105,0.076,1284,0.92,1100,184,42,6,6,2,128,78,12,11,6,182,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-21,2007,5,21,52,1428.9,0.092,2,Mod_Wet,49,8,7,5,93,162,0.11,1267,0.89,1100,167,38,5,5,0,119,87,13,12,5,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2008-02-22,2007,5,21,53,1469.6,0.085,2,Mod_Wet,49,8,7,5,93,162,0.11,1308,0.89,1100,208,47,6,6,1,148,96,14,13,6,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-02-23,2007,5,21,54,1504.4,0.079,2,Mod_Wet,49,8,7,5,93,162,0.11,1342,0.89,1100,242,51,7,7,2,175,100,15,14,7,268,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-02-24,2007,5,21,55,1539.5,0.072,2,Mod_Wet,49,8,7,5,93,162,0.1,1378,0.9,1100,278,51,8,8,3,208,100,16,15,8,301,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-02-25,2007,5,22,56,1568.6,0.067,2,Mod_Wet,49,8,7,5,93,162,0.1,1407,0.9,1100,307,51,9,9,4,234,100,17,16,9,327,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.4,46.4,186,4450
2008-02-26,2007,5,22,57,1591.3,0.063,2,Mod_Wet,49,8,7,5,93,162,0.1,1429,0.9,1100,329,51,10,10,5,253,100,18,17,10,346,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2008-02-27,2007,5,22,58,1614.2,0.059,2,Mod_Wet,49,8,7,5,93,162,0.1,1452,0.9,1100,352,51,10,11,6,274,100,18,18,11,367,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4420
2008-02-28,2007,5,22,59,1630.6,0.057,2,Mod_Wet,49,8,7,5,93,162,0.099,1469,0.9,1100,369,51,10,11,6,291,100,18,18,11,384,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2008-02-29,2007,5,22,60,1647.1,0.055,2,Mod_Wet,49,8,7,5,93,162,0.098,1485,0.9,1100,385,51,10,12,7,305,100,18,19,12,398,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-01,2007,6,22,61,1663.7,0.053,2,Mod_Wet,59,11,12,13,144,239,0.14,1425,0.86,1100,325,41,7,10,-3,270,100,18,22,10,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-03-02,2007,6,22,62,1673.6,0.052,2,Mod_Wet,59,11,12,13,144,239,0.14,1435,0.86,1100,335,41,7,10,-3,280,100,18,22,10,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-03-03,2007,6,23,63,1683.6,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1445,0.86,1100,345,41,7,11,-3,289,100,18,23,10,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-03-04,2007,6,23,64,1687,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1448,0.86,1100,348,41,7,11,-3,292,100,18,23,10,436,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2008-03-05,2007,6,23,65,1690.3,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1451,0.86,1100,351,41,7,11,-2,294,100,18,23,11,438,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2008-03-06,2007,6,23,66,1687,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1448,0.86,1100,348,41,7,11,-3,292,100,18,23,10,436,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2008-03-07,2007,6,23,67,1683.6,0.05,2,Mod_Wet,59,11,12,13,144,239,0.14,1445,0.86,1100,345,41,7,11,-3,289,100,18,23,10,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-03-08,2007,6,23,68,1680.3,0.051,2,Mod_Wet,59,11,12,13,144,239,0.14,1441,0.86,1100,341,41,7,10,-3,286,100,18,22,10,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-03-09,2007,6,23,69,1677,0.051,2,Mod_Wet,59,11,12,13,144,239,0.14,1438,0.86,1100,338,41,7,10,-3,283,100,18,22,10,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2008-03-10,2007,6,24,70,1673.6,0.052,2,Mod_Wet,59,11,12,13,144,239,0.14,1435,0.86,1100,335,41,7,10,-3,280,100,18,22,10,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-03-11,2007,6,24,71,1670.3,0.052,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-03-12,2007,6,24,72,1667,0.053,3,Normal,49,9,9,9,107,183,0.11,1484,0.89,1100,384,51,9,12,3,309,100,18,21,12,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-03-13,2007,6,24,73,1663.7,0.053,3,Normal,49,9,9,9,107,183,0.11,1481,0.89,1100,381,51,9,12,2,307,100,18,21,11,414,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-03-14,2007,6,24,74,1660.3,0.053,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-03-15,2007,6,24,75,1657,0.054,3,Normal,49,9,9,9,107,183,0.11,1474,0.89,1100,374,51,9,11,2,301,100,18,20,11,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-03-16,2007,6,24,76,1653.7,0.054,3,Normal,49,9,9,9,107,183,0.11,1471,0.89,1100,371,51,9,11,2,298,100,18,20,11,405,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-03-17,2007,6,25,77,1650.4,0.055,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-18,2007,6,25,78,1647.1,0.055,3,Normal,49,9,9,9,107,183,0.11,1464,0.89,1100,364,51,9,11,2,291,100,18,20,11,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-19,2007,6,25,79,1643.8,0.055,3,Normal,49,9,9,9,107,183,0.11,1461,0.89,1100,361,51,9,11,2,288,100,18,20,11,395,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-20,2007,6,25,80,1640.5,0.056,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-03-21,2007,6,25,81,1630.6,0.057,3,Normal,49,9,9,9,107,183,0.11,1448,0.89,1100,348,51,9,11,1,276,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2008-03-22,2007,6,25,82,1620.7,0.058,3,Normal,49,9,9,9,107,183,0.11,1438,0.89,1100,338,51,9,10,1,267,100,18,19,10,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-03-23,2007,6,25,83,1610.9,0.06,3,Normal,49,9,9,9,107,183,0.11,1428,0.89,1100,328,51,9,10,1,257,100,18,19,10,364,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2008-03-24,2007,6,26,84,1601.1,0.061,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2008-03-25,2007,6,26,85,1591.3,0.063,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-03-26,2007,6,26,86,1581.5,0.064,3,Normal,49,9,9,9,107,183,0.12,1399,0.88,1100,299,51,9,9,0,230,100,18,18,9,337,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-03-27,2007,6,26,87,1571.8,0.066,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2008-03-28,2007,6,26,88,1562.1,0.068,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-03-29,2007,6,26,89,1552.4,0.069,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-03-30,2007,6,26,90,1549.2,0.07,3,Normal,49,9,9,9,107,183,0.12,1366,0.88,1100,266,51,8,8,-1,200,100,17,17,8,307,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-03-31,2007,6,27,91,1546,0.071,3,Normal,49,9,9,9,107,183,0.12,1363,0.88,1100,263,51,8,8,-1,197,100,17,17,8,304,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-04-01,2007,7,27,92,1542.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1395,0.9,1100,295,55,7,9,-1,225,100,18,19,9,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-04-02,2007,7,27,93,1533.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-03,2007,7,27,94,1529.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2008-04-04,2007,7,27,95,1526.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2008-04-05,2007,7,27,96,1517.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2008-04-06,2007,7,27,97,1507.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2008-04-07,2007,7,28,98,1498,0.08,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-04-08,2007,7,28,99,1488.5,0.082,4,Mod_Dry,45,11,10,10,72,148,0.099,1341,0.9,1100,241,54,7,7,-3,176,99,18,17,7,248,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-04-09,2007,7,28,100,1479,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1331,0.9,1100,231,52,7,7,-3,168,97,18,17,7,240,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-04-10,2007,7,28,101,1463.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-11,2007,7,28,102,1447.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-04-12,2007,7,28,103,1432,0.091,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-04-13,2007,7,28,104,1416.5,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2008-04-14,2007,7,29,105,1401.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-04-15,2007,7,29,106,1373.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1226,0.89,1100,126,28,4,4,-6,96,73,15,14,4,168,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2008-04-16,2007,7,29,107,1334.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1186,0.89,1100,86,19,3,3,-7,68,64,14,13,3,140,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-04-17,2007,7,29,108,1295.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-04-18,2007,7,29,109,1263.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1115,0.88,1100,15,3,0,0,-10,22,48,11,10,0,94,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-19,2007,7,29,110,1231.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.771,0.61,0.0285,1.38,0.0646,4,0.297,1.68,0.0785,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2008-04-20,2007,7,29,111,1199.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1052,0.88,1052,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.725,0.539,0.0251,1.26,0.0589,4,0.29,1.55,0.0724,19.9,0.955,0.98,0.936,49,48.1,192,4610
2008-04-21,2007,7,30,112,1168.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1021,0.87,1021,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.679,0.47,0.0218,1.15,0.0533,4,0.284,1.43,0.0664,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2008-04-22,2007,7,30,113,1138.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,990.4,0.87,990.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.635,0.418,0.0193,1.05,0.0486,4,0.277,1.33,0.0614,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2008-04-23,2007,7,30,114,1113.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,965.9,0.87,965.9,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.6,0.407,0.0187,1.01,0.0463,4,0.268,1.27,0.0586,20.5,0.955,0.98,0.936,46.3,45.4,182,4360
2008-04-24,2007,7,30,115,1089.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,941.8,0.86,941.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.577,0.395,0.0181,0.972,0.0446,4,0.26,1.23,0.0565,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2008-04-25,2007,7,30,116,1066,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,918,0.86,918,0,0,0,0,-10,10,45,11,10,0,82,984,990,968.1,21.9,0.556,0.383,0.0175,0.939,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2008-04-26,2007,7,30,117,1042.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,894.7,0.86,894.7,0,0,0,0,-10,10,45,11,10,0,82,961,990,968,22,0.534,0.372,0.0169,0.906,0.0413,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2008-04-27,2007,7,30,118,1019.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,871.8,0.85,871.8,0,0,0,0,-10,10,45,11,10,0,82,938,990,968,22,0.513,0.361,0.0164,0.874,0.0397,4,0.237,1.11,0.0504,20.9,0.955,0.98,0.936,42.7,41.9,167,4020
2008-04-28,2007,7,31,119,997.27,0.14,4,Mod_Dry,45,11,10,10,72,148,0.15,849.3,0.85,849.3,0,0,0,0,-10,10,45,11,10,0,82,915,990,967.9,22.1,0.493,0.35,0.0158,0.843,0.0381,4,0.229,1.07,0.0485,21,0.954,0.98,0.935,41.8,41,164,3930
2008-04-29,2007,7,31,120,980.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.15,832.1,0.85,832.1,0,0,0,0,-10,10,45,11,10,0,82,898,990,967.8,22.2,0.477,0.342,0.0154,0.819,0.0369,4,0.223,1.04,0.047,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2008-04-30,2007,7,31,121,963.22,0.15,4,Mod_Dry,45,11,10,10,72,148,0.15,815.2,0.85,815.2,0,0,0,0,-10,10,45,11,10,0,82,881,990,967.8,22.2,0.462,0.334,0.015,0.795,0.0357,4,0.218,1.01,0.0455,21.2,0.954,0.977,0.932,40.5,39.5,158,3800
2008-05-01,2007,8,31,122,946.64,0.15,5,Dry,42,9,8,6,82,147,0.15,799.6,0.84,799.6,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.441,0.326,0.0146,0.767,0.0344,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2008-05-02,2007,8,31,123,935,0.15,5,Dry,42,9,8,6,82,147,0.16,788,0.84,788,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.751,0.0336,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2008-05-03,2007,8,31,124,923.53,0.16,5,Dry,42,9,8,6,82,147,0.16,776.5,0.84,776.5,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.42,0.315,0.0141,0.735,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2008-05-04,2007,8,31,125,912.23,0.16,5,Dry,42,9,8,6,82,147,0.16,765.2,0.84,765.2,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2008-05-05,2007,8,32,126,901.12,0.16,5,Dry,42,9,8,6,82,147,0.16,754.1,0.84,754.1,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0313,3,0.281,0.984,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2008-05-06,2007,8,32,127,890.21,0.17,5,Dry,42,9,8,6,82,147,0.17,743.2,0.83,743.2,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.687,0.0305,3,0.277,0.964,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2008-05-07,2007,8,32,128,879.49,0.17,5,Dry,42,9,8,6,82,147,0.17,732.5,0.83,732.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.38,0.29,0.0129,0.67,0.0297,3,0.272,0.942,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2008-05-08,2007,8,32,129,869,0.17,5,Dry,42,9,8,6,82,147,0.17,722,0.83,722,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.654,0.0289,3,0.267,0.921,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2008-05-09,2007,8,32,130,858.73,0.17,5,Dry,42,9,8,6,82,147,0.17,711.7,0.83,711.7,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.276,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2008-05-10,2007,8,32,131,848.7,0.18,5,Dry,42,9,8,6,82,147,0.17,701.7,0.83,701.7,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.629,0.0277,3,0.258,0.887,0.0391,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2008-05-11,2007,8,32,132,838.93,0.18,5,Dry,42,9,8,6,82,147,0.17,691.9,0.82,691.9,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2008-05-12,2007,8,33,133,829.44,0.18,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2008-05-13,2007,8,33,134,820.25,0.19,5,Dry,42,9,8,6,82,147,0.18,673.3,0.82,673.3,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.343,0.251,0.011,0.593,0.026,3,0.245,0.839,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2008-05-14,2007,8,33,135,811.39,0.19,5,Dry,42,9,8,6,82,147,0.18,664.4,0.82,664.4,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.338,0.245,0.0107,0.582,0.0255,3,0.241,0.824,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2008-05-15,2007,8,33,136,802.9,0.19,5,Dry,42,9,8,6,82,147,0.18,655.9,0.82,655.9,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2008-05-16,2007,8,33,137,794.84,0.19,5,Dry,42,9,8,6,82,147,0.18,647.8,0.81,647.8,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-17,2007,8,33,138,787.28,0.2,5,Dry,42,9,8,6,82,147,0.19,640.3,0.81,640.3,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00997,0.553,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.5,130,3130
2008-05-18,2007,8,33,139,780.33,0.2,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.772,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
2008-05-19,2007,8,34,140,774.22,0.2,5,Dry,42,9,8,6,82,147,0.19,627.2,0.81,627.2,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2008-05-20,2007,8,34,141,769.62,0.21,5,Dry,42,9,8,6,82,147,0.19,622.6,0.81,622.6,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00942,0.531,0.0231,3,0.223,0.753,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
2008-05-21,2007,8,34,142,759.5,0.21,5,Dry,42,9,8,6,82,147,0.19,612.5,0.81,612.5,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00911,0.518,0.0225,3,0.218,0.736,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2008-05-22,2007,8,34,143,750.48,0.21,5,Dry,42,9,8,6,82,147,0.2,603.5,0.8,603.5,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00884,0.507,0.022,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2008-05-23,2007,8,34,144,743.09,0.22,5,Dry,42,9,8,6,82,147,0.2,596.1,0.8,596.1,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00861,0.498,0.0215,3,0.211,0.709,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2008-05-24,2007,8,34,145,735.71,0.22,5,Dry,42,9,8,6,82,147,0.2,588.7,0.8,588.7,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2008-05-25,2007,8,34,146,728.33,0.22,5,Dry,42,9,8,6,82,147,0.2,581.3,0.8,581.3,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.8,120,2870
2008-05-26,2007,8,35,147,722.59,0.22,5,Dry,42,9,8,6,82,147,0.2,575.6,0.8,575.6,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.185,0.00799,0.473,0.0204,3,0.202,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.5,118,2840
2008-05-27,2007,8,35,148,715.2,0.23,5,Dry,42,9,8,6,82,147,0.21,568.2,0.79,568.2,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00777,0.464,0.0199,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2810
2008-05-28,2007,8,35,149,708.37,0.23,5,Dry,42,9,8,6,82,147,0.21,561.4,0.79,561.4,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,116,2770
2008-05-29,2007,8,35,150,699.89,0.23,5,Dry,42,9,8,6,82,147,0.21,552.9,0.79,552.9,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.00731,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,37.9,114,2730
2008-05-30,2007,8,35,151,690.87,0.24,5,Dry,42,9,8,6,82,147,0.21,543.9,0.79,543.9,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00704,0.433,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
2008-05-31,2007,8,35,152,680.75,0.24,5,Dry,42,9,8,6,82,147,0.22,533.8,0.78,533.8,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.263,0.158,0.00674,0.421,0.018,3,0.183,0.604,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2008-06-01,2007,9,35,153,670.63,0.25,5,Dry,39,9,7,5,59,119,0.18,551.6,0.82,551.6,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.169,0.00724,0.441,0.0188,3,0.191,0.631,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2008-06-02,2007,9,36,154,661.61,0.25,5,Dry,39,9,7,5,59,119,0.18,542.6,0.82,542.6,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.163,0.00697,0.43,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2008-06-03,2007,9,36,155,652.04,0.26,5,Dry,39,9,7,5,59,119,0.18,533,0.82,533,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2008-06-04,2007,9,36,156,642.47,0.26,5,Dry,39,9,7,5,59,119,0.18,523.5,0.81,523.5,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.151,0.0064,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2008-06-05,2007,9,36,157,632.9,0.26,5,Dry,39,9,7,5,59,119,0.19,513.9,0.81,513.9,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00612,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2008-06-06,2007,9,36,158,623.88,0.27,5,Dry,39,9,7,5,59,119,0.19,504.9,0.81,504.9,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2008-06-07,2007,9,36,159,614.85,0.27,5,Dry,39,9,7,5,59,119,0.19,495.9,0.81,495.9,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.538,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2008-06-08,2007,9,36,160,605.83,0.28,5,Dry,39,9,7,5,59,119,0.2,486.8,0.8,486.8,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.234,0.129,0.00544,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-09,2007,9,37,161,597.9,0.28,5,Dry,39,9,7,5,59,119,0.2,478.9,0.8,478.9,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-10,2007,9,37,162,592.7,0.28,5,Dry,39,9,7,5,59,119,0.2,473.7,0.8,473.7,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2008-06-11,2007,9,37,163,589.7,0.28,5,Dry,39,9,7,5,59,119,0.2,470.7,0.8,470.7,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.607,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2008-06-12,2007,9,37,164,583.41,0.29,5,Dry,39,9,7,5,59,119,0.2,464.4,0.8,464.4,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2008-06-13,2007,9,37,165,573.84,0.29,5,Dry,39,9,7,5,59,119,0.21,454.8,0.79,454.8,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.25,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2008-06-14,2007,9,37,166,565.91,0.29,5,Dry,39,9,7,5,59,119,0.21,446.9,0.79,446.9,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2008-06-15,2007,9,37,167,557.43,0.3,5,Dry,39,9,7,5,59,119,0.21,438.4,0.79,438.4,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.2,2260
2008-06-16,2007,9,38,168,548.95,0.3,5,Dry,39,9,7,5,59,119,0.22,429.9,0.78,429.9,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
2008-06-17,2007,9,38,169,541.02,0.31,5,Dry,39,9,7,5,59,119,0.22,422,0.78,422,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0982,0.0041,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2008-06-18,2007,9,38,170,533.09,0.31,5,Dry,39,9,7,5,59,119,0.22,414.1,0.78,414.1,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0945,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
2008-06-19,2007,9,38,171,526.26,0.32,5,Dry,39,9,7,5,59,119,0.23,407.3,0.77,407.3,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0912,0.0038,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2008-06-20,2007,9,38,172,518.88,0.32,5,Dry,39,9,7,5,59,119,0.23,399.9,0.77,399.9,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0877,0.00365,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2080
2008-06-21,2007,9,38,173,511.49,0.33,5,Dry,39,9,7,5,59,119,0.23,392.5,0.77,392.5,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0843,0.0035,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2008-06-22,2007,9,38,174,504.11,0.33,5,Dry,39,9,7,5,59,119,0.24,385.1,0.76,385.1,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2008-06-23,2007,9,39,175,497.27,0.34,5,Dry,39,9,7,5,59,119,0.24,378.3,0.76,378.3,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0775,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82,1970
2008-06-24,2007,9,39,176,491.53,0.34,5,Dry,39,9,7,5,59,119,0.24,372.5,0.76,372.5,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
2008-06-25,2007,9,39,177,485.24,0.35,5,Dry,39,9,7,5,59,119,0.24,366.2,0.76,366.2,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0719,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.3,1900
2008-06-26,2007,9,39,178,478.95,0.35,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2008-06-27,2007,9,39,179,472.66,0.35,5,Dry,39,9,7,5,59,119,0.25,353.7,0.75,353.7,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2008-06-28,2007,9,39,180,466.38,0.36,5,Dry,39,9,7,5,59,119,0.26,347.4,0.74,347.4,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.063,0.00259,0.241,0.0099,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
2008-06-29,2007,9,39,181,460.63,0.36,5,Dry,39,9,7,5,59,119,0.26,341.6,0.74,341.6,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0602,0.00248,0.236,0.00969,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.7,1770
2008-06-30,2007,9,40,182,454.89,0.37,5,Dry,39,9,7,5,59,119,0.26,335.9,0.74,335.9,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0575,0.00236,0.231,0.00949,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2008-07-01,2007,10,40,183,449.15,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,314.1,0.7,314.1,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2008-07-02,2007,10,40,184,443.41,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,308.4,0.7,308.4,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0446,0.00183,0.21,0.0086,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.3,33.2,66.5,1590
2008-07-03,2007,10,40,185,437.66,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,302.7,0.69,302.7,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0419,0.00171,0.205,0.00839,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1570
2008-07-04,2007,10,40,186,433.02,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,298,0.69,298,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0397,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.3,1540
2008-07-05,2007,10,40,187,427.82,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,292.8,0.68,292.8,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0372,0.00152,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1520
2008-07-06,2007,10,40,188,422.63,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,287.6,0.68,287.6,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0348,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
2008-07-07,2007,10,41,189,417.43,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
2008-07-08,2007,10,41,190,412.24,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,277.2,0.67,277.2,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2008-07-09,2007,10,41,191,407.59,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2008-07-10,2007,10,41,192,402.94,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,267.9,0.67,267.9,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2008-07-11,2007,10,41,193,398.29,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,263.3,0.66,263.3,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000946,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2008-07-12,2007,10,41,194,393.64,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000856,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2008-07-13,2007,10,41,195,390.09,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,255.1,0.65,255.1,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000787,0.166,0.00673,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2008-07-14,2007,10,42,196,385.99,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,251,0.65,251,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000708,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2008-07-15,2007,10,42,197,381.88,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,246.9,0.65,246.9,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2008-07-16,2007,10,42,198,377.78,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,242.8,0.64,242.8,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.4,1260
2008-07-17,2007,10,42,199,373.68,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,238.7,0.64,238.7,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2008-07-18,2007,10,42,200,369.58,0.44,4,Mod_Dry,42,9,8,6,70,135,0.36,234.6,0.64,234.6,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.5,1210
2008-07-19,2007,10,42,201,365.48,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,230.5,0.63,230.5,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,2,0.0981,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2008-07-20,2007,10,42,202,361.92,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,226.9,0.63,226.9,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2008-07-21,2007,10,43,203,358.37,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,223.4,0.62,223.4,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2008-07-22,2007,10,43,204,354.81,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,219.8,0.62,219.8,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-07-23,2007,10,43,205,351.26,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,216.3,0.62,216.3,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.958,0.98,0.938,49.7,48.2,48.2,1160
2008-07-24,2007,10,43,206,347.7,0.46,4,Mod_Dry,42,9,8,6,70,135,0.39,212.7,0.61,212.7,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00584,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2008-07-25,2007,10,43,207,344.15,0.46,4,Mod_Dry,42,9,8,6,70,135,0.39,209.2,0.61,209.2,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-07-26,2007,10,43,208,341.69,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,206.7,0.6,206.7,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2008-07-27,2007,10,43,209,338.68,0.47,4,Mod_Dry,42,9,8,6,70,135,0.4,203.7,0.6,203.7,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2008-07-28,2007,10,44,210,335.67,0.47,4,Mod_Dry,42,9,8,6,70,135,0.4,200.7,0.6,200.7,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
2008-07-29,2007,10,44,211,332.66,0.47,4,Mod_Dry,42,9,8,6,70,135,0.41,197.7,0.59,197.7,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2008-07-30,2007,10,44,212,329.66,0.48,4,Mod_Dry,42,9,8,6,70,135,0.41,194.7,0.59,194.7,0,0,0,0,-6,6,42,9,8,0,76,254,990,965,25,0.125,0.0123,0.000493,0.137,0.0055,1,0.205,0.343,0.0137,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-07-31,2007,10,44,213,326.65,0.48,4,Mod_Dry,42,9,8,6,70,135,0.41,191.7,0.59,191.7,0,0,0,0,-6,6,42,9,8,0,76,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-01,2007,11,44,214,322.55,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,207.6,0.64,207.6,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,47,47,1130
2008-08-02,2007,11,44,215,318.99,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,204,0.64,204,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2008-08-03,2007,11,44,216,314.89,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,199.9,0.64,199.9,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00547,1,0.212,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
