date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-08-04,2007,11,45,217,310.79,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,195.8,0.63,195.8,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2008-08-05,2007,11,45,218,307.24,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,192.2,0.63,192.2,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00533,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2008-08-06,2007,11,45,219,303.68,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,188.7,0.62,188.7,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2008-08-07,2007,11,45,220,300.13,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2008-08-08,2007,11,45,221,296.57,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,181.6,0.61,181.6,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2008-08-09,2007,11,45,222,294.11,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2008-08-10,2007,11,45,223,291.1,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,176.1,0.6,176.1,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2008-08-11,2007,11,46,224,288.09,0.53,5,Dry,34,7,5,3,44,93,0.32,195.1,0.68,195.1,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2008-08-12,2007,11,46,225,285.09,0.53,5,Dry,34,7,5,3,44,93,0.33,192.1,0.67,192.1,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.333,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2008-08-13,2007,11,46,226,282.08,0.54,5,Dry,34,7,5,3,44,93,0.33,189.1,0.67,189.1,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,43,43,1030
2008-08-14,2007,11,46,227,279.07,0.54,5,Dry,34,7,5,3,44,93,0.33,186.1,0.67,186.1,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2008-08-15,2007,11,46,228,276.06,0.54,5,Dry,34,7,5,3,44,93,0.34,183.1,0.66,183.1,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.6,41.6,997
2008-08-16,2007,11,46,229,273.06,0.55,5,Dry,34,7,5,3,44,93,0.34,180.1,0.66,180.1,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,980
2008-08-17,2007,11,46,230,270.59,0.55,5,Dry,34,7,5,3,44,93,0.34,177.6,0.66,177.6,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,966
2008-08-18,2007,11,47,231,268.13,0.56,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,951
2008-08-19,2007,11,47,232,265.67,0.56,5,Dry,34,7,5,3,44,93,0.35,172.7,0.65,172.7,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
2008-08-20,2007,11,47,233,263.21,0.56,5,Dry,34,7,5,3,44,93,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2008-08-21,2007,11,47,234,260.75,0.57,5,Dry,34,7,5,3,44,93,0.36,167.8,0.64,167.8,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2008-08-22,2007,11,47,235,258.29,0.57,5,Dry,34,7,5,3,44,93,0.36,165.3,0.64,165.3,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.0098,0.000388,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,892
2008-08-23,2007,11,47,236,255.83,0.58,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.6,36.6,877
2008-08-24,2007,11,47,237,254.46,0.58,5,Dry,34,7,5,3,44,93,0.36,161.5,0.64,161.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000375,0.118,0.00468,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2008-08-25,2007,11,48,238,252.55,0.58,5,Dry,34,7,5,3,44,93,0.37,159.6,0.63,159.6,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2008-08-26,2007,11,48,239,250.63,0.59,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2008-08-27,2007,11,48,240,248.72,0.59,5,Dry,34,7,5,3,44,93,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2008-08-28,2007,11,48,241,246.81,0.59,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2008-08-29,2007,11,48,242,244.89,0.6,5,Dry,34,7,5,3,44,93,0.38,151.9,0.62,151.9,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2008-08-30,2007,11,48,243,242.98,0.6,5,Dry,34,7,5,3,44,93,0.38,150,0.62,150,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.0085,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,807
2008-08-31,2007,11,48,244,241.06,0.6,5,Dry,34,7,5,3,44,93,0.39,148.1,0.61,148.1,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2008-09-01,2007,12,49,245,238.06,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,147.1,0.62,147.1,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,33,33,791
2008-09-02,2007,12,49,246,233.95,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
2008-09-03,2007,12,49,247,230.4,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00424,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.906,32.2,31.2,31.2,749
2008-09-04,2007,12,49,248,227.94,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00739,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-09-05,2007,12,49,249,224.93,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2008-09-06,2007,12,49,250,221.92,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2008-09-07,2007,12,49,251,218.91,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2008-09-08,2007,12,50,252,215.91,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.8,27.9,27.9,670
2008-09-09,2007,12,50,253,212.9,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2008-09-10,2007,12,50,254,210.44,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2008-09-11,2007,12,50,255,207.98,0.7,5,Dry,30,6,4,2,30,72,0.35,136,0.65,136,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00731,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.6,30.6,733
2008-09-12,2007,12,50,256,205.52,0.7,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.0071,0.000278,0.104,0.00406,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,720
2008-09-13,2007,12,50,257,203.06,0.71,5,Dry,30,6,4,2,30,72,0.35,131.1,0.65,131.1,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00689,0.000269,0.103,0.00402,1,0.119,0.222,0.00869,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-09-14,2007,12,50,258,201.69,0.72,5,Dry,30,6,4,2,30,72,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000265,0.102,0.00399,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-09-15,2007,12,51,259,199.77,0.73,5,Dry,30,6,4,2,30,72,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2008-09-16,2007,12,51,260,197.86,0.73,5,Dry,30,6,4,2,30,72,0.36,125.9,0.64,125.9,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-09-17,2007,12,51,261,195.95,0.74,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.00389,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-09-18,2007,12,51,262,194.03,0.75,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2008-09-19,2007,12,51,263,192.12,0.75,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-09-20,2007,12,51,264,190.2,0.76,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.0058,0.000227,0.0972,0.0038,1,0.102,0.199,0.00779,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-09-21,2007,12,51,265,188.29,0.76,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-09-22,2007,12,52,266,186.38,0.77,5,Dry,30,6,4,2,30,72,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0969,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-09-23,2007,12,52,267,184.46,0.78,5,Dry,30,6,4,2,30,72,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2008-09-24,2007,12,52,268,182.55,0.78,5,Dry,30,6,4,2,30,72,0.39,110.5,0.61,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00515,0.000201,0.0938,0.00367,1,0.0917,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2008-09-25,2007,12,52,269,180.63,0.79,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.093,0.00364,1,0.0892,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2008-09-26,2007,12,52,270,179.27,0.79,5,Dry,30,6,4,2,30,72,0.4,107.3,0.6,107.3,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00487,0.00019,0.0924,0.00361,1,0.0873,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2008-09-27,2007,12,52,271,177.9,0.8,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0855,0.177,0.00694,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2008-09-28,2007,12,52,272,176.53,0.8,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00464,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2008-09-29,2007,12,53,273,175.16,0.81,5,Dry,30,6,4,2,30,72,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00452,0.000177,0.0906,0.00354,1,0.0818,0.172,0.00675,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2008-09-30,2007,12,53,274,173.8,0.81,5,Dry,30,6,4,2,30,72,0.41,101.8,0.59,101.8,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0799,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2008-10-01,2008,1,1,275,172.43,0.81,5,Dry,24,4,2,2,20,52,0.3,120.4,0.7,120.4,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00599,0.000234,0.0946,0.0037,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.897,27.7,26.9,26.9,645
2008-10-02,2008,1,1,276,171.06,0.82,5,Dry,24,4,2,2,20,52,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2008-10-03,2008,1,1,277,169.7,0.82,5,Dry,24,4,2,2,20,52,0.31,117.7,0.69,117.7,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2008-10-04,2008,1,1,278,168.33,0.83,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00564,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-10-05,2008,1,1,279,166.96,0.83,5,Dry,24,4,2,2,20,52,0.31,115,0.69,115,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0977,0.19,0.00744,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2008-10-06,2008,1,1,280,165.59,0.84,5,Dry,24,4,2,2,20,52,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.00541,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2008-10-07,2008,1,1,281,164.23,0.84,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00357,1,0.094,0.185,0.00725,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2008-10-08,2008,1,2,282,162.86,0.84,5,Dry,24,4,2,2,20,52,0.32,110.9,0.68,110.9,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000203,0.0904,0.00354,1,0.0922,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2008-10-09,2008,1,2,283,161.49,0.85,5,Dry,24,4,2,2,20,52,0.32,109.5,0.68,109.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0848,0.00506,0.000198,0.0898,0.00352,1,0.0903,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2008-10-10,2008,1,2,284,161.22,0.85,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-10-11,2008,1,2,285,160.4,0.85,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000195,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2008-10-12,2008,1,2,286,159.58,0.85,5,Dry,24,4,2,2,20,52,0.33,107.6,0.67,107.6,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2008-10-13,2008,1,2,287,158.76,0.86,5,Dry,24,4,2,2,20,52,0.33,106.8,0.67,106.8,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2008-10-14,2008,1,2,288,156.84,0.86,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2008-10-15,2008,1,3,289,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2008-10-16,2008,1,3,290,156.84,0.86,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2008-10-17,2008,1,3,291,157.66,0.86,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2008-10-18,2008,1,3,292,156.3,0.87,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00462,0.000181,0.0875,0.00343,1,0.0833,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-10-19,2008,1,3,293,154.93,0.87,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0815,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2008-10-20,2008,1,3,294,154.66,0.87,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2008-10-21,2008,1,3,295,155.48,0.87,5,Dry,24,4,2,2,20,52,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00455,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-22,2008,1,4,296,156.84,0.86,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2008-10-23,2008,1,4,297,159.85,0.85,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0881,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-10-24,2008,1,4,298,159.58,0.85,5,Dry,24,4,2,2,20,52,0.33,107.6,0.67,107.6,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2008-10-25,2008,1,4,299,158.21,0.86,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2008-10-26,2008,1,4,300,156.3,0.87,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00462,0.000181,0.0875,0.00343,1,0.0833,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-10-27,2008,1,4,301,154.38,0.87,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2008-10-28,2008,1,4,302,152.47,0.88,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2008-10-29,2008,1,5,303,150.56,0.88,5,Dry,24,4,2,2,20,52,0.34,98.56,0.66,98.56,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0756,0.161,0.0063,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2008-10-30,2008,1,5,304,149.19,0.89,5,Dry,24,4,2,2,20,52,0.35,97.19,0.65,97.19,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0737,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.4,21.4,512
2008-10-31,2008,1,5,305,147.82,0.89,5,Dry,24,4,2,2,20,52,0.35,95.82,0.65,95.82,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2008-11-01,2008,2,5,306,147.55,0.89,5,Dry,23,4,2,2,19,50,0.34,97.55,0.66,97.55,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000159,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2008-11-02,2008,2,5,307,148.91,0.89,5,Dry,23,4,2,2,19,50,0.34,98.91,0.66,98.91,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-11-03,2008,2,5,308,154.11,0.87,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2008-11-04,2008,2,5,309,159.85,0.85,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2008-11-05,2008,2,6,310,162.31,0.85,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2008-11-06,2008,2,6,311,164.23,0.84,5,Dry,23,4,2,2,19,50,0.3,114.2,0.7,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2008-11-07,2008,2,6,312,168.33,0.83,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-11-08,2008,2,6,313,171.34,0.82,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-11-09,2008,2,6,314,172.16,0.82,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2008-11-10,2008,2,6,315,172.43,0.81,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2008-11-11,2008,2,6,316,175.44,0.81,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0965,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2008-11-12,2008,2,7,317,178.99,0.8,5,Dry,23,4,2,2,19,50,0.28,129,0.72,129,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-13,2008,2,7,318,180.91,0.79,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-11-14,2008,2,7,319,178.99,0.8,5,Dry,23,4,2,2,19,50,0.28,129,0.72,129,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-15,2008,2,7,320,177.08,0.8,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2008-11-16,2008,2,7,321,175.71,0.81,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,676
2008-11-17,2008,2,7,322,174.34,0.81,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-11-18,2008,2,7,323,177.35,0.8,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2008-11-19,2008,2,8,324,182,0.79,5,Dry,23,4,2,2,19,50,0.28,132,0.72,132,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00697,0.000273,0.0993,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.6,29.6,711
2008-11-20,2008,2,8,325,186.1,0.77,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-11-21,2008,2,8,326,189.11,0.76,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2008-11-22,2008,2,8,327,192.12,0.75,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2008-11-23,2008,2,8,328,196.22,0.74,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00818,0.00032,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34.1,33,33,793
2008-11-24,2008,2,8,329,198.68,0.73,5,Dry,23,4,2,2,19,50,0.25,148.7,0.75,148.7,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2008-11-25,2008,2,8,330,196.77,0.74,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2008-11-26,2008,2,9,331,196.49,0.74,5,Dry,23,4,2,2,19,50,0.25,146.5,0.75,146.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0975,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2008-11-27,2008,2,9,332,200.59,0.72,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2008-11-28,2008,2,9,333,201.96,0.72,5,Dry,23,4,2,2,19,50,0.25,152,0.75,152,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00867,0.000339,0.108,0.00422,1,0.148,0.256,0.00999,25.3,0.939,0.97,0.911,35.5,34.4,34.4,825
2008-11-29,2008,2,9,334,202.78,0.71,5,Dry,23,4,2,2,19,50,0.25,152.8,0.75,152.8,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00874,0.000341,0.108,0.00424,1,0.149,0.257,0.0101,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2008-11-30,2008,2,9,335,203.6,0.71,5,Dry,23,4,2,2,19,50,0.25,153.6,0.75,153.6,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00881,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.8,34.8,834
2008-12-01,2008,3,9,336,204.97,0.71,5,Dry,26,4,3,2,24,59,0.29,146,0.71,146,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2008-12-02,2008,3,9,337,205.24,0.71,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,792
2008-12-03,2008,3,10,338,203.33,0.71,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-12-04,2008,3,10,339,200.32,0.72,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2008-12-05,2008,3,10,340,200.05,0.72,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2008-12-06,2008,3,10,341,199.77,0.73,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2008-12-07,2008,3,10,342,197.86,0.73,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2008-12-08,2008,3,10,343,198.13,0.73,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,752
2008-12-09,2008,3,10,344,198.95,0.73,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2008-12-10,2008,3,11,345,200.87,0.72,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2008-12-11,2008,3,11,346,203.88,0.71,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2008-12-12,2008,3,11,347,206.88,0.7,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000326,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2008-12-13,2008,3,11,348,209.89,0.69,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2008-12-14,2008,3,11,349,210.71,0.69,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2008-12-15,2008,3,11,350,211.53,0.68,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2008-12-16,2008,3,11,351,212.35,0.68,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2008-12-17,2008,3,12,352,212.63,0.68,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2008-12-18,2008,3,12,353,215.09,0.67,5,Dry,26,4,3,2,24,59,0.27,156.1,0.73,156.1,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.3,35.3,846
2008-12-19,2008,3,12,354,218.09,0.67,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,863
2008-12-20,2008,3,12,355,220.56,0.66,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2008-12-21,2008,3,12,356,223.02,0.65,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-12-22,2008,3,12,357,223.29,0.65,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2008-12-23,2008,3,12,358,225.2,0.65,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2008-12-24,2008,3,13,359,226.57,0.64,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2008-12-25,2008,3,13,360,224.66,0.65,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2008-12-26,2008,3,13,361,222.2,0.65,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2008-12-27,2008,3,13,362,223.02,0.65,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-12-28,2008,3,13,363,223.84,0.65,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2008-12-29,2008,3,13,364,220.83,0.66,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-12-30,2008,3,13,365,220.01,0.66,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,874
2008-12-31,2008,3,14,366,224.11,0.65,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2009-01-01,2008,4,14,1,226.57,0.64,5,Dry,29,5,4,2,33,73,0.32,153.6,0.68,153.6,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2009-01-02,2008,4,14,2,225.75,0.64,5,Dry,29,5,4,2,33,73,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00439,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,825
2009-01-03,2008,4,14,3,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2009-01-04,2008,4,14,4,225.2,0.65,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2009-01-05,2008,4,14,5,223.84,0.65,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2009-01-06,2008,4,14,6,225.75,0.64,5,Dry,29,5,4,2,33,73,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00439,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,825
2009-01-07,2008,4,15,7,230.95,0.63,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2009-01-08,2008,4,15,8,235.59,0.62,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2009-01-09,2008,4,15,9,236.96,0.61,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2009-01-10,2008,4,15,10,238.88,0.61,5,Dry,29,5,4,2,33,73,0.31,165.9,0.69,165.9,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00985,0.000388,0.117,0.00463,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2009-01-11,2008,4,15,11,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2009-01-12,2008,4,15,12,241.06,0.6,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2009-01-13,2008,4,15,13,240.24,0.61,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00997,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.8,37.8,37.8,907
2009-01-14,2008,4,16,14,240.52,0.6,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2009-01-15,2008,4,16,15,242.98,0.6,5,Dry,29,5,4,2,33,73,0.3,170,0.7,170,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2009-01-16,2008,4,16,16,247.63,0.59,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.6,39.6,39.6,951
2009-01-17,2008,4,16,17,251.18,0.58,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2009-01-18,2008,4,16,18,255.28,0.58,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2009-01-19,2008,4,16,19,257.2,0.57,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2009-01-20,2008,4,16,20,259.11,0.57,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2009-01-21,2008,4,17,21,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2009-01-22,2008,4,17,22,266.77,0.56,5,Dry,29,5,4,2,33,73,0.27,193.8,0.73,193.8,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2009-01-23,2008,4,17,23,269.23,0.55,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.7,44.7,1070
2009-01-24,2008,4,17,24,272.24,0.55,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2009-01-25,2008,4,17,25,276.34,0.54,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2009-01-26,2008,4,17,26,279.89,0.54,5,Dry,29,5,4,2,33,73,0.26,206.9,0.74,206.9,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2009-01-27,2008,4,17,27,280.16,0.54,5,Dry,29,5,4,2,33,73,0.26,207.2,0.74,207.2,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-01-28,2008,4,18,28,280.44,0.54,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-01-29,2008,4,18,29,284.54,0.53,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2009-01-30,2008,4,18,30,288.64,0.53,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-01-31,2008,4,18,31,292.74,0.52,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2009-02-01,2008,5,18,32,297.94,0.51,5,Dry,31,6,4,3,41,85,0.28,212.9,0.71,212.9,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-02-02,2008,5,18,33,302.59,0.51,5,Dry,31,6,4,3,41,85,0.28,217.6,0.72,217.6,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0142,0.000568,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-02-03,2008,5,18,34,307.24,0.5,5,Dry,31,6,4,3,41,85,0.28,222.2,0.72,222.2,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2009-02-04,2008,5,19,35,313.52,0.5,5,Dry,31,6,4,3,41,85,0.27,228.5,0.73,228.5,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000606,0.146,0.00583,2,0.0968,0.243,0.00969,24.8,0.923,0.97,0.895,25.6,24.9,49.7,1190
2009-02-05,2008,5,19,36,319.27,0.49,5,Dry,31,6,4,3,41,85,0.27,234.3,0.73,234.3,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000626,0.148,0.00593,2,0.101,0.249,0.00996,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2009-02-06,2008,5,19,37,326.65,0.48,5,Dry,31,6,4,3,41,85,0.26,241.7,0.74,241.7,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000652,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2009-02-07,2008,5,19,38,333.49,0.47,5,Dry,31,6,4,3,41,85,0.26,248.5,0.74,248.5,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0169,0.000677,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2009-02-08,2008,5,19,39,338.68,0.47,5,Dry,31,6,4,3,41,85,0.25,253.7,0.75,253.7,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0187,0.000752,0.158,0.00635,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.3,1330
2009-02-09,2008,5,19,40,343.88,0.46,5,Dry,31,6,4,3,41,85,0.25,258.9,0.75,258.9,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000852,0.163,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2009-02-10,2008,5,19,41,353.45,0.45,5,Dry,31,6,4,3,41,85,0.24,268.4,0.76,268.4,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0257,0.00104,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
2009-02-11,2008,5,20,42,363.56,0.44,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2009-02-12,2008,5,20,43,373.68,0.43,5,Dry,31,6,4,3,41,85,0.23,288.7,0.77,288.7,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2009-02-13,2008,5,20,44,383.25,0.42,5,Dry,31,6,4,3,41,85,0.22,298.3,0.78,298.3,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2009-02-14,2008,5,20,45,392.82,0.41,5,Dry,31,6,4,3,41,85,0.22,307.8,0.78,307.8,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2009-02-15,2008,5,20,46,404.58,0.4,5,Dry,31,6,4,3,41,85,0.21,319.6,0.79,319.6,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0498,0.00203,0.213,0.00865,2,0.158,0.371,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1670
2009-02-16,2008,5,20,47,414.7,0.4,5,Dry,31,6,4,3,41,85,0.2,329.7,0.8,329.7,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2009-02-17,2008,5,20,48,424.27,0.39,5,Dry,31,6,4,3,41,85,0.2,339.3,0.8,339.3,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00935,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2009-02-18,2008,5,21,49,432.74,0.38,5,Dry,31,6,4,3,41,85,0.2,347.7,0.8,347.7,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0631,0.00258,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.8,75.7,1820
2009-02-19,2008,5,21,50,439.58,0.38,5,Dry,31,6,4,3,41,85,0.19,354.6,0.81,354.6,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0664,0.00272,0.242,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2009-02-20,2008,5,21,51,448.06,0.37,5,Dry,31,6,4,3,41,85,0.19,363.1,0.81,363.1,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2009-02-21,2008,5,21,52,455.44,0.37,5,Dry,31,6,4,3,41,85,0.19,370.4,0.81,370.4,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2009-02-22,2008,5,21,53,461.73,0.36,5,Dry,31,6,4,3,41,85,0.18,376.7,0.82,376.7,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2009-02-23,2008,5,21,54,465.83,0.36,5,Dry,31,6,4,3,41,85,0.18,380.8,0.82,380.8,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0788,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.6,83.1,1990
2009-02-24,2008,5,21,55,467.2,0.36,5,Dry,31,6,4,3,41,85,0.18,382.2,0.82,382.2,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2009-02-25,2008,5,22,56,471.3,0.36,5,Dry,31,6,4,3,41,85,0.18,386.3,0.82,386.3,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.3,2020
2009-02-26,2008,5,22,57,478.68,0.35,5,Dry,31,6,4,3,41,85,0.18,393.7,0.82,393.7,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2009-02-27,2008,5,22,58,484.42,0.35,5,Dry,31,6,4,3,41,85,0.17,399.4,0.82,399.4,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0875,0.00361,0.278,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2009-02-28,2008,5,22,59,490.71,0.34,5,Dry,31,6,4,3,41,85,0.17,405.7,0.83,405.7,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0905,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2009-03-01,2008,6,22,60,495.36,0.34,5,Dry,36,8,6,4,53,107,0.22,388.4,0.78,388.4,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0823,0.00341,0.273,0.0113,2,0.205,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.2,84.3,2020
2009-03-02,2008,6,22,61,499.46,0.34,5,Dry,36,8,6,4,53,107,0.21,392.5,0.79,392.5,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0842,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.2,2040
2009-03-03,2008,6,22,62,503.02,0.33,5,Dry,36,8,6,4,53,107,0.21,396,0.79,396,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0859,0.00356,0.279,0.0116,2,0.21,0.489,0.0202,23.6,0.954,0.98,0.935,43.8,43,85.9,2060
2009-03-04,2008,6,23,63,509.31,0.33,5,Dry,36,8,6,4,53,107,0.21,402.3,0.79,402.3,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-03-05,2008,6,23,64,516.69,0.33,5,Dry,36,8,6,4,53,107,0.21,409.7,0.79,409.7,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0924,0.00384,0.29,0.0121,2,0.219,0.509,0.0212,23.6,0.956,0.98,0.936,45.2,44.3,88.7,2130
2009-03-06,2008,6,23,65,523.52,0.32,5,Dry,36,8,6,4,53,107,0.2,416.5,0.8,416.5,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0956,0.00398,0.296,0.0123,2,0.224,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
2009-03-07,2008,6,23,66,530.36,0.32,5,Dry,36,8,6,4,53,107,0.2,423.4,0.8,423.4,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00412,0.301,0.0126,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
