date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-03-08,2008,6,23,67,538.84,0.31,5,Dry,36,8,6,4,53,107,0.2,431.8,0.8,431.8,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.00429,0.308,0.0129,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
2009-03-09,2008,6,23,68,547.86,0.3,5,Dry,36,8,6,4,53,107,0.2,440.9,0.81,440.9,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00447,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.9,2280
2009-03-10,2008,6,23,69,554.7,0.3,5,Dry,36,8,6,4,53,107,0.19,447.7,0.81,447.7,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-03-11,2008,6,24,70,563.72,0.3,5,Dry,36,8,6,4,53,107,0.19,456.7,0.81,456.7,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.214,0.115,0.0048,0.329,0.0138,2,0.251,0.58,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2009-03-12,2008,6,24,71,577.12,0.29,5,Dry,36,8,6,4,53,107,0.18,470.1,0.81,470.1,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2009-03-13,2008,6,24,72,592.16,0.28,5,Dry,36,8,6,4,53,107,0.18,485.2,0.82,485.2,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2009-03-14,2008,6,24,73,609.38,0.27,5,Dry,36,8,6,4,53,107,0.18,502.4,0.82,502.4,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2009-03-15,2008,6,24,74,629.89,0.27,5,Dry,36,8,6,4,53,107,0.17,522.9,0.83,522.9,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
2009-03-16,2008,6,24,75,652.04,0.26,5,Dry,36,8,6,4,53,107,0.16,545,0.84,545,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00703,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2009-03-17,2008,6,24,76,679.11,0.24,5,Dry,36,8,6,4,53,107,0.16,572.1,0.84,572.1,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2009-03-18,2008,6,25,77,706.73,0.23,5,Dry,36,8,6,4,53,107,0.15,599.7,0.85,599.7,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00866,0.497,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2009-03-19,2008,6,25,78,735.99,0.22,5,Dry,36,8,6,4,53,107,0.14,629,0.85,629,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00955,0.534,0.023,3,0.226,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2009-03-20,2008,6,25,79,771.19,0.2,5,Dry,36,8,6,4,53,107,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.245,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2009-03-21,2008,6,25,80,796.42,0.19,5,Dry,36,8,6,4,53,107,0.13,689.4,0.87,689.4,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2009-03-22,2008,6,25,81,829.44,0.18,5,Dry,36,8,6,4,53,107,0.13,722.4,0.87,722.4,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.284,0.0124,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2009-03-23,2008,6,25,82,871.08,0.17,5,Dry,36,8,6,4,53,107,0.12,764.1,0.88,764.1,0,0,0,0,-4,4,36,8,6,0,57,814,990,967.4,22.6,0.4,0.309,0.0137,0.709,0.0314,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2009-03-24,2008,6,25,83,921.25,0.16,5,Dry,36,8,6,4,53,107,0.12,814.3,0.88,814.3,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0149,0.779,0.0348,4,0.217,0.997,0.0445,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2009-03-25,2008,6,26,84,980.1,0.15,5,Dry,36,8,6,4,53,107,0.11,873.1,0.89,873.1,0,0,0,0,-4,4,36,8,6,0,57,923,990,967.8,22.2,0.5,0.362,0.0163,0.862,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2009-03-26,2008,6,26,85,1042.7,0.14,5,Dry,36,8,6,4,53,107,0.1,935.7,0.9,935.7,0,0,0,0,-4,4,36,8,6,0,57,986,990,968,22,0.557,0.392,0.0178,0.949,0.0432,4,0.258,1.21,0.055,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2009-03-27,2008,6,26,86,1108.5,0.13,5,Dry,36,8,6,4,53,107,0.097,1002,0.9,1002,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.627,0.426,0.0196,1.05,0.0484,4,0.28,1.33,0.0613,20.4,0.956,0.98,0.937,47.9,47,188,4510
2009-03-28,2008,6,26,87,1171.6,0.12,5,Dry,36,8,6,4,53,107,0.091,1065,0.91,1065,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.72,0.568,0.0264,1.29,0.0598,4,0.293,1.58,0.0733,20,0.955,0.98,0.936,49.8,48.2,193,4630
2009-03-29,2008,6,26,88,1231.2,0.11,5,Dry,36,8,6,4,53,107,0.087,1124,0.91,1100,24,5,1,1,-3,20,41,9,7,1,73,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2009-03-30,2008,6,26,89,1292.4,0.11,5,Dry,36,8,6,4,53,107,0.083,1185,0.92,1100,85,19,3,3,-1,61,55,11,9,3,114,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,50,48.2,193,4630
2009-03-31,2008,6,26,90,1349.2,0.1,5,Dry,36,8,6,4,53,107,0.079,1242,0.92,1100,142,32,4,4,0,102,68,12,10,4,155,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-04-01,2008,7,27,91,1401.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-04-02,2008,7,27,92,1428.9,0.092,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2009-04-03,2008,7,27,93,1463.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-04-04,2008,7,27,94,1498,0.08,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-04-05,2008,7,27,95,1526.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2009-04-06,2008,7,27,96,1555.6,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-04-07,2008,7,27,97,1578.3,0.065,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-04-08,2008,7,28,98,1601.1,0.061,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-04-09,2008,7,28,99,1617.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-04-10,2008,7,28,100,1627.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2009-04-11,2008,7,28,101,1630.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-04-12,2008,7,28,102,1633.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.091,1486,0.91,1100,386,55,7,12,2,310,100,18,22,12,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2009-04-13,2008,7,28,103,1630.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-04-14,2008,7,28,104,1627.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2009-04-15,2008,7,29,105,1617.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-04-16,2008,7,29,106,1607.6,0.06,4,Mod_Dry,45,11,10,10,72,148,0.092,1460,0.91,1100,360,55,7,11,1,286,100,18,21,11,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2009-04-17,2008,7,29,107,1597.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.093,1450,0.91,1100,350,55,7,11,1,276,100,18,21,11,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2009-04-18,2008,7,29,108,1588,0.063,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2009-04-19,2008,7,29,109,1571.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2009-04-20,2008,7,29,110,1555.6,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-04-21,2008,7,29,111,1539.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2009-04-22,2008,7,30,112,1523.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.097,1376,0.9,1100,276,55,7,8,-2,208,100,18,18,8,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-04-23,2008,7,30,113,1507.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2009-04-24,2008,7,30,114,1491.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.099,1344,0.9,1100,244,55,7,7,-3,178,100,18,17,7,250,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
2009-04-25,2008,7,30,115,1475.9,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1328,0.9,1100,228,52,7,7,-3,165,97,18,17,7,237,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-04-26,2008,7,30,116,1460.1,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1312,0.9,1100,212,48,6,6,-4,156,93,17,16,6,228,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2009-04-27,2008,7,30,117,1444.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-04-28,2008,7,30,118,1422.7,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1275,0.9,1100,175,40,5,5,-5,130,85,16,15,5,202,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2009-04-29,2008,7,31,119,1401.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-04-30,2008,7,31,120,1373.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1226,0.89,1100,126,28,4,4,-6,96,73,15,14,4,168,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2009-05-01,2008,8,31,121,1334.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,969,21,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-05-02,2008,8,31,122,1295.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2009-05-03,2008,8,31,123,1263.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1071,0.85,1071,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.754,0.583,0.0274,1.34,0.0629,4,0.294,1.63,0.0767,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2009-05-04,2008,8,31,124,1231.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2009-05-05,2008,8,31,125,1199.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1008,0.84,1008,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.662,0.44,0.0205,1.1,0.0513,4,0.282,1.38,0.0644,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2009-05-06,2008,8,32,126,1168.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,976.8,0.84,976.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0603,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2009-05-07,2008,8,32,127,1138.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,946.4,0.83,946.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.3,44.4,177,4260
2009-05-08,2008,8,32,128,1113.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,921.9,0.83,921.9,0,0,0,0,-10,10,47,10,10,0,125,989,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
2009-05-09,2008,8,32,129,1089.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,897.8,0.82,897.8,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.6,170,4090
2009-05-10,2008,8,32,130,1066,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,874,0.82,874,0,0,0,0,-10,10,47,10,10,0,125,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.12,0.051,20.8,0.955,0.98,0.935,42.5,41.7,167,4000
2009-05-11,2008,8,32,131,1042.7,0.14,5,Dry,42,9,8,6,82,147,0.14,895.7,0.86,895.7,0,0,0,0,-6,6,42,9,8,0,88,955,990,968,22,0.529,0.373,0.017,0.901,0.041,4,0.245,1.15,0.0522,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2009-05-12,2008,8,32,132,1019.8,0.14,5,Dry,42,9,8,6,82,147,0.14,872.8,0.86,872.8,0,0,0,0,-6,6,42,9,8,0,88,932,990,968,22,0.508,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2009-05-13,2008,8,33,133,997.27,0.14,5,Dry,42,9,8,6,82,147,0.15,850.3,0.85,850.3,0,0,0,0,-6,6,42,9,8,0,88,909,990,967.9,22.1,0.487,0.351,0.0159,0.838,0.0379,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.9,41,164,3940
2009-05-14,2008,8,33,134,975.25,0.15,5,Dry,42,9,8,6,82,147,0.15,828.3,0.85,828.3,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.807,0.0364,4,0.222,1.03,0.0464,21.2,0.954,0.978,0.933,41,40.1,160,3850
2009-05-15,2008,8,33,135,958.45,0.15,5,Dry,42,9,8,6,82,147,0.15,811.5,0.85,811.5,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.452,0.332,0.0149,0.784,0.0352,4,0.216,1,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2009-05-16,2008,8,33,136,941.96,0.15,5,Dry,42,9,8,6,82,147,0.16,795,0.84,795,0,0,0,0,-6,6,42,9,8,0,88,854,990,967.7,22.3,0.437,0.324,0.0145,0.76,0.0341,4,0.211,0.971,0.0435,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2009-05-17,2008,8,33,137,925.81,0.16,5,Dry,42,9,8,6,82,147,0.16,778.8,0.84,778.8,0,0,0,0,-6,6,42,9,8,0,88,838,990,967.6,22.4,0.422,0.316,0.0141,0.738,0.0329,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
2009-05-18,2008,8,33,138,909.99,0.16,5,Dry,42,9,8,6,82,147,0.16,763,0.84,763,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.716,0.0319,3,0.283,0.999,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2009-05-19,2008,8,33,139,894.55,0.16,5,Dry,42,9,8,6,82,147,0.16,747.5,0.84,747.5,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.393,0.3,0.0133,0.694,0.0308,3,0.279,0.973,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2009-05-20,2008,8,34,140,879.49,0.17,5,Dry,42,9,8,6,82,147,0.17,732.5,0.83,732.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.38,0.29,0.0129,0.67,0.0297,3,0.272,0.942,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2009-05-21,2008,8,34,141,864.86,0.17,5,Dry,42,9,8,6,82,147,0.17,717.9,0.83,717.9,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2009-05-22,2008,8,34,142,854.68,0.17,5,Dry,42,9,8,6,82,147,0.17,707.7,0.83,707.7,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2009-05-23,2008,8,34,143,844.76,0.18,5,Dry,42,9,8,6,82,147,0.17,697.8,0.83,697.8,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2009-05-24,2008,8,34,144,835.1,0.18,5,Dry,42,9,8,6,82,147,0.18,688.1,0.82,688.1,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.864,0.038,21.9,0.957,0.98,0.938,47.1,46.2,139,3330
2009-05-25,2008,8,34,145,825.72,0.18,5,Dry,42,9,8,6,82,147,0.18,678.7,0.82,678.7,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2009-05-26,2008,8,34,146,816.66,0.19,5,Dry,42,9,8,6,82,147,0.18,669.7,0.82,669.7,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
2009-05-27,2008,8,35,147,807.95,0.19,5,Dry,42,9,8,6,82,147,0.18,661,0.82,661,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.7,134,3220
2009-05-28,2008,8,35,148,799.63,0.19,5,Dry,42,9,8,6,82,147,0.18,652.6,0.82,652.6,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0103,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2009-05-29,2008,8,35,149,791.75,0.2,5,Dry,42,9,8,6,82,147,0.19,644.8,0.81,644.8,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2009-05-30,2008,8,35,150,784.42,0.2,5,Dry,42,9,8,6,82,147,0.19,637.4,0.81,637.4,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00988,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2009-05-31,2008,8,35,151,777.77,0.2,5,Dry,42,9,8,6,82,147,0.19,630.8,0.81,630.8,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.222,0.00967,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2009-06-01,2008,9,35,152,770.44,0.21,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2009-06-02,2008,9,35,153,764.7,0.21,5,Dry,39,9,7,5,59,119,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.3,0.956,0.98,0.937,44.9,44,132,3170
2009-06-03,2008,9,36,154,754.58,0.21,5,Dry,39,9,7,5,59,119,0.16,635.6,0.84,635.6,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00977,0.545,0.0236,3,0.229,0.773,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2009-06-04,2008,9,36,155,743.91,0.22,5,Dry,39,9,7,5,59,119,0.16,624.9,0.84,624.9,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00945,0.531,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2009-06-05,2008,9,36,156,733.25,0.22,5,Dry,39,9,7,5,59,119,0.16,614.3,0.84,614.3,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.00912,0.518,0.0224,3,0.219,0.737,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
2009-06-06,2008,9,36,157,722.59,0.22,5,Dry,39,9,7,5,59,119,0.17,603.6,0.83,603.6,0,0,0,0,-5,5,39,9,7,0,64,659,990,966.8,23.2,0.301,0.204,0.0088,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2009-06-07,2008,9,36,158,711.92,0.23,5,Dry,39,9,7,5,59,119,0.17,592.9,0.83,592.9,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00848,0.492,0.0212,3,0.209,0.701,0.0302,22.6,0.954,0.98,0.934,41.7,40.8,123,2940
2009-06-08,2008,9,36,159,704.54,0.23,5,Dry,39,9,7,5,59,119,0.17,585.5,0.83,585.5,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00825,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.3,121,2910
2009-06-09,2008,9,36,160,699.34,0.23,5,Dry,39,9,7,5,59,119,0.17,580.3,0.83,580.3,0,0,0,0,-5,5,39,9,7,0,64,635,990,966.7,23.3,0.288,0.189,0.0081,0.476,0.0204,3,0.204,0.68,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2009-06-10,2008,9,37,161,695.79,0.24,5,Dry,39,9,7,5,59,119,0.17,576.8,0.83,576.8,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2009-06-11,2008,9,37,162,690.59,0.24,5,Dry,39,9,7,5,59,119,0.17,571.6,0.83,571.6,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2009-06-12,2008,9,37,163,682.12,0.24,5,Dry,39,9,7,5,59,119,0.17,563.1,0.83,563.1,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00758,0.455,0.0195,3,0.196,0.651,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2800
2009-06-13,2008,9,37,164,670.36,0.25,5,Dry,39,9,7,5,59,119,0.18,551.4,0.82,551.4,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00723,0.44,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.926,39.1,38,114,2740
2009-06-14,2008,9,37,165,660.24,0.25,5,Dry,39,9,7,5,59,119,0.18,541.2,0.82,541.2,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2009-06-15,2008,9,37,166,649.58,0.26,5,Dry,39,9,7,5,59,119,0.18,530.6,0.82,530.6,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.259,0.155,0.00661,0.415,0.0176,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2009-06-16,2008,9,37,167,638.91,0.26,5,Dry,39,9,7,5,59,119,0.19,519.9,0.81,519.9,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.402,0.0171,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2590
2009-06-17,2008,9,38,168,629.89,0.27,5,Dry,39,9,7,5,59,119,0.19,510.9,0.81,510.9,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00603,0.39,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2009-06-18,2008,9,38,169,620.32,0.27,5,Dry,39,9,7,5,59,119,0.19,501.3,0.81,501.3,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00575,0.379,0.016,3,0.168,0.547,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2009-06-19,2008,9,38,170,610.75,0.27,5,Dry,39,9,7,5,59,119,0.2,491.8,0.81,491.8,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00554,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2009-06-20,2008,9,38,171,601.73,0.28,5,Dry,39,9,7,5,59,119,0.2,482.7,0.8,482.7,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00535,0.359,0.0152,2,0.268,0.627,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-06-21,2008,9,38,172,593.8,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,432.8,0.73,432.8,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00435,0.314,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.1,46.1,92.3,2210
2009-06-22,2008,9,38,173,585.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,424.3,0.72,424.3,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0993,0.00418,0.307,0.0129,2,0.229,0.536,0.0226,23.2,0.956,0.98,0.937,46.2,45.3,90.6,2170
2009-06-23,2008,9,38,174,577.39,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,416.4,0.72,416.4,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0955,0.00401,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
2009-06-24,2008,9,39,175,570.56,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,409.6,0.72,409.6,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0923,0.00387,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.7,43.9,87.7,2100
2009-06-25,2008,9,39,176,563.17,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,402.2,0.71,402.2,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0888,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2009-06-26,2008,9,39,177,555.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,394.8,0.71,394.8,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.197,0.0853,0.00357,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.2,42.4,84.7,2030
2009-06-27,2008,9,39,178,550.05,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,389.1,0.71,389.1,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.195,0.0826,0.00345,0.278,0.0116,2,0.205,0.483,0.0202,23.4,0.954,0.98,0.934,42.6,41.8,83.6,2010
2009-06-28,2008,9,39,179,543.76,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,382.8,0.7,382.8,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0797,0.00333,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.1,82.3,1970
2009-06-29,2008,9,39,180,537.47,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,376.5,0.7,376.5,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0767,0.0032,0.268,0.0112,2,0.197,0.464,0.0194,23.5,0.952,0.979,0.932,41.3,40.5,80.9,1940
2009-06-30,2008,9,39,181,531.73,0.31,4,Mod_Dry,45,10,9,9,88,161,0.3,370.7,0.7,370.7,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.074,0.00308,0.263,0.011,2,0.193,0.456,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2009-07-01,2008,10,40,182,527.08,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,392.1,0.74,392.1,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0841,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
2009-07-02,2008,10,40,183,520.79,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,385.8,0.74,385.8,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0811,0.00337,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.5,41.7,83.3,2000
2009-07-03,2008,10,40,184,515.05,0.33,4,Mod_Dry,42,9,8,6,70,135,0.26,380.1,0.74,380.1,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0784,0.00325,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2009-07-04,2008,10,40,185,509.31,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,374.3,0.73,374.3,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0757,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.9,1940
2009-07-05,2008,10,40,186,503.56,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,368.6,0.73,368.6,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.186,0.073,0.00302,0.259,0.0107,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2009-07-06,2008,10,40,187,498.91,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,363.9,0.73,363.9,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0708,0.00293,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.2,39.3,78.5,1880
2009-07-07,2008,10,40,188,492.63,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,357.6,0.73,357.6,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0678,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.5,38.6,77.1,1850
2009-07-08,2008,10,41,189,487.98,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,353,0.72,353,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0656,0.00271,0.247,0.0102,2,0.181,0.427,0.0177,23.8,0.949,0.974,0.924,39.1,38,76.1,1830
2009-07-09,2008,10,41,190,482.78,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,347.8,0.72,347.8,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0632,0.00261,0.242,0.01,2,0.177,0.42,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.9,1800
2009-07-10,2008,10,41,191,477.59,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,342.6,0.72,342.6,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.7,24.3,0.177,0.0607,0.0025,0.238,0.00981,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.9,73.7,1770
2009-07-11,2008,10,41,192,472.39,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,337.4,0.71,337.4,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00963,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.5,1740
2009-07-12,2008,10,41,193,467.2,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,332.2,0.71,332.2,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
2009-07-13,2008,10,41,194,462,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,327,0.71,327,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00926,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2009-07-14,2008,10,41,195,456.81,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,321.8,0.7,321.8,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2009-07-15,2008,10,42,196,451.61,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,316.6,0.7,316.6,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0484,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
2009-07-16,2008,10,42,197,446.41,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,311.4,0.7,311.4,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00189,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2009-07-17,2008,10,42,198,441.22,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,306.2,0.69,306.2,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2009-07-18,2008,10,42,199,436.02,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2009-07-19,2008,10,42,200,430.83,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,295.8,0.69,295.8,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2009-07-20,2008,10,42,201,426.18,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,291.2,0.68,291.2,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2009-07-21,2008,10,42,202,421.53,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,286.5,0.68,286.5,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2009-07-22,2008,10,43,203,416.88,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,281.9,0.68,281.9,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2009-07-23,2008,10,43,204,412.24,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,277.2,0.67,277.2,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2009-07-24,2008,10,43,205,407.59,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2009-07-25,2008,10,43,206,402.94,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,267.9,0.67,267.9,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2009-07-26,2008,10,43,207,399.38,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,264.4,0.66,264.4,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000967,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2009-07-27,2008,10,43,208,395.28,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,260.3,0.66,260.3,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.000887,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.2,1350
2009-07-28,2008,10,43,209,391.18,0.42,4,Mod_Dry,42,9,8,6,70,135,0.34,256.2,0.66,256.2,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0199,0.000808,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2009-07-29,2008,10,44,210,387.08,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,252.1,0.65,252.1,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000729,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2009-07-30,2008,10,44,211,382.98,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,248,0.65,248,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2009-07-31,2008,10,44,212,378.88,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,243.9,0.64,243.9,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2009-08-01,2008,11,44,213,373.68,0.43,4,Mod_Dry,39,7,5,4,60,115,0.31,258.7,0.69,258.7,0,0,0,0,-4,4,39,7,5,0,64,310,990,965.3,24.7,0.145,0.0211,0.000853,0.166,0.00671,2,0.117,0.283,0.0114,24.4,0.931,0.97,0.903,28.9,28,56,1340
2009-08-02,2008,11,44,214,367.94,0.44,4,Mod_Dry,39,7,5,4,60,115,0.31,252.9,0.69,252.9,0,0,0,0,-4,4,39,7,5,0,64,304,990,965.2,24.8,0.143,0.0184,0.000743,0.161,0.00651,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1320
2009-08-03,2008,11,44,215,362.2,0.44,4,Mod_Dry,39,7,5,4,60,115,0.32,247.2,0.68,247.2,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00636,2,0.109,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1290
2009-08-04,2008,11,44,216,357.55,0.45,4,Mod_Dry,39,7,5,4,60,115,0.32,242.6,0.68,242.6,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00627,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2009-08-05,2008,11,45,217,352.35,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,237.3,0.67,237.3,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2009-08-06,2008,11,45,218,347.16,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,232.2,0.67,232.2,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2009-08-07,2008,11,45,219,341.96,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,227,0.66,227,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2009-08-08,2008,11,45,220,337.31,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,222.3,0.66,222.3,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00589,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2009-08-09,2008,11,45,221,332.66,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,217.7,0.65,217.7,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2009-08-10,2008,11,45,222,328.02,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,213,0.65,213,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2009-08-11,2008,11,45,223,324.46,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,209.5,0.65,209.5,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0136,0.000543,0.141,0.00565,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2009-08-12,2008,11,46,224,320.36,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,205.4,0.64,205.4,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2009-08-13,2008,11,46,225,316.26,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,201.3,0.64,201.3,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2009-08-14,2008,11,46,226,312.16,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,197.2,0.63,197.2,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2009-08-15,2008,11,46,227,308.06,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,193.1,0.63,193.1,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2009-08-16,2008,11,46,228,304.5,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,189.5,0.62,189.5,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2009-08-17,2008,11,46,229,300.95,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-08-18,2008,11,46,230,297.39,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,182.4,0.61,182.4,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2009-08-19,2008,11,47,231,293.84,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,178.8,0.61,178.8,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2009-08-20,2008,11,47,232,291.38,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,176.4,0.6,176.4,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.978,0.926,40.7,39.8,39.8,955
2009-08-21,2008,11,47,233,288.37,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,173.4,0.6,173.4,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
2009-08-22,2008,11,47,234,285.36,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,170.4,0.6,170.4,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
2009-08-23,2008,11,47,235,282.35,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2009-08-24,2008,11,47,236,279.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2009-08-25,2008,11,47,237,276.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
2009-08-26,2008,11,48,238,273.33,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00921,0.000365,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2009-08-27,2008,11,48,239,270.32,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,832
2009-08-28,2008,11,48,240,267.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,152.9,0.57,152.9,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2009-08-29,2008,11,48,241,265.4,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,150.4,0.57,150.4,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2009-08-30,2008,11,48,242,262.94,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,147.9,0.56,147.9,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.00033,0.114,0.00452,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,792
2009-08-31,2008,11,48,243,260.48,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,145.5,0.56,145.5,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2009-09-01,2008,12,48,244,258.02,0.57,4,Mod_Dry,34,6,4,3,44,91,0.35,167,0.65,167,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
2009-09-02,2008,12,49,245,253.91,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00467,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2009-09-03,2008,12,49,246,251.45,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,160.4,0.64,160.4,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00939,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2009-09-04,2008,12,49,247,248.45,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,157.4,0.63,157.4,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2009-09-05,2008,12,49,248,245.44,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,154.4,0.63,154.4,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-09-06,2008,12,49,249,242.43,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,151.4,0.63,151.4,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.105,0.00862,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2009-09-07,2008,12,49,250,239.42,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,148.4,0.62,148.4,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2009-09-08,2008,12,49,251,236.41,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00811,0.00032,0.11,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2009-09-09,2008,12,50,252,233.95,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
2009-09-10,2008,12,50,253,231.49,0.63,4,Mod_Dry,34,6,4,3,44,91,0.39,140.5,0.61,140.5,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2009-09-11,2008,12,50,254,229.03,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2009-09-12,2008,12,50,255,226.57,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,135.6,0.6,135.6,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2009-09-13,2008,12,50,256,224.11,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2009-09-14,2008,12,50,257,221.65,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2009-09-15,2008,12,50,258,220.28,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,129.3,0.59,129.3,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00674,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-09-16,2008,12,51,259,218.37,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2009-09-17,2008,12,51,260,216.45,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,125.5,0.58,125.5,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2009-09-18,2008,12,51,261,214.54,0.68,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00625,0.000245,0.101,0.00396,1,0.109,0.21,0.00824,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2009-09-19,2008,12,51,262,212.63,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2009-09-20,2008,12,51,263,210.71,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-09-21,2008,12,51,264,208.8,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2009-09-22,2008,12,51,265,206.88,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,115.9,0.56,115.9,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.0056,0.000219,0.0976,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-09-23,2008,12,52,266,204.97,0.71,4,Mod_Dry,34,6,4,3,44,91,0.44,114,0.56,114,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0964,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-09-24,2008,12,52,267,203.06,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00528,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2009-09-25,2008,12,52,268,201.14,0.72,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0912,0.186,0.00728,25.4,0,0,0,0,0,0,0
2009-09-26,2008,12,52,269,199.23,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00495,0.000193,0.0942,0.00368,1,0.0886,0.183,0.00714,25.4,0,0,0,0,0,0,0
2009-09-27,2008,12,52,270,197.31,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.086,0.179,0.00701,25.4,0,0,0,0,0,0,0
2009-09-28,2008,12,52,271,195.4,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00462,0.000181,0.0925,0.00362,1,0.0834,0.176,0.00688,25.4,0,0,0,0,0,0,0
2009-09-29,2008,12,52,272,194.03,0.75,4,Mod_Dry,34,6,4,3,44,91,0.47,103,0.53,103,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.00451,0.000176,0.0919,0.00359,1,0.0816,0.174,0.00678,25.4,0,0,0,0,0,0,0
2009-09-30,2008,12,53,273,194.85,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2009-10-01,2009,1,1,274,195.13,0.74,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2009-10-02,2009,1,1,275,194.31,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2009-10-03,2009,1,1,276,193.49,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2009-10-04,2009,1,1,277,192.12,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2009-10-05,2009,1,1,278,190.75,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2009-10-06,2009,1,1,279,189.38,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2009-10-07,2009,1,1,280,188.02,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2009-10-08,2009,1,2,281,186.65,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
