date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-10-09,2009,1,2,282,185.28,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2009-10-10,2009,1,2,283,183.91,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000202,0.0933,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2009-10-11,2009,1,2,284,182.55,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2009-10-12,2009,1,2,285,181.73,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2009-10-13,2009,1,2,286,180.91,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.0919,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2009-10-14,2009,1,2,287,178.99,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00476,0.000186,0.0911,0.00356,1,0.0856,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2009-10-15,2009,1,3,288,177.63,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2009-10-16,2009,1,3,289,177.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2009-10-17,2009,1,3,290,175.44,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000174,0.0896,0.0035,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2009-10-18,2009,1,3,291,174.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2009-10-19,2009,1,3,292,172.7,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,99.7,0.58,99.7,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0884,0.00346,1,0.0771,0.165,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2009-10-20,2009,1,3,293,172.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,99.43,0.58,99.43,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2009-10-21,2009,1,3,294,171.61,0.82,4,Mod_Dry,31,4,3,2,33,73,0.42,98.61,0.57,98.61,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.164,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2009-10-22,2009,1,4,295,169.7,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,96.7,0.57,96.7,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.073,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2009-10-23,2009,1,4,296,168.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.43,95.33,0.57,95.33,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2009-10-24,2009,1,4,297,166.96,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2009-10-25,2009,1,4,298,165.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,92.59,0.56,92.59,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2009-10-26,2009,1,4,299,164.23,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,91.23,0.56,91.23,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2009-10-27,2009,1,4,300,162.86,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
2009-10-28,2009,1,4,301,162.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.59,0.55,89.59,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2009-10-29,2009,1,5,302,160.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,87.67,0.55,87.67,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00326,1,0.0609,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
2009-10-30,2009,1,5,303,161.49,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,88.49,0.55,88.49,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.062,0.145,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
2009-10-31,2009,1,5,304,161.77,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,88.77,0.55,88.77,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.0033,0.000129,0.0836,0.00327,1,0.0623,0.146,0.00572,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2009-11-01,2009,2,5,305,165.32,0.84,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2009-11-02,2009,2,5,306,169.97,0.82,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2009-11-03,2009,2,5,307,173.52,0.81,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00625,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2009-11-04,2009,2,5,308,177.63,0.8,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-11-05,2009,2,6,309,180.09,0.79,5,Dry,23,4,2,2,19,50,0.28,130.1,0.72,130.1,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2009-11-06,2009,2,6,310,184.19,0.78,5,Dry,23,4,2,2,19,50,0.27,134.2,0.73,134.2,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2009-11-07,2009,2,6,311,183.91,0.78,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2009-11-08,2009,2,6,312,182.55,0.78,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0925,0.00702,0.000274,0.0996,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2009-11-09,2009,2,6,313,181.18,0.79,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2009-11-10,2009,2,6,314,183.09,0.78,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2009-11-11,2009,2,6,315,185.01,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2009-11-12,2009,2,7,316,183.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000222,0.0947,0.0037,1,0.1,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2009-11-13,2009,2,7,317,181.73,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0974,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2009-11-14,2009,2,7,318,180.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000213,0.0935,0.00366,1,0.0963,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2009-11-15,2009,2,7,319,183.37,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,116.4,0.64,116.4,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.089,0.00564,0.000221,0.0946,0.0037,1,0.0996,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2009-11-16,2009,2,7,320,189.66,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000241,0.0974,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2009-11-17,2009,2,7,321,194.31,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2009-11-18,2009,2,7,322,197.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,130.9,0.66,130.9,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000269,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-19,2009,2,8,323,201.96,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00402,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2009-11-20,2009,2,8,324,204.42,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.000291,0.104,0.00406,1,0.128,0.232,0.00907,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2009-11-21,2009,2,8,325,205.24,0.71,5,Dry,23,4,2,2,19,50,0.24,155.2,0.76,155.2,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00895,0.00035,0.11,0.00428,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2009-11-22,2009,2,8,326,202.24,0.72,5,Dry,23,4,2,2,19,50,0.25,152.2,0.75,152.2,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00869,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2009-11-23,2009,2,8,327,202.51,0.71,5,Dry,23,4,2,2,19,50,0.25,152.5,0.75,152.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00871,0.000341,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2009-11-24,2009,2,8,328,202.78,0.71,5,Dry,23,4,2,2,19,50,0.25,152.8,0.75,152.8,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00874,0.000341,0.108,0.00424,1,0.149,0.257,0.0101,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2009-11-25,2009,2,8,329,200.32,0.72,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2009-11-26,2009,2,9,330,201.14,0.72,5,Dry,23,4,2,2,19,50,0.25,151.1,0.75,151.1,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.0086,0.000336,0.108,0.00421,1,0.147,0.254,0.00993,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2009-11-27,2009,2,9,331,205.24,0.71,5,Dry,23,4,2,2,19,50,0.24,155.2,0.76,155.2,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00895,0.00035,0.11,0.00428,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2009-11-28,2009,2,9,332,208.25,0.69,5,Dry,23,4,2,2,19,50,0.24,158.3,0.76,158.3,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.0092,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,860
2009-11-29,2009,2,9,333,210.71,0.69,5,Dry,23,4,2,2,19,50,0.24,160.7,0.76,160.7,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.00941,0.000369,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,874
2009-11-30,2009,2,9,334,209.89,0.69,5,Dry,23,4,2,2,19,50,0.24,159.9,0.76,159.9,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00934,0.000366,0.112,0.00437,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,869
2009-12-01,2009,3,9,335,209.62,0.69,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2009-12-02,2009,3,9,336,210.44,0.69,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2009-12-03,2009,3,10,337,210.71,0.69,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2009-12-04,2009,3,10,338,210.99,0.69,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.00034,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2009-12-05,2009,3,10,339,209.62,0.69,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2009-12-06,2009,3,10,340,211.53,0.68,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2009-12-07,2009,3,10,341,215.63,0.67,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2009-12-08,2009,3,10,342,219.19,0.66,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2009-12-09,2009,3,10,343,222.74,0.65,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2009-12-10,2009,3,11,344,226.3,0.64,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2009-12-11,2009,3,11,345,229.85,0.63,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2009-12-12,2009,3,11,346,232.31,0.62,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
2009-12-13,2009,3,11,347,232.04,0.63,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2009-12-14,2009,3,11,348,231.77,0.63,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
2009-12-15,2009,3,11,349,233.68,0.62,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2009-12-16,2009,3,11,350,233.41,0.62,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2009-12-17,2009,3,12,351,230.4,0.63,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2009-12-18,2009,3,12,352,229.03,0.63,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2009-12-19,2009,3,12,353,227.12,0.64,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2009-12-20,2009,3,12,354,225.2,0.65,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2009-12-21,2009,3,12,355,226.57,0.64,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2009-12-22,2009,3,12,356,230.13,0.63,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2009-12-23,2009,3,12,357,230.95,0.63,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2009-12-24,2009,3,13,358,231.77,0.63,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
2009-12-25,2009,3,13,359,232.04,0.63,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2009-12-26,2009,3,13,360,230.13,0.63,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2009-12-27,2009,3,13,361,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2009-12-28,2009,3,13,362,230.67,0.63,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2009-12-29,2009,3,13,363,234.23,0.62,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2009-12-30,2009,3,13,364,237.78,0.61,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2009-12-31,2009,3,14,365,241.34,0.6,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,1000
2010-01-01,2009,4,14,1,244.89,0.6,5,Dry,29,5,4,2,33,73,0.3,171.9,0.7,171.9,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
2010-01-02,2009,4,14,2,246.26,0.59,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2010-01-03,2009,4,14,3,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2010-01-04,2009,4,14,4,245.16,0.6,5,Dry,29,5,4,2,33,73,0.3,172.2,0.7,172.2,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2010-01-05,2009,4,14,5,246.53,0.59,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2010-01-06,2009,4,14,6,250.09,0.59,5,Dry,29,5,4,2,33,73,0.29,177.1,0.71,177.1,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
2010-01-07,2009,4,15,7,254.19,0.58,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2010-01-08,2009,4,15,8,258.29,0.57,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2010-01-09,2009,4,15,9,262.39,0.57,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
2010-01-10,2009,4,15,10,266.49,0.56,5,Dry,29,5,4,2,33,73,0.27,193.5,0.73,193.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2010-01-11,2009,4,15,11,271.69,0.55,5,Dry,29,5,4,2,33,73,0.27,198.7,0.73,198.7,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2010-01-12,2009,4,15,12,276.34,0.54,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2010-01-13,2009,4,15,13,280.99,0.54,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2010-01-14,2009,4,16,14,282.35,0.53,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2010-01-15,2009,4,16,15,285.36,0.53,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-01-16,2009,4,16,16,290.01,0.52,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-01-17,2009,4,16,17,296.3,0.52,5,Dry,29,5,4,2,33,73,0.25,223.3,0.75,223.3,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-01-18,2009,4,16,18,302.04,0.51,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,50,1200
2010-01-19,2009,4,16,19,309.42,0.5,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2010-01-20,2009,4,16,20,315.16,0.49,5,Dry,29,5,4,2,33,73,0.23,242.2,0.77,242.2,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2010-01-21,2009,4,17,21,322.55,0.48,5,Dry,29,5,4,2,33,73,0.23,249.6,0.77,249.6,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2010-01-22,2009,4,17,22,330.48,0.48,5,Dry,29,5,4,2,33,73,0.22,257.5,0.78,257.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000823,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2010-01-23,2009,4,17,23,337.86,0.47,5,Dry,29,5,4,2,33,73,0.22,264.9,0.78,264.9,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000964,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.9,1390
2010-01-24,2009,4,17,24,342.51,0.46,5,Dry,29,5,4,2,33,73,0.21,269.5,0.79,269.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2010-01-25,2009,4,17,25,349.89,0.46,5,Dry,29,5,4,2,33,73,0.21,276.9,0.79,276.9,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2010-01-26,2009,4,17,26,360.01,0.45,5,Dry,29,5,4,2,33,73,0.2,287,0.8,287,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2010-01-27,2009,4,17,27,373.95,0.43,5,Dry,29,5,4,2,33,73,0.2,300.9,0.81,300.9,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.7,1580
2010-01-28,2009,4,18,28,388.99,0.42,5,Dry,29,5,4,2,33,73,0.19,316,0.81,316,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2010-01-29,2009,4,18,29,403.49,0.41,5,Dry,29,5,4,2,33,73,0.18,330.5,0.82,330.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00897,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2010-01-30,2009,4,18,30,416.88,0.39,5,Dry,29,5,4,2,33,73,0.17,343.9,0.82,343.9,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0613,0.0025,0.232,0.00944,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2010-01-31,2009,4,18,31,425.91,0.39,5,Dry,29,5,4,2,33,73,0.17,352.9,0.83,352.9,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0656,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2010-02-01,2009,5,18,32,436.57,0.38,5,Dry,31,6,4,3,41,85,0.2,351.6,0.81,351.6,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2010-02-02,2009,5,18,33,449.97,0.37,5,Dry,31,6,4,3,41,85,0.19,365,0.81,365,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0713,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2010-02-03,2009,5,18,34,463.37,0.36,5,Dry,31,6,4,3,41,85,0.18,378.4,0.82,378.4,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2010-02-04,2009,5,19,35,476.77,0.35,5,Dry,31,6,4,3,41,85,0.18,391.8,0.82,391.8,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2010-02-05,2009,5,19,36,490.16,0.34,5,Dry,31,6,4,3,41,85,0.17,405.2,0.83,405.2,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0902,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.1,2120
2010-02-06,2009,5,19,37,501.92,0.34,5,Dry,31,6,4,3,41,85,0.17,416.9,0.83,416.9,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0958,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.5,2170
2010-02-07,2009,5,19,38,511.49,0.33,5,Dry,31,6,4,3,41,85,0.17,426.5,0.83,426.5,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.2,46.2,92.4,2220
2010-02-08,2009,5,19,39,524.34,0.32,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2010-02-09,2009,5,19,40,538.29,0.31,5,Dry,31,6,4,3,41,85,0.16,453.3,0.84,453.3,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2010-02-10,2009,5,19,41,552.78,0.3,5,Dry,31,6,4,3,41,85,0.15,467.8,0.85,467.8,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2010-02-11,2009,5,20,42,571.1,0.29,5,Dry,31,6,4,3,41,85,0.15,486.1,0.85,486.1,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.355,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,34,102,2440
2010-02-12,2009,5,20,43,588.88,0.28,5,Dry,31,6,4,3,41,85,0.14,503.9,0.86,503.9,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2010-02-13,2009,5,20,44,607.2,0.28,5,Dry,31,6,4,3,41,85,0.14,522.2,0.86,522.2,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.396,0.0167,3,0.177,0.574,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2010-02-14,2009,5,20,45,625.52,0.27,5,Dry,31,6,4,3,41,85,0.14,540.5,0.86,540.5,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2010-02-15,2009,5,20,46,646.57,0.26,5,Dry,31,6,4,3,41,85,0.13,561.6,0.87,561.6,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2010-02-16,2009,5,20,47,673.64,0.25,5,Dry,31,6,4,3,41,85,0.13,588.6,0.87,588.6,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.0083,0.479,0.0204,3,0.207,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2010-02-17,2009,5,20,48,703.99,0.23,5,Dry,31,6,4,3,41,85,0.12,619,0.88,619,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2010-02-18,2009,5,21,49,739.81,0.22,5,Dry,31,6,4,3,41,85,0.12,654.8,0.89,654.8,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.7,44.8,135,3230
2010-02-19,2009,5,21,50,773.14,0.2,5,Dry,31,6,4,3,41,85,0.11,688.1,0.89,688.1,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0261,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3370
2010-02-20,2009,5,21,51,799.63,0.19,5,Dry,31,6,4,3,41,85,0.11,714.6,0.89,714.6,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.278,0.0122,0.634,0.0277,3,0.264,0.898,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2010-02-21,2009,5,21,52,837.01,0.18,5,Dry,31,6,4,3,41,85,0.1,752,0.9,752,0,0,0,0,-3,3,31,6,4,0,44,793,990,967.2,22.8,0.381,0.303,0.0133,0.684,0.0301,3,0.281,0.964,0.0424,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2010-02-22,2009,5,21,53,883.75,0.17,5,Dry,31,6,4,3,41,85,0.096,798.8,0.9,798.8,0,0,0,0,-3,3,31,6,4,0,44,840,990,967.4,22.6,0.424,0.326,0.0144,0.749,0.0332,4,0.212,0.961,0.0426,21.6,0.953,0.977,0.931,40.3,39.4,158,3780
2010-02-23,2009,5,21,54,939.64,0.15,5,Dry,31,6,4,3,41,85,0.09,854.6,0.91,854.6,0,0,0,0,-3,3,31,6,4,0,44,896,990,967.7,22.3,0.475,0.353,0.0158,0.827,0.037,4,0.231,1.06,0.0474,21.3,0.955,0.98,0.936,42.6,41.7,167,4010
2010-02-24,2009,5,21,55,999.75,0.14,5,Dry,31,6,4,3,41,85,0.085,914.8,0.92,914.8,0,0,0,0,-3,3,31,6,4,0,44,956,990,967.9,22.1,0.53,0.382,0.0173,0.912,0.0412,4,0.251,1.16,0.0526,20.9,0.956,0.98,0.937,44.9,44,176,4220
2010-02-25,2009,5,22,56,1068.7,0.13,5,Dry,31,6,4,3,41,85,0.08,983.7,0.92,983.7,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.593,0.415,0.019,1.01,0.0461,4,0.274,1.28,0.0586,20.6,0.956,0.98,0.937,47.5,46.5,186,4470
2010-02-26,2009,5,22,57,1135.7,0.12,5,Dry,31,6,4,3,41,85,0.075,1051,0.93,1051,0,0,0,0,-3,3,31,6,4,0,44,1090,990,968.3,21.7,0.686,0.537,0.0248,1.22,0.0564,4,0.29,1.51,0.0698,20.2,0.955,0.98,0.936,49.6,48.2,193,4630
2010-02-27,2009,5,22,58,1194.1,0.12,5,Dry,31,6,4,3,41,85,0.071,1109,0.93,1100,9,2,0,0,-3,10,33,6,4,0,51,1140,990,968.5,21.5,0.761,0.648,0.0302,1.41,0.0656,4,0.3,1.71,0.0795,19.8,0.954,0.98,0.935,50.9,48.2,193,4630
2010-02-28,2009,5,22,59,1254.3,0.11,5,Dry,31,6,4,3,41,85,0.068,1169,0.93,1100,69,16,2,2,-1,50,47,8,6,2,91,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2010-03-01,2009,6,22,60,1316.2,0.1,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2010-03-02,2009,6,22,61,1379.6,0.1,3,Normal,49,9,9,9,107,183,0.13,1197,0.87,1100,97,22,3,3,-6,75,71,12,12,3,182,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2010-03-03,2009,6,22,62,1419.6,0.093,3,Normal,49,9,9,9,107,183,0.13,1237,0.87,1100,137,31,4,4,-5,103,80,13,13,4,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2010-03-04,2009,6,23,63,1460.1,0.087,3,Normal,49,9,9,9,107,183,0.13,1277,0.88,1100,177,40,5,5,-4,131,89,14,14,5,238,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-03-05,2009,6,23,64,1494.8,0.081,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2010-03-06,2009,6,23,65,1529.9,0.074,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-03-07,2009,6,23,66,1571.8,0.066,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2010-03-08,2009,6,23,67,1614.2,0.059,3,Normal,49,9,9,9,107,183,0.11,1431,0.89,1100,331,51,9,10,1,260,100,18,19,10,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-03-09,2009,6,23,68,1663.7,0.053,3,Normal,49,9,9,9,107,183,0.11,1481,0.89,1100,381,51,9,12,2,307,100,18,21,11,414,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-03-10,2009,6,23,69,1720.5,0.047,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-03-11,2009,6,24,70,1784.8,0.041,3,Normal,49,9,9,9,107,183,0.1,1602,0.9,1100,502,51,9,15,6,421,100,18,24,15,528,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-03-12,2009,6,24,71,1850.1,0.037,3,Normal,49,9,9,9,107,183,0.099,1667,0.9,1100,567,51,9,16,8,483,100,18,25,17,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2010-03-13,2009,6,24,72,1916.2,0.034,3,Normal,49,9,9,9,107,183,0.096,1733,0.91,1100,633,51,9,16,10,547,100,18,25,19,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2010-03-14,2009,6,24,73,1983.2,0.031,3,Normal,49,9,9,9,107,183,0.092,1800,0.91,1100,700,51,9,16,12,612,100,18,25,21,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-03-15,2009,6,24,74,2051,0.028,3,Normal,49,9,9,9,107,183,0.089,1868,0.91,1100,768,51,9,16,14,678,100,18,25,23,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-03-16,2009,6,24,75,2112.3,0.025,3,Normal,49,9,9,9,107,183,0.087,1929,0.91,1100,829,51,9,16,16,737,100,18,25,25,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2010-03-17,2009,6,24,76,2167,0.022,3,Normal,49,9,9,9,107,183,0.084,1984,0.92,1100,884,51,9,16,18,790,100,18,25,27,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-03-18,2009,6,25,77,2214.7,0.02,3,Normal,49,9,9,9,107,183,0.083,2032,0.92,1100,932,51,9,16,19,837,100,18,25,28,944,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2010-03-19,2009,6,25,78,2248,0.018,3,Normal,49,9,9,9,107,183,0.081,2065,0.92,1100,965,51,9,16,20,869,100,18,25,29,976,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2010-03-20,2009,6,25,79,2266.5,0.016,3,Normal,49,9,9,9,107,183,0.081,2084,0.92,1100,984,51,9,16,21,887,100,18,25,30,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-03-21,2009,6,25,80,2277.7,0.016,3,Normal,49,9,9,9,107,183,0.08,2095,0.92,1100,995,51,9,16,21,898,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-03-22,2009,6,25,81,2288.8,0.015,3,Normal,49,9,9,9,107,183,0.08,2106,0.92,1100,1010,51,9,16,21,909,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-03-23,2009,6,25,82,2300,0.014,3,Normal,49,9,9,9,107,183,0.08,2117,0.92,1100,1020,51,9,16,22,919,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-03-24,2009,6,25,83,2311.2,0.013,3,Normal,49,9,9,9,107,183,0.079,2128,0.92,1100,1030,51,9,16,22,930,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-03-25,2009,6,26,84,2314.9,0.013,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-26,2009,6,26,85,2318.7,0.013,3,Normal,49,9,9,9,107,183,0.079,2136,0.92,1100,1040,51,9,16,22,938,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-03-27,2009,6,26,86,2314.9,0.013,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-28,2009,6,26,87,2311.2,0.013,3,Normal,49,9,9,9,107,183,0.079,2128,0.92,1100,1030,51,9,16,22,930,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-03-29,2009,6,26,88,2307.5,0.014,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-03-30,2009,6,26,89,2296.3,0.014,3,Normal,49,9,9,9,107,183,0.08,2113,0.92,1100,1010,51,9,16,21,916,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2010-03-31,2009,6,26,90,2285.1,0.015,3,Normal,49,9,9,9,107,183,0.08,2102,0.92,1100,1000,51,9,16,21,905,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-04-01,2009,7,27,91,2273.9,0.016,3,Normal,54,13,14,19,117,217,0.095,2057,0.91,1100,957,46,5,11,10,885,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-04-02,2009,7,27,92,2262.8,0.017,3,Normal,54,13,14,19,117,217,0.096,2046,0.9,1100,946,46,5,11,9,875,100,18,25,28,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-04-03,2009,7,27,93,2251.7,0.017,3,Normal,54,13,14,19,117,217,0.096,2035,0.9,1100,935,46,5,11,9,864,100,18,25,28,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2010-04-04,2009,7,27,94,2240.6,0.018,3,Normal,54,13,14,19,117,217,0.097,2024,0.9,1100,924,46,5,11,9,853,100,18,25,28,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2010-04-05,2009,7,27,95,2236.9,0.018,3,Normal,54,13,14,19,117,217,0.097,2020,0.9,1100,920,46,5,11,9,849,100,18,25,28,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-04-06,2009,7,27,96,2240.6,0.018,3,Normal,54,13,14,19,117,217,0.097,2024,0.9,1100,924,46,5,11,9,853,100,18,25,28,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2010-04-07,2009,7,27,97,2244.3,0.018,3,Normal,54,13,14,19,117,217,0.097,2027,0.9,1100,927,46,5,11,9,856,100,18,25,28,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2010-04-08,2009,7,28,98,2255.4,0.017,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-04-09,2009,7,28,99,2273.9,0.016,3,Normal,54,13,14,19,117,217,0.095,2057,0.91,1100,957,46,5,11,10,885,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-04-10,2009,7,28,100,2292.5,0.015,3,Normal,54,13,14,19,117,217,0.095,2076,0.91,1100,976,46,5,11,10,904,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2010-04-11,2009,7,28,101,2311.2,0.013,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-04-12,2009,7,28,102,2329.9,0.012,3,Normal,54,13,14,19,117,217,0.093,2113,0.91,1100,1010,46,5,11,11,940,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-04-13,2009,7,28,103,2341.2,0.011,3,Normal,54,13,14,19,117,217,0.093,2124,0.91,1100,1020,46,5,11,12,950,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-04-14,2009,7,28,104,2352.4,0.01,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2010-04-15,2009,7,29,105,2356.2,0.01,3,Normal,54,13,14,19,117,217,0.092,2139,0.91,1100,1040,46,5,11,12,965,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-04-16,2009,7,29,106,2359.9,0.01,3,Normal,54,13,14,19,117,217,0.092,2143,0.91,1100,1040,46,5,11,12,969,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-04-17,2009,7,29,107,2363.7,0.0099,3,Normal,54,13,14,19,117,217,0.092,2147,0.91,1100,1050,46,5,11,12,973,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-04-18,2009,7,29,108,2367.5,0.0099,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3870
2010-04-19,2009,7,29,109,2371.3,0.0098,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-04-20,2009,7,29,110,2375,0.0098,3,Normal,54,13,14,19,117,217,0.091,2158,0.91,1100,1060,46,5,11,13,983,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-04-21,2009,7,29,111,2378.8,0.0097,3,Normal,54,13,14,19,117,217,0.091,2162,0.91,1100,1060,46,5,11,13,987,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-04-22,2009,7,30,112,2375,0.0098,3,Normal,54,13,14,19,117,217,0.091,2158,0.91,1100,1060,46,5,11,13,983,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-04-23,2009,7,30,113,2371.3,0.0098,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-04-24,2009,7,30,114,2367.5,0.0099,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3870
2010-04-25,2009,7,30,115,2363.7,0.0099,3,Normal,54,13,14,19,117,217,0.092,2147,0.91,1100,1050,46,5,11,12,973,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-04-26,2009,7,30,116,2359.9,0.01,3,Normal,54,13,14,19,117,217,0.092,2143,0.91,1100,1040,46,5,11,12,969,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-04-27,2009,7,30,117,2356.2,0.01,3,Normal,54,13,14,19,117,217,0.092,2139,0.91,1100,1040,46,5,11,12,965,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2010-04-28,2009,7,30,118,2352.4,0.01,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2010-04-29,2009,7,31,119,2348.7,0.011,3,Normal,54,13,14,19,117,217,0.092,2132,0.91,1100,1030,46,5,11,12,958,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-04-30,2009,7,31,120,2344.9,0.011,3,Normal,54,13,14,19,117,217,0.092,2128,0.91,1100,1030,46,5,11,12,954,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-05-01,2009,8,31,121,2341.2,0.011,3,Normal,55,13,13,17,178,276,0.12,2065,0.88,1100,965,45,5,12,12,891,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-05-02,2009,8,31,122,2329.9,0.012,3,Normal,55,13,13,17,178,276,0.12,2054,0.88,1100,954,45,5,12,12,880,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-05-03,2009,8,31,123,2318.7,0.013,3,Normal,55,13,13,17,178,276,0.12,2043,0.88,1100,943,45,5,12,11,870,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-05-04,2009,8,31,124,2300,0.014,3,Normal,55,13,13,17,178,276,0.12,2024,0.88,1100,924,45,5,12,11,851,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-05-05,2009,8,31,125,2281.4,0.015,3,Normal,55,13,13,17,178,276,0.12,2005,0.88,1100,905,45,5,12,10,833,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2010-05-06,2009,8,32,126,2255.4,0.017,3,Normal,55,13,13,17,178,276,0.12,1979,0.88,1100,879,45,5,12,9,808,100,18,25,26,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-05-07,2009,8,32,127,2214.7,0.02,3,Normal,55,13,13,17,178,276,0.13,1939,0.88,1100,839,45,5,12,8,769,100,18,25,25,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2010-05-08,2009,8,32,128,2174.3,0.022,3,Normal,55,13,13,17,178,276,0.13,1898,0.87,1100,798,45,5,12,7,729,100,18,25,24,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-05-09,2009,8,32,129,2134.2,0.024,3,Normal,55,13,13,17,178,276,0.13,1858,0.87,1100,758,45,5,12,6,690,100,18,25,23,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-05-10,2009,8,32,130,2094.3,0.026,3,Normal,55,13,13,17,178,276,0.13,1818,0.87,1100,718,45,5,12,5,651,100,18,25,22,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
