date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-05-11,2009,8,32,131,2054.6,0.027,3,Normal,55,13,13,17,178,276,0.13,1779,0.87,1100,679,45,5,12,3,614,100,18,25,20,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-05-12,2009,8,32,132,2015.2,0.029,3,Normal,55,13,13,17,178,276,0.14,1739,0.86,1100,639,45,5,12,2,575,100,18,25,19,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2010-05-13,2009,8,33,133,1976.1,0.031,3,Normal,55,13,13,17,178,276,0.14,1700,0.86,1100,600,45,5,12,1,537,100,18,25,18,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2010-05-14,2009,8,33,134,1937.3,0.033,3,Normal,55,13,13,17,178,276,0.14,1661,0.86,1100,561,45,5,12,0,499,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-05-15,2009,8,33,135,1898.8,0.035,3,Normal,55,13,13,17,178,276,0.14,1623,0.85,1100,523,45,5,12,-1,462,100,18,25,16,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2010-05-16,2009,8,33,136,1860.5,0.037,3,Normal,55,13,13,17,178,276,0.15,1584,0.85,1100,484,45,5,12,-2,424,100,18,25,15,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2010-05-17,2009,8,33,137,1822.5,0.039,3,Normal,55,13,13,17,178,276,0.15,1547,0.85,1100,447,45,5,12,-4,389,100,18,25,13,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-05-18,2009,8,33,138,1784.8,0.041,3,Normal,55,13,13,17,178,276,0.15,1509,0.84,1100,409,45,5,12,-5,352,100,18,25,12,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-19,2009,8,33,139,1747.5,0.045,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2010-05-20,2009,8,34,140,1710.4,0.048,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-05-21,2009,8,34,141,1673.6,0.052,3,Normal,55,13,13,17,178,276,0.17,1398,0.83,1100,298,45,5,9,-8,247,100,18,22,9,425,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-05-22,2009,8,34,142,1637.2,0.056,3,Normal,55,13,13,17,178,276,0.17,1361,0.83,1100,261,45,5,8,-9,212,100,18,21,8,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2010-05-23,2009,8,34,143,1601.1,0.061,3,Normal,55,13,13,17,178,276,0.17,1325,0.83,1100,225,45,5,7,-10,178,100,18,20,7,356,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4430
2010-05-24,2009,8,34,144,1565.3,0.067,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2010-05-25,2009,8,34,145,1529.9,0.074,3,Normal,55,13,13,17,178,276,0.18,1254,0.82,1100,154,35,5,5,-12,121,90,18,18,5,299,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-05-26,2009,8,34,146,1501.2,0.079,3,Normal,55,13,13,17,178,276,0.18,1225,0.82,1100,125,28,4,4,-13,102,83,17,17,4,280,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47,188,4520
2010-05-27,2009,8,35,147,1472.7,0.084,3,Normal,55,13,13,17,178,276,0.19,1197,0.81,1100,97,22,3,3,-14,83,77,16,16,3,261,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-05-28,2009,8,35,148,1444.5,0.089,3,Normal,55,13,13,17,178,276,0.19,1168,0.81,1100,68,15,2,2,-15,64,70,15,15,2,242,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-05-29,2009,8,35,149,1416.5,0.094,3,Normal,55,13,13,17,178,276,0.2,1141,0.81,1100,41,9,1,1,-16,46,64,14,14,1,224,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,4590
2010-05-30,2009,8,35,150,1388.8,0.098,3,Normal,55,13,13,17,178,276,0.2,1113,0.8,1100,13,3,0,0,-17,27,58,13,13,0,205,1180,990,969.1,20.9,0.822,0.648,0.031,1.47,0.0704,4,0.3,1.77,0.0848,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2010-05-31,2009,8,35,151,1337.2,0.1,3,Normal,55,13,13,17,178,276,0.21,1061,0.79,1061,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.76,0.561,0.0266,1.32,0.0628,4,0.292,1.61,0.0767,19.4,0.954,0.98,0.935,48.2,47.2,189,4540
2010-06-01,2009,9,35,152,1286.5,0.11,4,Mod_Dry,45,10,9,9,88,161,0.13,1126,0.88,1100,26,6,1,1,-8,26,51,11,10,1,114,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2010-06-02,2009,9,35,153,1242.7,0.11,4,Mod_Dry,45,10,9,9,88,161,0.13,1082,0.87,1082,0,0,0,0,-9,9,45,10,9,0,97,1150,990,968.7,21.3,0.765,0.607,0.0284,1.37,0.0643,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2010-06-03,2009,9,36,154,1205.4,0.11,4,Mod_Dry,45,10,9,9,88,161,0.13,1044,0.87,1044,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.5,21.5,0.711,0.523,0.0244,1.23,0.0575,4,0.289,1.52,0.071,19.9,0.955,0.98,0.936,48.7,47.8,191,4590
2010-06-04,2009,9,36,155,1168.8,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,1008,0.86,1008,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.657,0.441,0.0204,1.1,0.0509,4,0.282,1.38,0.064,20.2,0.955,0.98,0.936,47.7,46.7,187,4480
2010-06-05,2009,9,36,156,1138.4,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,977.4,0.86,977.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.613,0.412,0.019,1.02,0.0473,4,0.272,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2010-06-06,2009,9,36,157,1108.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,947.5,0.85,947.5,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.581,0.398,0.0183,0.978,0.045,4,0.262,1.24,0.057,20.5,0.955,0.98,0.936,45.5,44.6,179,4280
2010-06-07,2009,9,36,158,1079.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,918.2,0.85,918.2,0,0,0,0,-9,9,45,10,9,0,97,982,990,968.1,21.9,0.554,0.383,0.0175,0.937,0.0429,4,0.252,1.19,0.0545,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2010-06-08,2009,9,36,159,1055.6,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,894.6,0.85,894.6,0,0,0,0,-9,9,45,10,9,0,97,959,990,968.1,21.9,0.532,0.372,0.017,0.904,0.0413,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2010-06-09,2009,9,36,160,1032.5,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,871.5,0.84,871.5,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.872,0.0396,4,0.237,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2010-06-10,2009,9,37,161,1009.7,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,848.7,0.84,848.7,0,0,0,0,-9,9,45,10,9,0,97,913,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.0381,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2010-06-11,2009,9,37,162,987.42,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,826.4,0.84,826.4,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.809,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.933,40.8,39.9,160,3830
2010-06-12,2009,9,37,163,970.42,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,809.4,0.83,809.4,0,0,0,0,-9,9,45,10,9,0,97,873,990,967.8,22.2,0.454,0.331,0.0149,0.785,0.0353,4,0.216,1,0.045,21.2,0.953,0.976,0.931,40.1,39.2,157,3760
2010-06-13,2009,9,37,164,953.71,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,792.7,0.83,792.7,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.439,0.323,0.0145,0.762,0.0342,4,0.21,0.972,0.0436,21.3,0.953,0.975,0.929,39.5,38.5,154,3690
2010-06-14,2009,9,37,165,937.31,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,776.3,0.83,776.3,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.0331,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2010-06-15,2009,9,37,166,921.25,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,760.3,0.82,760.3,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2010-06-16,2009,9,37,167,905.54,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,744.5,0.82,744.5,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0309,3,0.278,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2010-06-17,2009,9,38,168,890.21,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,729.2,0.82,729.2,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2010-06-18,2009,9,38,169,879.49,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,718.5,0.82,718.5,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2010-06-19,2009,9,38,170,869,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,708,0.81,708,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0283,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2010-06-20,2009,9,38,171,858.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,697.7,0.81,697.7,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.883,0.039,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2010-06-21,2009,9,38,172,848.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,687.7,0.81,687.7,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.26,0.0115,0.614,0.027,3,0.252,0.866,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2010-06-22,2009,9,38,173,838.93,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.4,45.5,137,3280
2010-06-23,2009,9,38,174,829.44,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,668.4,0.81,668.4,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.248,0.0109,0.59,0.0259,3,0.243,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2010-06-24,2009,9,39,175,820.25,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,659.3,0.8,659.3,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.338,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0359,22,0.956,0.98,0.937,45.3,44.4,133,3200
2010-06-25,2009,9,39,176,811.39,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,650.4,0.8,650.4,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.333,0.235,0.0103,0.568,0.0249,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2010-06-26,2009,9,39,177,802.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,641.9,0.8,641.9,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0244,3,0.231,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2010-06-27,2009,9,39,178,794.84,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,633.8,0.8,633.8,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00979,0.548,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,43,129,3090
2010-06-28,2009,9,39,179,787.28,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,626.3,0.8,626.3,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00956,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2010-06-29,2009,9,39,180,780.33,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2010-06-30,2009,9,39,181,772.12,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,611.1,0.79,611.1,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2010-07-01,2009,10,40,182,762.51,0.21,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,646,990,967,23,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2010-07-02,2009,10,40,183,750.2,0.21,3,Normal,50,10,9,9,108,186,0.25,564.2,0.75,564.2,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-03,2009,10,40,184,737.35,0.22,3,Normal,50,10,9,9,108,186,0.25,551.4,0.75,551.4,0,0,0,0,-9,9,50,10,9,0,117,620,990,966.8,23.2,0.279,0.169,0.00731,0.448,0.0194,3,0.191,0.639,0.0276,22.5,0.951,0.973,0.925,38.6,37.5,113,2700
2010-07-04,2009,10,40,185,726.14,0.22,3,Normal,50,10,9,9,108,186,0.26,540.1,0.74,540.1,0,0,0,0,-9,9,50,10,9,0,117,609,990,966.8,23.2,0.273,0.162,0.00698,0.435,0.0187,3,0.186,0.62,0.0267,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2010-07-05,2009,10,40,186,714.38,0.23,3,Normal,50,10,9,9,108,186,0.26,528.4,0.74,528.4,0,0,0,0,-9,9,50,10,9,0,117,597,990,966.8,23.2,0.266,0.154,0.00662,0.42,0.0181,3,0.18,0.6,0.0258,22.6,0.949,0.97,0.921,37.1,36,108,2590
2010-07-06,2009,10,40,187,702.63,0.23,3,Normal,50,10,9,9,108,186,0.27,516.6,0.73,516.6,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.259,0.146,0.00627,0.405,0.0174,3,0.175,0.58,0.0249,22.7,0.948,0.97,0.919,36.4,35.3,106,2540
2010-07-07,2009,10,40,188,690.87,0.24,3,Normal,50,10,9,9,108,186,0.27,504.9,0.73,504.9,0,0,0,0,-9,9,50,10,9,0,117,574,990,966.7,23.3,0.253,0.138,0.00592,0.391,0.0168,3,0.17,0.561,0.024,22.8,0.947,0.97,0.918,35.6,34.5,104,2490
2010-07-08,2009,10,41,189,679.66,0.24,3,Normal,50,10,9,9,108,186,0.27,493.7,0.73,493.7,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.246,0.132,0.00565,0.378,0.0162,2,0.276,0.654,0.028,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-07-09,2009,10,41,190,669.54,0.25,3,Normal,50,10,9,9,108,186,0.28,483.5,0.72,483.5,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00543,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2010-07-10,2009,10,41,191,658.88,0.25,3,Normal,50,10,9,9,108,186,0.28,472.9,0.72,472.9,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.234,0.122,0.00521,0.357,0.0152,2,0.262,0.618,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2010-07-11,2009,10,41,192,648.21,0.26,3,Normal,50,10,9,9,108,186,0.29,462.2,0.71,462.2,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.346,0.0147,2,0.254,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2010-07-12,2009,10,41,193,638.09,0.26,3,Normal,50,10,9,9,108,186,0.29,452.1,0.71,452.1,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0247,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2010-07-13,2009,10,41,194,629.07,0.27,3,Normal,50,10,9,9,108,186,0.3,443.1,0.7,443.1,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00458,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2010-07-14,2009,10,41,195,619.5,0.27,3,Normal,50,10,9,9,108,186,0.3,433.5,0.7,433.5,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.316,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,46.9,46,92,2210
2010-07-15,2009,10,42,196,609.93,0.27,3,Normal,50,10,9,9,108,186,0.3,423.9,0.69,423.9,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0991,0.00419,0.309,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.1,2160
2010-07-16,2009,10,42,197,600.91,0.28,3,Normal,50,10,9,9,108,186,0.31,414.9,0.69,414.9,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2010-07-17,2009,10,42,198,591.88,0.28,3,Normal,50,10,9,9,108,186,0.31,405.9,0.69,405.9,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0906,0.00382,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.5,2080
2010-07-18,2009,10,42,199,583.95,0.29,3,Normal,50,10,9,9,108,186,0.32,397.9,0.68,397.9,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2010-07-19,2009,10,42,200,575.48,0.29,3,Normal,50,10,9,9,108,186,0.32,389.5,0.68,389.5,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2010-07-20,2009,10,42,201,567,0.29,3,Normal,50,10,9,9,108,186,0.33,381,0.67,381,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0788,0.00331,0.273,0.0115,2,0.2,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.5,1960
2010-07-21,2009,10,42,202,558.52,0.3,3,Normal,50,10,9,9,108,186,0.33,372.5,0.67,372.5,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0748,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2010-07-22,2009,10,43,203,550.59,0.3,3,Normal,50,10,9,9,108,186,0.34,364.6,0.66,364.6,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0711,0.00297,0.26,0.0109,2,0.189,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2010-07-23,2009,10,43,204,543.76,0.31,3,Normal,50,10,9,9,108,186,0.34,357.8,0.66,357.8,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0679,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2010-07-24,2009,10,43,205,536.38,0.31,3,Normal,50,10,9,9,108,186,0.35,350.4,0.65,350.4,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.184,0.0644,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2010-07-25,2009,10,43,206,528.99,0.32,3,Normal,50,10,9,9,108,186,0.35,343,0.65,343,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0609,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.6,36.5,73,1750
2010-07-26,2009,10,43,207,521.61,0.32,3,Normal,50,10,9,9,108,186,0.36,335.6,0.64,335.6,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0574,0.00239,0.236,0.0098,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2010-07-27,2009,10,43,208,514.23,0.33,3,Normal,50,10,9,9,108,186,0.36,328.2,0.64,328.2,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
2010-07-28,2009,10,43,209,507.39,0.33,3,Normal,50,10,9,9,108,186,0.37,321.4,0.63,321.4,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0507,0.0021,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2010-07-29,2009,10,44,210,500.56,0.34,3,Normal,50,10,9,9,108,186,0.37,314.6,0.63,314.6,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00904,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2010-07-30,2009,10,44,211,494.81,0.34,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2010-07-31,2009,10,44,212,488.52,0.34,3,Normal,50,10,9,9,108,186,0.38,302.5,0.62,302.5,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0418,0.00173,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2010-08-01,2009,11,44,213,481.14,0.35,2,Mod_Wet,54,9,8,6,107,184,0.38,297.1,0.62,297.1,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2010-08-02,2009,11,44,214,474.31,0.35,2,Mod_Wet,54,9,8,6,107,184,0.39,290.3,0.61,290.3,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2010-08-03,2009,11,44,215,466.92,0.36,2,Mod_Wet,54,9,8,6,107,184,0.39,282.9,0.61,282.9,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2010-08-04,2009,11,44,216,460.09,0.36,2,Mod_Wet,54,9,8,6,107,184,0.4,276.1,0.6,276.1,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2010-08-05,2009,11,45,217,454.34,0.37,2,Mod_Wet,54,9,8,6,107,184,0.41,270.3,0.59,270.3,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0266,0.00109,0.183,0.0075,2,0.125,0.308,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2010-08-06,2009,11,45,218,448.06,0.37,2,Mod_Wet,54,9,8,6,107,184,0.41,264.1,0.59,264.1,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000969,0.177,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1350
2010-08-07,2009,11,45,219,441.77,0.38,2,Mod_Wet,54,9,8,6,107,184,0.42,257.8,0.58,257.8,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.000847,0.172,0.00706,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2010-08-08,2009,11,45,220,435.48,0.38,2,Mod_Wet,54,9,8,6,107,184,0.42,251.5,0.58,251.5,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0177,0.000724,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2010-08-09,2009,11,45,221,429.19,0.39,2,Mod_Wet,54,9,8,6,107,184,0.43,245.2,0.57,245.2,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2010-08-10,2009,11,45,222,423.45,0.39,2,Mod_Wet,54,9,8,6,107,184,0.43,239.4,0.56,239.4,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.1,1230
2010-08-11,2009,11,45,223,417.7,0.39,3,Normal,47,8,6,5,89,155,0.37,262.7,0.63,262.7,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.023,0.000938,0.173,0.00705,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.5,1360
2010-08-12,2009,11,46,224,413.06,0.4,3,Normal,47,8,6,5,89,155,0.38,258.1,0.63,258.1,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000848,0.169,0.00688,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
2010-08-13,2009,11,46,225,407.86,0.4,3,Normal,47,8,6,5,89,155,0.38,252.9,0.62,252.9,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000747,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
2010-08-14,2009,11,46,226,402.66,0.41,3,Normal,47,8,6,5,89,155,0.39,247.7,0.61,247.7,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2010-08-15,2009,11,46,227,397.47,0.41,3,Normal,47,8,6,5,89,155,0.39,242.5,0.61,242.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2010-08-16,2009,11,46,228,392.27,0.41,3,Normal,47,8,6,5,89,155,0.4,237.3,0.6,237.3,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,50.9,1220
2010-08-17,2009,11,46,229,387.08,0.42,3,Normal,47,8,6,5,89,155,0.4,232.1,0.6,232.1,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.0992,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1190
2010-08-18,2009,11,46,230,382.43,0.42,3,Normal,47,8,6,5,89,155,0.41,227.4,0.59,227.4,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00617,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2010-08-19,2009,11,47,231,377.78,0.43,3,Normal,47,8,6,5,89,155,0.41,222.8,0.59,222.8,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-08-20,2009,11,47,232,373.13,0.43,3,Normal,47,8,6,5,89,155,0.41,218.1,0.58,218.1,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2010-08-21,2009,11,47,233,369.58,0.44,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2010-08-22,2009,11,47,234,365.48,0.44,3,Normal,47,8,6,5,89,155,0.42,210.5,0.58,210.5,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2010-08-23,2009,11,47,235,361.38,0.44,3,Normal,47,8,6,5,89,155,0.43,206.4,0.57,206.4,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00578,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2010-08-24,2009,11,47,236,357.27,0.45,3,Normal,47,8,6,5,89,155,0.43,202.3,0.57,202.3,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2010-08-25,2009,11,47,237,353.17,0.45,3,Normal,47,8,6,5,89,155,0.44,198.2,0.56,198.2,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2010-08-26,2009,11,48,238,349.07,0.46,3,Normal,47,8,6,5,89,155,0.44,194.1,0.56,194.1,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000493,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2010-08-27,2009,11,48,239,344.97,0.46,3,Normal,47,8,6,5,89,155,0.45,190,0.55,190,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.7,42.7,1020
2010-08-28,2009,11,48,240,340.87,0.46,3,Normal,47,8,6,5,89,155,0.46,185.9,0.55,185.9,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000464,0.134,0.00539,1,0.193,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
2010-08-29,2009,11,48,241,337.31,0.47,3,Normal,47,8,6,5,89,155,0.46,182.3,0.54,182.3,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.8,40.9,40.9,982
2010-08-30,2009,11,48,242,333.76,0.47,3,Normal,47,8,6,5,89,155,0.46,178.8,0.54,178.8,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,40.9,40,40,961
2010-08-31,2009,11,48,243,330.2,0.48,3,Normal,47,8,6,5,89,155,0.47,175.2,0.53,175.2,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000427,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,940
2010-09-01,2009,12,48,244,326.65,0.48,3,Normal,40,6,4,3,65,118,0.36,208.7,0.64,208.7,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.00054,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2010-09-02,2009,12,49,245,321.45,0.49,3,Normal,40,6,4,3,65,118,0.37,203.4,0.63,203.4,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000522,0.138,0.00552,1,0.217,0.355,0.0142,24.6,0.955,0.98,0.936,47,46,46,1100
2010-09-03,2009,12,49,246,316.26,0.49,3,Normal,40,6,4,3,65,118,0.37,198.3,0.63,198.3,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000504,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2010-09-04,2009,12,49,247,311.06,0.5,3,Normal,40,6,4,3,65,118,0.38,193.1,0.62,193.1,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.133,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2010-09-05,2009,12,49,248,306.41,0.5,3,Normal,40,6,4,3,65,118,0.39,188.4,0.61,188.4,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2010-09-06,2009,12,49,249,301.77,0.51,3,Normal,40,6,4,3,65,118,0.39,183.8,0.61,183.8,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2010-09-07,2009,12,49,250,298.21,0.51,3,Normal,40,6,4,3,65,118,0.4,180.2,0.6,180.2,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2010-09-08,2009,12,49,251,294.11,0.52,3,Normal,40,6,4,3,65,118,0.4,176.1,0.6,176.1,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2010-09-09,2009,12,50,252,290.01,0.52,3,Normal,40,6,4,3,65,118,0.41,172,0.59,172,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.7,38.7,928
2010-09-10,2009,12,50,253,285.91,0.53,3,Normal,40,6,4,3,65,118,0.41,167.9,0.59,167.9,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2010-09-11,2009,12,50,254,281.81,0.54,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2010-09-12,2009,12,50,255,278.25,0.54,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2010-09-13,2009,12,50,256,274.7,0.55,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2010-09-14,2009,12,50,257,271.14,0.55,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00877,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2010-09-15,2009,12,50,258,267.59,0.56,3,Normal,40,6,4,3,65,118,0.44,149.6,0.56,149.6,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00847,0.000336,0.114,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2010-09-16,2009,12,51,259,265.13,0.56,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2010-09-17,2009,12,51,260,262.12,0.57,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2010-09-18,2009,12,51,261,259.11,0.57,3,Normal,40,6,4,3,65,118,0.46,141.1,0.55,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000307,0.111,0.00438,1,0.133,0.244,0.00965,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2010-09-19,2009,12,51,262,256.1,0.58,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2010-09-20,2009,12,51,263,253.09,0.58,3,Normal,40,6,4,3,65,118,0.47,135.1,0.53,135.1,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2010-09-21,2009,12,51,264,250.09,0.59,3,Normal,40,6,4,3,65,118,0.47,132.1,0.53,132.1,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00698,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,704
2010-09-22,2009,12,51,265,247.08,0.59,3,Normal,40,6,4,3,65,118,0.48,129.1,0.52,129.1,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00417,1,0.117,0.222,0.00878,25.1,0.93,0.97,0.903,29.6,28.7,28.7,688
2010-09-23,2009,12,52,266,244.07,0.6,3,Normal,40,6,4,3,65,118,0.48,126.1,0.52,126.1,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
2010-09-24,2009,12,52,267,241.61,0.6,3,Normal,40,6,4,3,65,118,0.49,123.6,0.51,123.6,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2010-09-25,2009,12,52,268,239.15,0.61,3,Normal,40,6,4,3,65,118,0.49,121.2,0.51,121.2,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00605,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,644
2010-09-26,2009,12,52,269,236.69,0.61,3,Normal,40,6,4,3,65,118,0.5,118.7,0.5,118.7,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00584,0.00023,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2010-09-27,2009,12,52,270,234.23,0.62,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00563,0.000222,0.0998,0.00393,1,0.0994,0.199,0.00785,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2010-09-28,2009,12,52,271,231.77,0.63,3,Normal,40,6,4,3,65,118,0.51,113.8,0.49,113.8,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0988,0.00389,1,0.0961,0.195,0.00767,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2010-09-29,2009,12,52,272,229.31,0.63,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00521,0.000205,0.0977,0.00384,1,0.0928,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,590
2010-09-30,2009,12,53,273,226.84,0.64,3,Normal,40,6,4,3,65,118,0.52,108.8,0.48,108.8,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.005,0.000197,0.0966,0.0038,1,0.0894,0.186,0.00731,25.3,0.918,0.97,0.89,24.7,24,24,576
2010-10-01,2010,1,1,274,224.38,0.65,3,Normal,37,5,3,2,50,97,0.43,127.4,0.57,127.4,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00658,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2010-10-02,2010,1,1,275,224.11,0.65,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2010-10-03,2010,1,1,276,223.29,0.65,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29.1,28.2,28.2,676
2010-10-04,2010,1,1,277,221.38,0.66,3,Normal,37,5,3,2,50,97,0.44,124.4,0.56,124.4,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2010-10-05,2010,1,1,278,218.37,0.66,3,Normal,37,5,3,2,50,97,0.44,121.4,0.56,121.4,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
2010-10-06,2010,1,1,279,215.91,0.67,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00586,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2010-10-07,2010,1,1,280,213.45,0.68,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00565,0.000221,0.0982,0.00385,1,0.0997,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2010-10-08,2010,1,2,281,212.08,0.68,3,Normal,37,5,3,2,50,97,0.46,115.1,0.54,115.1,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0976,0.00382,1,0.0979,0.195,0.00766,25.3,0.922,0.97,0.894,26.3,25.6,25.6,613
2010-10-09,2010,1,2,282,210.16,0.69,3,Normal,37,5,3,2,50,97,0.46,113.2,0.54,113.2,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00537,0.00021,0.0967,0.00379,1,0.0953,0.192,0.00752,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2010-10-10,2010,1,2,283,208.25,0.69,3,Normal,37,5,3,2,50,97,0.47,111.3,0.53,111.3,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.00521,0.000204,0.0959,0.00375,1,0.0927,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2010-10-11,2010,1,2,284,206.34,0.7,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.0901,0.185,0.00724,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2010-10-12,2010,1,2,285,204.42,0.71,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2010-10-13,2010,1,2,286,202.51,0.71,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00472,0.000184,0.0934,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2010-10-14,2010,1,2,287,201.69,0.72,3,Normal,37,5,3,2,50,97,0.48,104.7,0.52,104.7,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2010-10-15,2010,1,3,288,202.51,0.71,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00472,0.000184,0.0934,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2010-10-16,2010,1,3,289,200.59,0.72,3,Normal,37,5,3,2,50,97,0.48,103.6,0.52,103.6,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2010-10-17,2010,1,3,290,199.23,0.73,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0805,0.172,0.00674,25.4,0,0,0,0,0,0,0
2010-10-18,2010,1,3,291,197.31,0.73,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2010-10-19,2010,1,3,292,197.04,0.73,3,Normal,37,5,3,2,50,97,0.49,100,0.51,100,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0776,0.169,0.00658,25.4,0,0,0,0,0,0,0
2010-10-20,2010,1,3,293,196.77,0.74,3,Normal,37,5,3,2,50,97,0.49,99.77,0.51,99.77,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0909,0.00355,1,0.0772,0.168,0.00657,25.4,0,0,0,0,0,0,0
2010-10-21,2010,1,3,294,194.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2010-10-22,2010,1,4,295,192.94,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2010-10-23,2010,1,4,296,191.02,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2010-10-24,2010,1,4,297,189.11,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2010-10-25,2010,1,4,298,191.02,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2010-10-26,2010,1,4,299,194.58,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00608,0.000238,0.0979,0.00383,1,0.107,0.205,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2010-10-27,2010,1,4,300,194.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2010-10-28,2010,1,4,301,192.39,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.4,0.62,119.4,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2010-10-29,2010,1,5,302,189.93,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2010-10-30,2010,1,5,303,187.47,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2010-10-31,2010,1,5,304,185.01,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2010-11-01,2010,2,5,305,183.64,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000222,0.0947,0.0037,1,0.1,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2010-11-02,2010,2,5,306,186.65,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000232,0.096,0.00376,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-11-03,2010,2,5,307,190.75,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00627,0.000245,0.0978,0.00382,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-04,2010,2,5,308,191.02,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2010-11-05,2010,2,6,309,193.49,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2010-11-06,2010,2,6,310,196.49,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2010-11-07,2010,2,6,311,194.58,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2010-11-08,2010,2,6,312,193.21,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-09,2010,2,6,313,192.94,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2010-11-10,2010,2,6,314,192.66,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.7,0.65,125.7,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2010-11-11,2010,2,6,315,192.39,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.4,0.65,125.4,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00641,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2010-11-12,2010,2,7,316,194.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-11-13,2010,2,7,317,200.59,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,133.6,0.67,133.6,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.00711,0.000278,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2010-11-14,2010,2,7,318,201.96,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00402,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2010-11-15,2010,2,7,319,198.95,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2010-11-16,2010,2,7,320,196.49,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2010-11-17,2010,2,7,321,195.13,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.00026,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-11-18,2010,2,7,322,194.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-11-19,2010,2,8,323,194.58,0.74,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2010-11-20,2010,2,8,324,191.57,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,124.6,0.65,124.6,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00634,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2010-11-21,2010,2,8,325,190.2,0.76,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00767,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
2010-11-22,2010,2,8,326,190.48,0.76,5,Dry,23,4,2,2,19,50,0.26,140.5,0.74,140.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.000301,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2010-11-23,2010,2,8,327,192.39,0.75,5,Dry,23,4,2,2,19,50,0.26,142.4,0.74,142.4,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2010-11-24,2010,2,8,328,195.4,0.74,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.9,32.8,32.8,788
2010-11-25,2010,2,8,329,200.05,0.72,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2010-11-26,2010,2,9,330,201.96,0.72,5,Dry,23,4,2,2,19,50,0.25,152,0.75,152,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00867,0.000339,0.108,0.00422,1,0.148,0.256,0.00999,25.3,0.939,0.97,0.911,35.5,34.4,34.4,825
2010-11-27,2010,2,9,331,200.05,0.72,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2010-11-28,2010,2,9,332,201.41,0.72,5,Dry,23,4,2,2,19,50,0.25,151.4,0.75,151.4,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00862,0.000337,0.108,0.00421,1,0.147,0.255,0.00995,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2010-11-29,2010,2,9,333,203.88,0.71,5,Dry,23,4,2,2,19,50,0.24,153.9,0.76,153.9,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00883,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,836
2010-11-30,2010,2,9,334,204.7,0.71,5,Dry,23,4,2,2,19,50,0.24,154.7,0.76,154.7,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.0089,0.000348,0.109,0.00427,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2010-12-01,2010,3,9,335,207.7,0.7,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2010-12-02,2010,3,9,336,212.35,0.68,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2010-12-03,2010,3,10,337,215.91,0.67,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2010-12-04,2010,3,10,338,218.37,0.66,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2010-12-05,2010,3,10,339,220.28,0.66,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2010-12-06,2010,3,10,340,220.56,0.66,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2010-12-07,2010,3,10,341,224.66,0.65,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2010-12-08,2010,3,10,342,228.21,0.64,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2010-12-09,2010,3,10,343,230.67,0.63,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
