date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-12-10,2010,3,11,344,233.68,0.62,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2010-12-11,2010,3,11,345,232.86,0.62,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2010-12-12,2010,3,11,346,233.68,0.62,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2010-12-13,2010,3,11,347,236.14,0.61,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2010-12-14,2010,3,11,348,238.6,0.61,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,984
2010-12-15,2010,3,11,349,241.06,0.6,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2010-12-16,2010,3,11,350,241.88,0.6,5,Dry,26,4,3,2,24,59,0.24,182.9,0.76,182.9,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2010-12-17,2010,3,12,351,240.52,0.6,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2010-12-18,2010,3,12,352,237.51,0.61,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2010-12-19,2010,3,12,353,238.33,0.61,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2010-12-20,2010,3,12,354,243.52,0.6,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2010-12-21,2010,3,12,355,248.17,0.59,5,Dry,26,4,3,2,24,59,0.24,189.2,0.76,189.2,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2010-12-22,2010,3,12,356,251.73,0.58,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-23,2010,3,12,357,254.19,0.58,5,Dry,26,4,3,2,24,59,0.23,195.2,0.77,195.2,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2010-12-24,2010,3,13,358,256.1,0.58,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-25,2010,3,13,359,258.56,0.57,5,Dry,26,4,3,2,24,59,0.23,199.6,0.77,199.6,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.955,0.98,0.935,46.6,45.6,45.6,1100
2010-12-26,2010,3,13,360,263.21,0.56,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2010-12-27,2010,3,13,361,268.95,0.56,5,Dry,26,4,3,2,24,59,0.22,209.9,0.78,209.9,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2010-12-28,2010,3,13,362,275.79,0.54,5,Dry,26,4,3,2,24,59,0.21,216.8,0.79,216.8,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-12-29,2010,3,13,363,284.27,0.53,5,Dry,26,4,3,2,24,59,0.21,225.3,0.79,225.3,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2010-12-30,2010,3,13,364,292.2,0.52,5,Dry,26,4,3,2,24,59,0.2,233.2,0.8,233.2,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.00062,0.145,0.00577,2,0.0999,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2010-12-31,2010,3,14,365,300.67,0.51,5,Dry,26,4,3,2,24,59,0.2,241.7,0.8,241.7,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2011-01-01,2010,4,14,1,308.06,0.5,5,Dry,29,5,4,2,33,73,0.24,235.1,0.76,235.1,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2011-01-02,2010,4,14,2,315.44,0.49,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2011-01-03,2010,4,14,3,322.82,0.48,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2011-01-04,2010,4,14,4,329.11,0.48,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000797,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,56,1340
2011-01-05,2010,4,14,5,334.31,0.47,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000896,0.164,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2011-01-06,2010,4,14,6,341.14,0.46,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2011-01-07,2010,4,15,7,349.62,0.46,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2011-01-08,2010,4,15,8,359.19,0.45,5,Dry,29,5,4,2,33,73,0.2,286.2,0.8,286.2,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00137,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2011-01-09,2010,4,15,9,372.04,0.43,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2011-01-10,2010,4,15,10,384.34,0.42,5,Dry,29,5,4,2,33,73,0.19,311.3,0.81,311.3,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2011-01-11,2010,4,15,11,397.2,0.41,5,Dry,29,5,4,2,33,73,0.18,324.2,0.82,324.2,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2011-01-12,2010,4,15,12,411.14,0.4,5,Dry,29,5,4,2,33,73,0.18,338.1,0.82,338.1,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0586,0.00239,0.227,0.00924,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.6,1770
2011-01-13,2010,4,15,13,424.54,0.39,5,Dry,29,5,4,2,33,73,0.17,351.5,0.83,351.5,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.4,38.4,76.7,1840
2011-01-14,2010,4,16,14,437.39,0.38,5,Dry,29,5,4,2,33,73,0.17,364.4,0.83,364.4,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.00291,0.249,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.7,1910
2011-01-15,2010,4,16,15,451.34,0.37,5,Dry,29,5,4,2,33,73,0.16,378.3,0.84,378.3,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0776,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2011-01-16,2010,4,16,16,464.74,0.36,5,Dry,29,5,4,2,33,73,0.16,391.7,0.84,391.7,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2011-01-17,2010,4,16,17,479.77,0.35,5,Dry,29,5,4,2,33,73,0.15,406.8,0.85,406.8,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.091,0.00375,0.284,0.0117,2,0.217,0.501,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.7,2130
2011-01-18,2010,4,16,18,495.36,0.34,5,Dry,29,5,4,2,33,73,0.15,422.4,0.85,422.4,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0984,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2011-01-19,2010,4,16,19,512.59,0.33,5,Dry,29,5,4,2,33,73,0.14,439.6,0.86,439.6,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.3,2290
2011-01-20,2010,4,16,20,528.17,0.32,5,Dry,29,5,4,2,33,73,0.14,455.2,0.86,455.2,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2011-01-21,2010,4,17,21,544.31,0.31,5,Dry,29,5,4,2,33,73,0.13,471.3,0.87,471.3,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00507,0.337,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2011-01-22,2010,4,17,22,557.7,0.3,5,Dry,29,5,4,2,33,73,0.13,484.7,0.87,484.7,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
2011-01-23,2010,4,17,23,571.1,0.29,5,Dry,29,5,4,2,33,73,0.13,498.1,0.87,498.1,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.365,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2011-01-24,2010,4,17,24,583.41,0.29,5,Dry,29,5,4,2,33,73,0.13,510.4,0.88,510.4,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00597,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2011-01-25,2010,4,17,25,597.35,0.28,5,Dry,29,5,4,2,33,73,0.12,524.4,0.88,524.4,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00638,0.397,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2011-01-26,2010,4,17,26,614.03,0.27,5,Dry,29,5,4,2,33,73,0.12,541,0.88,541,0,0,0,0,-2,2,29,5,4,0,35,579,990,966.4,23.6,0.256,0.162,0.00687,0.418,0.0177,3,0.186,0.604,0.0255,23,0.95,0.973,0.925,38.7,37.7,113,2710
2011-01-27,2010,4,17,27,631.81,0.27,5,Dry,29,5,4,2,33,73,0.12,558.8,0.88,558.8,0,0,0,0,-2,2,29,5,4,0,35,597,990,966.4,23.6,0.266,0.174,0.00739,0.44,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
2011-01-28,2010,4,18,28,647.39,0.26,5,Dry,29,5,4,2,33,73,0.11,574.4,0.89,574.4,0,0,0,0,-2,2,29,5,4,0,35,612,990,966.5,23.5,0.275,0.185,0.00786,0.459,0.0195,3,0.201,0.66,0.0281,22.9,0.953,0.978,0.932,40.9,40,120,2880
2011-01-29,2010,4,18,29,665.71,0.25,5,Dry,29,5,4,2,33,73,0.11,592.7,0.89,592.7,0,0,0,0,-2,2,29,5,4,0,35,631,990,966.6,23.4,0.285,0.197,0.0084,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,42,41.2,124,2970
2011-01-30,2010,4,18,30,688.95,0.24,5,Dry,29,5,4,2,33,73,0.11,616,0.89,616,0,0,0,0,-2,2,29,5,4,0,35,654,990,966.7,23.3,0.298,0.212,0.0091,0.511,0.0219,3,0.22,0.73,0.0313,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2011-01-31,2010,4,18,31,714.93,0.23,5,Dry,29,5,4,2,33,73,0.1,641.9,0.9,641.9,0,0,0,0,-2,2,29,5,4,0,35,680,990,966.8,23.2,0.313,0.23,0.00989,0.543,0.0234,3,0.231,0.774,0.0333,22.5,0.956,0.98,0.937,45.1,44.2,133,3180
2011-02-01,2010,5,18,32,743.09,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,638.1,0.86,638.1,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00983,0.543,0.0235,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2011-02-02,2010,5,18,33,771.19,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,666.2,0.86,666.2,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2011-02-03,2010,5,18,34,793.29,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,688.3,0.87,688.3,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2011-02-04,2010,5,19,35,825.72,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,720.7,0.87,720.7,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2011-02-05,2010,5,19,36,862.81,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,757.8,0.88,757.8,0,0,0,0,-4,4,36,6,5,0,58,805,990,967.4,22.6,0.392,0.306,0.0135,0.697,0.0308,3,0.282,0.98,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2011-02-06,2010,5,19,37,898.92,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,793.9,0.88,793.9,0,0,0,0,-4,4,36,6,5,0,58,841,990,967.5,22.5,0.425,0.323,0.0144,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3750
2011-02-07,2010,5,19,38,941.96,0.15,4,Mod_Dry,36,6,5,4,54,105,0.11,837,0.89,837,0,0,0,0,-4,4,36,6,5,0,58,884,990,967.7,22.3,0.464,0.344,0.0154,0.808,0.0362,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.9,163,3920
2011-02-08,2010,5,19,39,997.27,0.14,4,Mod_Dry,36,6,5,4,54,105,0.1,892.3,0.9,892.3,0,0,0,0,-4,4,36,6,5,0,58,939,990,967.9,22.1,0.515,0.371,0.0168,0.886,0.0401,4,0.244,1.13,0.0511,21,0.955,0.98,0.936,43.9,43,172,4130
2011-02-09,2010,5,19,40,1050.4,0.13,4,Mod_Dry,36,6,5,4,54,105,0.1,945.4,0.9,945.4,0,0,0,0,-4,4,36,6,5,0,58,992,990,968.1,21.9,0.563,0.397,0.0181,0.96,0.0438,4,0.262,1.22,0.0557,20.7,0.956,0.98,0.937,45.9,45,180,4320
2011-02-10,2010,5,19,41,1105.8,0.13,4,Mod_Dry,36,6,5,4,54,105,0.095,1001,0.91,1001,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.622,0.425,0.0195,1.05,0.0481,4,0.28,1.33,0.061,20.4,0.956,0.98,0.937,47.9,47,188,4510
2011-02-11,2010,5,20,42,1157.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.14,995.7,0.86,995.7,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.639,0.421,0.0195,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.955,0.98,0.936,47.3,46.3,185,4450
2011-02-12,2010,5,20,43,1205.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.13,1043,0.87,1043,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.709,0.521,0.0243,1.23,0.0573,4,0.289,1.52,0.0708,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2011-02-13,2010,5,20,44,1254.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.13,1092,0.87,1092,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.781,0.631,0.0296,1.41,0.0663,4,0.298,1.71,0.0803,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-14,2010,5,20,45,1298.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.13,1136,0.88,1100,36,8,1,1,-4,30,57,9,8,1,123,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2011-02-15,2010,5,20,46,1343.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1181,0.88,1100,81,18,2,2,-3,62,67,10,9,2,155,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2011-02-16,2010,5,20,47,1382.7,0.099,2,Mod_Wet,49,8,7,5,93,162,0.12,1221,0.88,1100,121,27,4,4,-1,87,76,12,11,4,180,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2011-02-17,2010,5,20,48,1404.2,0.096,2,Mod_Wet,49,8,7,5,93,162,0.12,1242,0.89,1100,142,32,4,4,-1,103,81,12,11,4,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-18,2010,5,21,49,1419.6,0.093,2,Mod_Wet,49,8,7,5,93,162,0.11,1258,0.89,1100,158,36,5,5,0,112,85,13,12,5,205,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-02-19,2010,5,21,50,1428.9,0.092,2,Mod_Wet,49,8,7,5,93,162,0.11,1267,0.89,1100,167,38,5,5,0,119,87,13,12,5,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-02-20,2010,5,21,51,1438.2,0.09,2,Mod_Wet,49,8,7,5,93,162,0.11,1276,0.89,1100,176,40,5,5,0,126,89,13,12,5,219,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-02-21,2010,5,21,52,1447.6,0.089,2,Mod_Wet,49,8,7,5,93,162,0.11,1286,0.89,1100,186,42,6,6,1,131,91,14,13,6,224,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-02-22,2010,5,21,53,1457,0.087,2,Mod_Wet,49,8,7,5,93,162,0.11,1295,0.89,1100,195,44,6,6,1,138,93,14,13,6,231,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-02-23,2010,5,21,54,1460.1,0.087,2,Mod_Wet,49,8,7,5,93,162,0.11,1298,0.89,1100,198,45,6,6,1,140,94,14,13,6,233,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-02-24,2010,5,21,55,1463.3,0.086,2,Mod_Wet,49,8,7,5,93,162,0.11,1301,0.89,1100,201,45,6,6,1,143,94,14,13,6,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-25,2010,5,22,56,1466.4,0.086,2,Mod_Wet,49,8,7,5,93,162,0.11,1304,0.89,1100,204,46,6,6,1,145,95,14,13,6,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-26,2010,5,22,57,1469.6,0.085,2,Mod_Wet,49,8,7,5,93,162,0.11,1308,0.89,1100,208,47,6,6,1,148,96,14,13,6,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-02-27,2010,5,22,58,1466.4,0.086,2,Mod_Wet,49,8,7,5,93,162,0.11,1304,0.89,1100,204,46,6,6,1,145,95,14,13,6,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-28,2010,5,22,59,1469.6,0.085,2,Mod_Wet,49,8,7,5,93,162,0.11,1308,0.89,1100,208,47,6,6,1,148,96,14,13,6,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-03-01,2010,6,22,60,1472.7,0.084,3,Normal,49,9,9,9,107,183,0.12,1290,0.88,1100,190,43,6,6,-3,138,92,15,15,6,245,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-03-02,2010,6,22,61,1475.9,0.084,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-03-03,2010,6,22,62,1479,0.083,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-03-04,2010,6,23,63,1482.2,0.083,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-03-05,2010,6,23,64,1485.3,0.082,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2011-03-06,2010,6,23,65,1494.8,0.081,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-03-07,2010,6,23,66,1498,0.08,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2011-03-08,2010,6,23,67,1501.2,0.079,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-03-09,2010,6,23,68,1510.7,0.078,3,Normal,49,9,9,9,107,183,0.12,1328,0.88,1100,228,51,7,7,-2,165,100,16,16,7,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-03-10,2010,6,23,69,1513.9,0.077,3,Normal,49,9,9,9,107,183,0.12,1331,0.88,1100,231,51,7,7,-2,168,100,16,16,7,275,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-03-11,2010,6,24,70,1517.1,0.076,3,Normal,49,9,9,9,107,183,0.12,1334,0.88,1100,234,51,7,7,-2,171,100,16,16,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-03-12,2010,6,24,71,1520.3,0.076,3,Normal,49,9,9,9,107,183,0.12,1337,0.88,1100,237,51,7,7,-2,174,100,16,16,7,281,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-03-13,2010,6,24,72,1523.5,0.075,3,Normal,49,9,9,9,107,183,0.12,1341,0.88,1100,241,51,7,7,-2,178,100,16,16,7,285,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-03-14,2010,6,24,73,1526.7,0.074,3,Normal,49,9,9,9,107,183,0.12,1344,0.88,1100,244,51,7,7,-2,181,100,16,16,7,288,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-03-15,2010,6,24,74,1529.9,0.074,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-03-16,2010,6,24,75,1533.1,0.073,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-03-17,2010,6,24,76,1542.7,0.071,3,Normal,49,9,9,9,107,183,0.12,1360,0.88,1100,260,51,8,8,-1,194,100,17,17,8,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2011-03-18,2010,6,25,77,1552.4,0.069,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-03-19,2010,6,25,78,1562.1,0.068,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-03-20,2010,6,25,79,1571.8,0.066,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2011-03-21,2010,6,25,80,1581.5,0.064,3,Normal,49,9,9,9,107,183,0.12,1399,0.88,1100,299,51,9,9,0,230,100,18,18,9,337,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-03-22,2010,6,25,81,1591.3,0.063,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-03-23,2010,6,25,82,1601.1,0.061,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-03-24,2010,6,25,83,1610.9,0.06,3,Normal,49,9,9,9,107,183,0.11,1428,0.89,1100,328,51,9,10,1,257,100,18,19,10,364,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2011-03-25,2010,6,26,84,1620.7,0.058,3,Normal,49,9,9,9,107,183,0.11,1438,0.89,1100,338,51,9,10,1,267,100,18,19,10,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-03-26,2010,6,26,85,1630.6,0.057,3,Normal,49,9,9,9,107,183,0.11,1448,0.89,1100,348,51,9,11,1,276,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-03-27,2010,6,26,86,1640.5,0.056,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2011-03-28,2010,6,26,87,1657,0.054,3,Normal,49,9,9,9,107,183,0.11,1474,0.89,1100,374,51,9,11,2,301,100,18,20,11,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2011-03-29,2010,6,26,88,1673.6,0.052,3,Normal,49,9,9,9,107,183,0.11,1491,0.89,1100,391,51,9,12,3,316,100,18,21,12,423,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-03-30,2010,6,26,89,1690.3,0.05,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2011-03-31,2010,6,26,90,1713.7,0.048,3,Normal,49,9,9,9,107,183,0.11,1531,0.89,1100,431,51,9,13,4,354,100,18,22,13,461,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2011-04-01,2010,7,27,91,1744.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2011-04-02,2010,7,27,92,1774.6,0.042,4,Mod_Dry,45,11,10,10,72,148,0.083,1627,0.92,1100,527,55,7,15,6,444,100,18,25,16,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2011-04-03,2010,7,27,93,1812.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-04-04,2010,7,27,94,1857,0.037,4,Mod_Dry,45,11,10,10,72,148,0.08,1709,0.92,1100,609,55,7,15,8,524,100,18,25,18,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-04-05,2010,7,27,95,1909.2,0.034,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-04-06,2010,7,27,96,1962,0.032,4,Mod_Dry,45,11,10,10,72,148,0.075,1814,0.93,1100,714,55,7,15,11,626,100,18,25,21,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2011-04-07,2010,7,27,97,2015.2,0.029,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-04-08,2010,7,28,98,2069,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1921,0.93,1100,821,55,7,15,15,729,100,18,25,25,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-04-09,2010,7,28,99,2116,0.025,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-04-10,2010,7,28,100,2156,0.023,4,Mod_Dry,45,11,10,10,72,148,0.069,2008,0.93,1100,908,55,7,15,17,814,100,18,25,27,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-04-11,2010,7,28,101,2189,0.021,4,Mod_Dry,45,11,10,10,72,148,0.068,2041,0.93,1100,941,55,7,15,18,846,100,18,25,28,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-04-12,2010,7,28,102,2214.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2067,0.93,1100,967,55,7,15,19,871,100,18,25,29,943,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2011-04-13,2010,7,28,103,2233.2,0.019,4,Mod_Dry,45,11,10,10,72,148,0.066,2085,0.93,1100,985,55,7,15,20,888,100,18,25,30,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-04-14,2010,7,28,104,2251.7,0.017,4,Mod_Dry,45,11,10,10,72,148,0.066,2104,0.93,1100,1000,55,7,15,20,907,100,18,25,30,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-04-15,2010,7,29,105,2262.8,0.017,4,Mod_Dry,45,11,10,10,72,148,0.065,2115,0.94,1100,1020,55,7,15,20,918,100,18,25,30,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-04-16,2010,7,29,106,2266.5,0.016,4,Mod_Dry,45,11,10,10,72,148,0.065,2119,0.94,1100,1020,55,7,15,21,921,100,18,25,31,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-04-17,2010,7,29,107,2262.8,0.017,4,Mod_Dry,45,11,10,10,72,148,0.065,2115,0.94,1100,1020,55,7,15,20,918,100,18,25,30,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-04-18,2010,7,29,108,2251.7,0.017,4,Mod_Dry,45,11,10,10,72,148,0.066,2104,0.93,1100,1000,55,7,15,20,907,100,18,25,30,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-04-19,2010,7,29,109,2233.2,0.019,4,Mod_Dry,45,11,10,10,72,148,0.066,2085,0.93,1100,985,55,7,15,20,888,100,18,25,30,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-04-20,2010,7,29,110,2214.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2067,0.93,1100,967,55,7,15,19,871,100,18,25,29,943,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2011-04-21,2010,7,29,111,2189,0.021,4,Mod_Dry,45,11,10,10,72,148,0.068,2041,0.93,1100,941,55,7,15,18,846,100,18,25,28,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-04-22,2010,7,30,112,2163.3,0.022,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2011-04-23,2010,7,30,113,2137.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.069,1990,0.93,1100,890,55,7,15,17,796,100,18,25,27,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-04-24,2010,7,30,114,2112.3,0.025,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2011-04-25,2010,7,30,115,2079.8,0.026,4,Mod_Dry,45,11,10,10,72,148,0.071,1932,0.93,1100,832,55,7,15,15,740,100,18,25,25,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.2,169,4050
2011-04-26,2010,7,30,116,2047.4,0.028,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-04-27,2010,7,30,117,2015.2,0.029,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-04-28,2010,7,30,118,1983.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-04-29,2010,7,31,119,1951.4,0.032,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-04-30,2010,7,31,120,1919.8,0.034,4,Mod_Dry,45,11,10,10,72,148,0.077,1772,0.92,1100,672,55,7,15,10,585,100,18,25,20,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2011-05-01,2010,8,31,121,1888.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.1,1696,0.9,1100,596,53,8,15,8,512,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-05-02,2010,8,31,122,1857,0.037,4,Mod_Dry,47,10,10,10,115,192,0.1,1665,0.9,1100,565,53,8,15,7,482,100,18,25,17,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-05-03,2010,8,31,123,1819.1,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1627,0.89,1100,527,53,8,15,6,445,100,18,25,16,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-05-04,2010,8,31,124,1788.3,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-05-05,2010,8,31,125,1757.6,0.044,4,Mod_Dry,47,10,10,10,115,192,0.11,1566,0.89,1100,466,53,8,14,4,387,100,18,24,14,502,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-06,2010,8,32,126,1727.2,0.046,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-05-07,2010,8,32,127,1697,0.049,4,Mod_Dry,47,10,10,10,115,192,0.11,1505,0.89,1100,405,53,8,12,2,330,100,18,22,12,445,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-05-08,2010,8,32,128,1667,0.053,4,Mod_Dry,47,10,10,10,115,192,0.12,1475,0.89,1100,375,53,8,11,1,302,100,18,21,11,417,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2011-05-09,2010,8,32,129,1637.2,0.056,4,Mod_Dry,47,10,10,10,115,192,0.12,1445,0.88,1100,345,53,8,11,0,273,100,18,21,10,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-05-10,2010,8,32,130,1607.6,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1416,0.88,1100,316,53,8,10,-1,246,100,18,20,9,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2011-05-11,2010,8,32,131,1578.3,0.065,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-12,2010,8,32,132,1549.2,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-05-13,2010,8,33,133,1520.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-05-14,2010,8,33,134,1491.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1300,0.87,1100,200,45,6,6,-4,147,92,16,16,6,262,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-05-15,2010,8,33,135,1469.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-05-16,2010,8,33,136,1441.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-05-17,2010,8,33,137,1419.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.14,1228,0.86,1100,128,29,4,4,-6,97,76,14,14,4,212,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2011-05-18,2010,8,33,138,1398,0.097,4,Mod_Dry,47,10,10,10,115,192,0.14,1206,0.86,1100,106,24,3,3,-7,83,71,13,13,3,198,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2011-05-19,2010,8,33,139,1358.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-05-20,2010,8,34,140,1313.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-05-21,2010,8,34,141,1268.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2011-05-22,2010,8,34,142,1231.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2011-05-23,2010,8,34,143,1194.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.653,0.428,0.0199,1.08,0.0503,4,0.28,1.36,0.0633,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2011-05-24,2010,8,34,144,1163.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,971.3,0.83,971.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.608,0.409,0.019,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.3,181,4340
2011-05-25,2010,8,34,145,1132.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,940.9,0.83,940.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.578,0.394,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2011-05-26,2010,8,34,146,1103.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,911.1,0.83,911.1,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0175,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43.1,172,4130
2011-05-27,2010,8,35,147,1073.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,881.9,0.82,881.9,0,0,0,0,-10,10,47,10,10,0,125,949,990,968.1,21.9,0.524,0.366,0.0167,0.889,0.0407,4,0.24,1.13,0.0517,20.7,0.955,0.98,0.936,42.8,42,168,4030
2011-05-28,2010,8,35,148,1050.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,858.4,0.82,858.4,0,0,0,0,-10,10,47,10,10,0,125,925,990,968.1,21.9,0.502,0.354,0.0162,0.857,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41,164,3940
2011-05-29,2010,8,35,149,1027.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,835.4,0.81,835.4,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.481,0.343,0.0156,0.824,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,41,40.1,160,3850
2011-05-30,2010,8,35,150,1004.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,812.7,0.81,812.7,0,0,0,0,-10,10,47,10,10,0,125,880,990,967.9,22.1,0.46,0.332,0.015,0.793,0.0359,4,0.217,1.01,0.0457,21.1,0.953,0.976,0.93,40,39.1,156,3750
2011-05-31,2010,8,35,151,982.53,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,790.5,0.81,790.5,0,0,0,0,-10,10,47,10,10,0,125,858,990,967.8,22.2,0.44,0.322,0.0145,0.762,0.0344,3,0.291,1.05,0.0475,21.1,0.956,0.98,0.937,52.2,48.2,145,3470
2011-06-01,2010,9,35,152,960.83,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,799.8,0.83,799.8,0,0,0,0,-9,9,45,10,9,0,97,864,990,967.7,22.3,0.446,0.326,0.0147,0.772,0.0347,4,0.212,0.984,0.0442,21.3,0.953,0.976,0.93,39.8,38.8,155,3720
2011-06-02,2010,9,35,153,944.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,783.3,0.83,783.3,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.431,0.318,0.0143,0.749,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2011-06-03,2010,9,36,154,928.09,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,767.1,0.83,767.1,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.416,0.31,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2011-06-04,2010,9,36,155,912.23,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,751.2,0.82,751.2,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.303,0.0135,0.704,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2011-06-05,2010,9,36,156,896.73,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,735.7,0.82,735.7,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.387,0.292,0.013,0.68,0.0302,3,0.274,0.953,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2011-06-06,2010,9,36,157,881.62,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,720.6,0.82,720.6,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.373,0.282,0.0125,0.656,0.029,3,0.267,0.922,0.0409,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2011-06-07,2010,9,36,158,866.92,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,705.9,0.81,705.9,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.012,0.637,0.0281,3,0.26,0.897,0.0396,21.7,0.957,0.98,0.938,48,47,141,3390
2011-06-08,2010,9,36,159,852.68,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,691.7,0.81,691.7,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.873,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2011-06-09,2010,9,36,160,838.93,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.4,45.5,137,3280
2011-06-10,2010,9,37,161,825.72,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,664.7,0.81,664.7,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.586,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2011-06-11,2010,9,37,162,813.13,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,652.1,0.8,652.1,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.237,0.0104,0.57,0.025,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2011-06-12,2010,9,37,163,801.26,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,640.3,0.8,640.3,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00999,0.555,0.0243,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2011-06-13,2010,9,37,164,790.24,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,629.2,0.8,629.2,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00965,0.542,0.0236,3,0.226,0.767,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2011-06-14,2010,9,37,165,783.03,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,622,0.79,622,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.217,0.00943,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2011-06-15,2010,9,37,166,774.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,613.2,0.79,613.2,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00916,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2011-06-16,2010,9,37,167,767.43,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2011-06-17,2010,9,38,168,754.58,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,593.6,0.79,593.6,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.3,0.198,0.00856,0.498,0.0216,3,0.21,0.707,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2011-06-18,2010,9,38,169,742.27,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,581.3,0.78,581.3,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2011-06-19,2010,9,38,170,731.06,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,570.1,0.78,570.1,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
2011-06-20,2010,9,38,171,719.31,0.23,4,Mod_Dry,45,10,9,9,88,161,0.22,558.3,0.78,558.3,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0196,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2011-06-21,2010,9,38,172,707.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,546.5,0.77,546.5,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.273,0.166,0.00714,0.44,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2011-06-22,2010,9,38,173,696.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,535.3,0.77,535.3,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.159,0.0068,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.6,110,2640
2011-06-23,2010,9,38,174,686.22,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,525.2,0.77,525.2,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.0065,0.413,0.0177,3,0.179,0.592,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2011-06-24,2010,9,39,175,675.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,514.6,0.76,514.6,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2011-06-25,2010,9,39,176,664.89,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,503.9,0.76,503.9,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00587,0.387,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2011-06-26,2010,9,39,177,654.23,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,493.2,0.75,493.2,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.00561,0.375,0.016,3,0.164,0.539,0.023,22.9,0.946,0.97,0.917,35,33.9,102,2440
2011-06-27,2010,9,39,178,644.11,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,483.1,0.75,483.1,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.0054,0.364,0.0155,2,0.269,0.633,0.0269,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2011-06-28,2010,9,39,179,635.09,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,474.1,0.75,474.1,0,0,0,0,-9,9,45,10,9,0,97,538,990,966.4,23.6,0.232,0.123,0.00521,0.355,0.0151,2,0.263,0.618,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2011-06-29,2010,9,39,180,625.52,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,464.5,0.74,464.5,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2011-06-30,2010,9,39,181,615.95,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,454.9,0.74,454.9,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.221,0.114,0.00481,0.335,0.0142,2,0.25,0.585,0.0247,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2011-07-01,2010,10,40,182,606.92,0.28,4,Mod_Dry,42,9,8,6,70,135,0.22,471.9,0.78,471.9,0,0,0,0,-6,6,42,9,8,0,76,531,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2011-07-02,2010,10,40,183,597.9,0.28,4,Mod_Dry,42,9,8,6,70,135,0.23,462.9,0.77,462.9,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.117,0.00496,0.341,0.0144,2,0.255,0.596,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2011-07-03,2010,10,40,184,588.88,0.28,4,Mod_Dry,42,9,8,6,70,135,0.23,453.9,0.77,453.9,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.2,23.8,0.218,0.113,0.00477,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2011-07-04,2010,10,40,185,580.95,0.29,4,Mod_Dry,42,9,8,6,70,135,0.23,445.9,0.77,445.9,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.109,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.2,0.958,0.98,0.939,48.6,47.7,95.3,2290
2011-07-05,2010,10,40,186,572.47,0.29,4,Mod_Dry,42,9,8,6,70,135,0.24,437.5,0.76,437.5,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2011-07-06,2010,10,40,187,563.99,0.3,4,Mod_Dry,42,9,8,6,70,135,0.24,429,0.76,429,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
2011-07-07,2010,10,40,188,555.52,0.3,4,Mod_Dry,42,9,8,6,70,135,0.24,420.5,0.76,420.5,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0975,0.00408,0.302,0.0126,2,0.226,0.529,0.0221,23.4,0.956,0.98,0.937,46.1,45.2,90.3,2170
2011-07-08,2010,10,41,189,547.59,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,412.6,0.75,412.6,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0937,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2011-07-09,2010,10,41,190,539.66,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,404.7,0.75,404.7,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.09,0.00375,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2011-07-10,2010,10,41,191,532.82,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,397.8,0.75,397.8,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0868,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2011-07-11,2010,10,41,192,525.44,0.32,3,Normal,50,10,9,9,108,186,0.35,339.4,0.65,339.4,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00994,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
