date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-07-12,2010,10,41,193,518.06,0.32,3,Normal,50,10,9,9,108,186,0.36,332.1,0.64,332.1,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0557,0.00232,0.233,0.00967,2,0.167,0.399,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2011-07-13,2010,10,41,194,510.67,0.33,3,Normal,50,10,9,9,108,186,0.36,324.7,0.64,324.7,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.00941,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2011-07-14,2010,10,41,195,503.84,0.33,3,Normal,50,10,9,9,108,186,0.37,317.8,0.63,317.8,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2011-07-15,2010,10,42,196,497,0.34,3,Normal,50,10,9,9,108,186,0.37,311,0.63,311,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0458,0.0019,0.215,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2011-07-16,2010,10,42,197,490.16,0.34,3,Normal,50,10,9,9,108,186,0.38,304.2,0.62,304.2,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2011-07-17,2010,10,42,198,484.42,0.35,3,Normal,50,10,9,9,108,186,0.38,298.4,0.62,298.4,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0399,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.7,1530
2011-07-18,2010,10,42,199,478.13,0.35,3,Normal,50,10,9,9,108,186,0.39,292.1,0.61,292.1,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00824,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2011-07-19,2010,10,42,200,471.84,0.36,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2011-07-20,2010,10,42,201,465.56,0.36,3,Normal,50,10,9,9,108,186,0.4,279.6,0.6,279.6,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00127,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2011-07-21,2010,10,42,202,459.27,0.36,3,Normal,50,10,9,9,108,186,0.41,273.3,0.59,273.3,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2011-07-22,2010,10,43,203,453.52,0.37,3,Normal,50,10,9,9,108,186,0.41,267.5,0.59,267.5,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0253,0.00104,0.18,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2011-07-23,2010,10,43,204,447.78,0.37,3,Normal,50,10,9,9,108,186,0.41,261.8,0.58,261.8,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0226,0.000925,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2011-07-24,2010,10,43,205,442.04,0.38,3,Normal,50,10,9,9,108,186,0.42,256,0.58,256,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0199,0.000813,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2011-07-25,2010,10,43,206,437.39,0.38,3,Normal,50,10,9,9,108,186,0.42,251.4,0.57,251.4,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0177,0.000723,0.166,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2011-07-26,2010,10,43,207,432.2,0.38,3,Normal,50,10,9,9,108,186,0.43,246.2,0.57,246.2,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2011-07-27,2010,10,43,208,427,0.39,3,Normal,50,10,9,9,108,186,0.44,241,0.56,241,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000663,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2011-07-28,2010,10,43,209,421.81,0.39,3,Normal,50,10,9,9,108,186,0.44,235.8,0.56,235.8,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2011-07-29,2010,10,44,210,416.61,0.4,3,Normal,50,10,9,9,108,186,0.45,230.6,0.55,230.6,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000626,0.157,0.00639,1,0.254,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2011-07-30,2010,10,44,211,411.41,0.4,3,Normal,50,10,9,9,108,186,0.45,225.4,0.55,225.4,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.5,24.5,0.139,0.0149,0.000607,0.154,0.00629,1,0.247,0.401,0.0163,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2011-07-31,2010,10,44,212,406.22,0.4,3,Normal,50,10,9,9,108,186,0.46,220.2,0.54,220.2,0,0,0,0,-9,9,50,10,9,0,117,289,990,965.4,24.6,0.138,0.0145,0.000589,0.152,0.00619,1,0.24,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2011-08-01,2010,11,44,213,401.57,0.41,3,Normal,47,8,6,5,89,155,0.39,246.6,0.61,246.6,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2011-08-02,2010,11,44,214,395.28,0.41,3,Normal,47,8,6,5,89,155,0.39,240.3,0.61,240.3,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2011-08-03,2010,11,44,215,389.54,0.42,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000636,0.156,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
2011-08-04,2010,11,44,216,384.89,0.42,3,Normal,47,8,6,5,89,155,0.4,229.9,0.6,229.9,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2011-08-05,2010,11,45,217,379.7,0.43,3,Normal,47,8,6,5,89,155,0.41,224.7,0.59,224.7,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2011-08-06,2010,11,45,218,374.5,0.43,3,Normal,47,8,6,5,89,155,0.41,219.5,0.59,219.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2011-08-07,2010,11,45,219,369.31,0.44,3,Normal,47,8,6,5,89,155,0.42,214.3,0.58,214.3,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48.1,48.1,1150
2011-08-08,2010,11,45,220,364.66,0.44,3,Normal,47,8,6,5,89,155,0.42,209.7,0.57,209.7,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2011-08-09,2010,11,45,221,360.01,0.45,3,Normal,47,8,6,5,89,155,0.43,205,0.57,205,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1100
2011-08-10,2010,11,45,222,355.36,0.45,3,Normal,47,8,6,5,89,155,0.44,200.4,0.56,200.4,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.354,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2011-08-11,2010,11,45,223,350.71,0.45,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.139,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2011-08-12,2010,11,46,224,347.16,0.46,3,Normal,47,8,6,5,89,155,0.45,192.2,0.55,192.2,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44,43.1,43.1,1040
2011-08-13,2010,11,46,225,343.06,0.46,3,Normal,47,8,6,5,89,155,0.45,188.1,0.55,188.1,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.196,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2011-08-14,2010,11,46,226,338.95,0.47,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00536,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
2011-08-15,2010,11,46,227,334.85,0.47,3,Normal,47,8,6,5,89,155,0.46,179.8,0.54,179.8,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,967
2011-08-16,2010,11,46,228,330.75,0.48,3,Normal,47,8,6,5,89,155,0.47,175.8,0.53,175.8,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2011-08-17,2010,11,46,229,326.65,0.48,3,Normal,47,8,6,5,89,155,0.47,171.7,0.53,171.7,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2011-08-18,2010,11,46,230,323.09,0.48,3,Normal,47,8,6,5,89,155,0.48,168.1,0.52,168.1,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2011-08-19,2010,11,47,231,319.54,0.49,3,Normal,47,8,6,5,89,155,0.48,164.5,0.52,164.5,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00974,0.000389,0.125,0.00499,1,0.165,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.6,36.6,877
2011-08-20,2010,11,47,232,315.99,0.49,3,Normal,47,8,6,5,89,155,0.49,161,0.51,161,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00943,0.000377,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,857
2011-08-21,2010,11,47,233,312.43,0.5,3,Normal,47,8,6,5,89,155,0.5,157.4,0.5,157.4,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00913,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2011-08-22,2010,11,47,234,308.88,0.5,3,Normal,47,8,6,5,89,155,0.5,153.9,0.5,153.9,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00883,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2011-08-23,2010,11,47,235,305.32,0.51,3,Normal,47,8,6,5,89,155,0.51,150.3,0.49,150.3,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00853,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.3,33.3,800
2011-08-24,2010,11,47,236,302.86,0.51,3,Normal,47,8,6,5,89,155,0.51,147.9,0.49,147.9,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00832,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.91,33.8,32.8,32.8,787
2011-08-25,2010,11,47,237,299.85,0.51,3,Normal,47,8,6,5,89,155,0.52,144.8,0.48,144.8,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00806,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2011-08-26,2010,11,48,238,296.84,0.52,3,Normal,47,8,6,5,89,155,0.52,141.8,0.48,141.8,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00781,0.000311,0.115,0.00458,1,0.134,0.249,0.00991,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2011-08-27,2010,11,48,239,293.84,0.52,3,Normal,47,8,6,5,89,155,0.53,138.8,0.47,138.8,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00755,0.000301,0.114,0.00452,1,0.13,0.244,0.00969,24.9,0.935,0.97,0.907,31.7,30.7,30.7,737
2011-08-28,2010,11,48,240,290.83,0.52,3,Normal,47,8,6,5,89,155,0.53,135.8,0.47,135.8,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.0073,0.00029,0.112,0.00447,1,0.126,0.238,0.00947,24.9,0.934,0.97,0.906,31,30,30,721
2011-08-29,2010,11,48,241,287.82,0.53,3,Normal,47,8,6,5,89,155,0.54,132.8,0.46,132.8,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00704,0.00028,0.111,0.00441,1,0.122,0.233,0.00926,24.9,0.932,0.97,0.904,30.3,29.3,29.3,704
2011-08-30,2010,11,48,242,284.81,0.53,3,Normal,47,8,6,5,89,155,0.54,129.8,0.46,129.8,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00678,0.00027,0.11,0.00436,1,0.118,0.227,0.00904,24.9,0.931,0.97,0.903,29.6,28.7,28.7,688
2011-08-31,2010,11,48,243,281.81,0.54,3,Normal,47,8,6,5,89,155,0.55,126.8,0.45,126.8,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00653,0.000259,0.108,0.0043,1,0.114,0.222,0.00882,25,0.93,0.97,0.902,28.8,28,28,672
2011-09-01,2010,12,48,244,277.7,0.54,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2011-09-02,2010,12,49,245,273.06,0.55,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00463,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2011-09-03,2010,12,49,246,269.5,0.55,3,Normal,40,6,4,3,65,118,0.44,151.5,0.56,151.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00863,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2011-09-04,2010,12,49,247,265.4,0.56,3,Normal,40,6,4,3,65,118,0.45,147.4,0.56,147.4,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00828,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2011-09-05,2010,12,49,248,261.3,0.57,3,Normal,40,6,4,3,65,118,0.45,143.3,0.55,143.3,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2011-09-06,2010,12,49,249,257.2,0.57,3,Normal,40,6,4,3,65,118,0.46,139.2,0.54,139.2,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,744
2011-09-07,2010,12,49,250,253.64,0.58,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00728,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2011-09-08,2010,12,49,251,250.09,0.59,3,Normal,40,6,4,3,65,118,0.47,132.1,0.53,132.1,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00698,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,704
2011-09-09,2010,12,50,252,246.53,0.59,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0985,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-09-10,2010,12,50,253,244.07,0.6,3,Normal,40,6,4,3,65,118,0.48,126.1,0.52,126.1,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
2011-09-11,2010,12,50,254,241.06,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000335,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2011-09-12,2010,12,50,255,238.06,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,147.1,0.62,147.1,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,33,33,791
2011-09-13,2010,12,50,256,235.05,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2011-09-14,2010,12,50,257,232.04,0.63,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2011-09-15,2010,12,50,258,229.03,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2011-09-16,2010,12,51,259,226.02,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2011-09-17,2010,12,51,260,223.02,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,709
2011-09-18,2010,12,51,261,220.56,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.903,29.9,29,29,695
2011-09-19,2010,12,51,262,218.09,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.00849,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2011-09-20,2010,12,51,263,215.63,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-09-21,2010,12,51,264,213.17,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2011-09-22,2010,12,51,265,210.71,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2011-09-23,2010,12,52,266,208.25,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2011-09-24,2010,12,52,267,206.88,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,115.9,0.56,115.9,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.0056,0.000219,0.0976,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2011-09-25,2010,12,52,268,204.97,0.71,4,Mod_Dry,34,6,4,3,44,91,0.44,114,0.56,114,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0964,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-09-26,2010,12,52,269,203.06,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00528,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2011-09-27,2010,12,52,270,201.14,0.72,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0912,0.186,0.00728,25.4,0,0,0,0,0,0,0
2011-09-28,2010,12,52,271,199.23,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00495,0.000193,0.0942,0.00368,1,0.0886,0.183,0.00714,25.4,0,0,0,0,0,0,0
2011-09-29,2010,12,52,272,197.31,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.086,0.179,0.00701,25.4,0,0,0,0,0,0,0
2011-09-30,2010,12,53,273,195.4,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00462,0.000181,0.0925,0.00362,1,0.0834,0.176,0.00688,25.4,0,0,0,0,0,0,0
2011-10-01,2011,1,1,274,193.49,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2011-10-02,2011,1,1,275,197.59,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2011-10-03,2011,1,1,276,200.05,0.72,4,Mod_Dry,31,4,3,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2011-10-04,2011,1,1,277,198.68,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2011-10-05,2011,1,1,278,196.77,0.74,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2011-10-06,2011,1,1,279,194.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2011-10-07,2011,1,1,280,192.94,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2011-10-08,2011,1,2,281,191.02,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2011-10-09,2011,1,2,282,189.11,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2011-10-10,2011,1,2,283,187.2,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2011-10-11,2011,1,2,284,185.28,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-12,2011,1,2,285,183.37,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2011-10-13,2011,1,2,286,181.45,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2011-10-14,2011,1,2,287,179.54,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.00481,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2011-10-15,2011,1,3,288,177.63,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2011-10-16,2011,1,3,289,175.71,0.81,4,Mod_Dry,31,4,3,2,33,73,0.41,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0812,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2011-10-17,2011,1,3,290,173.8,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0888,0.00348,1,0.0786,0.167,0.00655,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2011-10-18,2011,1,3,291,172.98,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,99.98,0.58,99.98,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2011-10-19,2011,1,3,292,175.44,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000174,0.0896,0.0035,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2011-10-20,2011,1,3,293,176.81,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0902,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2011-10-21,2011,1,3,294,176.53,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0823,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2011-10-22,2011,1,4,295,175.71,0.81,4,Mod_Dry,31,4,3,2,33,73,0.41,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0812,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2011-10-23,2011,1,4,296,173.8,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0888,0.00348,1,0.0786,0.167,0.00655,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2011-10-24,2011,1,4,297,172.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,99.43,0.58,99.43,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2011-10-25,2011,1,4,298,171.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,98.06,0.57,98.06,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2011-10-26,2011,1,4,299,169.15,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,96.15,0.57,96.15,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2011-10-27,2011,1,4,300,167.24,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,94.24,0.56,94.24,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2011-10-28,2011,1,4,301,165.32,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,92.32,0.56,92.32,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2011-10-29,2011,1,5,302,163.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,90.95,0.56,90.95,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0653,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2011-10-30,2011,1,5,303,162.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.59,0.55,89.59,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2011-10-31,2011,1,5,304,160.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.45,87.67,0.55,87.67,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00326,1,0.0609,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
2011-11-01,2011,2,5,305,160.4,0.85,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-11-02,2011,2,5,306,160.67,0.85,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2011-11-03,2011,2,5,307,161.49,0.85,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2011-11-04,2011,2,5,308,162.31,0.85,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2011-11-05,2011,2,6,309,162.59,0.84,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2011-11-06,2011,2,6,310,163.95,0.84,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2011-11-07,2011,2,6,311,166.41,0.83,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00564,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-08,2011,2,6,312,168.33,0.83,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2011-11-09,2011,2,6,313,167.51,0.83,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2011-11-10,2011,2,6,314,166.69,0.83,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
2011-11-11,2011,2,6,315,164.77,0.84,5,Dry,23,4,2,2,19,50,0.3,114.8,0.7,114.8,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2011-11-12,2011,2,7,316,164.5,0.84,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2011-11-13,2011,2,7,317,167.51,0.83,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2011-11-14,2011,2,7,318,168.88,0.83,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2011-11-15,2011,2,7,319,169.15,0.82,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2011-11-16,2011,2,7,320,169.97,0.82,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2011-11-17,2011,2,7,321,172.98,0.81,5,Dry,23,4,2,2,19,50,0.29,123,0.71,123,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.0062,0.000243,0.0954,0.00373,1,0.109,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2011-11-18,2011,2,7,322,175.44,0.81,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0965,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2011-11-19,2011,2,8,323,176.26,0.8,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-11-20,2011,2,8,324,176.53,0.8,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-11-21,2011,2,8,325,174.62,0.81,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2011-11-22,2011,2,8,326,173.25,0.81,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.6,27.6,661
2011-11-23,2011,2,8,327,172.98,0.81,5,Dry,23,4,2,2,19,50,0.29,123,0.71,123,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.0062,0.000243,0.0954,0.00373,1,0.109,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2011-11-24,2011,2,8,328,175.44,0.81,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0965,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2011-11-25,2011,2,8,329,177.9,0.8,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2011-11-26,2011,2,9,330,181.45,0.79,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0922,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2011-11-27,2011,2,9,331,187.2,0.77,5,Dry,23,4,2,2,19,50,0.27,137.2,0.73,137.2,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00897,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2011-11-28,2011,2,9,332,190.75,0.76,5,Dry,23,4,2,2,19,50,0.26,140.8,0.74,140.8,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000302,0.103,0.00403,1,0.133,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2011-11-29,2011,2,9,333,193.21,0.75,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2011-11-30,2011,2,9,334,195.13,0.74,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.138,0.243,0.00952,25.3,0.936,0.97,0.908,33.8,32.8,32.8,787
2011-12-01,2011,3,9,335,194.85,0.74,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2011-12-02,2011,3,9,336,196.77,0.74,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2011-12-03,2011,3,10,337,197.04,0.73,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2011-12-04,2011,3,10,338,198.95,0.73,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2011-12-05,2011,3,10,339,204.15,0.71,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.106,0.00416,1,0.138,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,786
2011-12-06,2011,3,10,340,205.52,0.7,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2011-12-07,2011,3,10,341,206.88,0.7,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000326,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2011-12-08,2011,3,10,342,210.44,0.69,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2011-12-09,2011,3,10,343,213.45,0.68,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2011-12-10,2011,3,11,344,215.91,0.67,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2011-12-11,2011,3,11,345,218.37,0.66,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2011-12-12,2011,3,11,346,221.38,0.66,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2011-12-13,2011,3,11,347,224.38,0.65,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2011-12-14,2011,3,11,348,227.39,0.64,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2011-12-15,2011,3,11,349,230.4,0.63,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2011-12-16,2011,3,11,350,233.41,0.62,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2011-12-17,2011,3,12,351,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2011-12-18,2011,3,12,352,232.86,0.62,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2011-12-19,2011,3,12,353,235.87,0.62,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2011-12-20,2011,3,12,354,238.88,0.61,5,Dry,26,4,3,2,24,59,0.25,179.9,0.75,179.9,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2011-12-21,2011,3,12,355,239.15,0.61,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2011-12-22,2011,3,12,356,237.78,0.61,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2011-12-23,2011,3,12,357,238.6,0.61,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,984
2011-12-24,2011,3,13,358,241.06,0.6,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2011-12-25,2011,3,13,359,240.79,0.6,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2011-12-26,2011,3,13,360,238.33,0.61,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2011-12-27,2011,3,13,361,236.96,0.61,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2011-12-28,2011,3,13,362,233.95,0.62,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.9,39.9,956
2011-12-29,2011,3,13,363,235.87,0.62,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2011-12-30,2011,3,13,364,239.42,0.61,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2011-12-31,2011,3,14,365,240.79,0.6,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2012-01-01,2011,4,14,1,241.61,0.6,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,915
2012-01-02,2011,4,14,2,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2012-01-03,2011,4,14,3,241.06,0.6,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2012-01-04,2011,4,14,4,241.34,0.6,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2012-01-05,2011,4,14,5,242.16,0.6,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2012-01-06,2011,4,14,6,244.07,0.6,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2012-01-07,2011,4,15,7,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2012-01-08,2011,4,15,8,246.81,0.59,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2012-01-09,2011,4,15,9,248.72,0.59,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2012-01-10,2011,4,15,10,250.63,0.59,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2012-01-11,2011,4,15,11,253.64,0.58,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2012-01-12,2011,4,15,12,255.01,0.58,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2012-01-13,2011,4,15,13,257.47,0.57,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2012-01-14,2011,4,16,14,261.57,0.57,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2012-01-15,2011,4,16,15,265.67,0.56,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2012-01-16,2011,4,16,16,269.77,0.55,5,Dry,29,5,4,2,33,73,0.27,196.8,0.73,196.8,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2012-01-17,2011,4,16,17,273.88,0.55,5,Dry,29,5,4,2,33,73,0.27,200.9,0.73,200.9,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2012-01-18,2011,4,16,18,276.34,0.54,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2012-01-19,2011,4,16,19,279.34,0.54,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2012-01-20,2011,4,16,20,283.45,0.53,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2012-01-21,2011,4,17,21,285.36,0.53,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-01-22,2011,4,17,22,285.63,0.53,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2012-01-23,2011,4,17,23,288.64,0.53,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2012-01-24,2011,4,17,24,289.46,0.53,5,Dry,29,5,4,2,33,73,0.25,216.5,0.75,216.5,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-01-25,2011,4,17,25,292.47,0.52,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2012-01-26,2011,4,17,26,298.76,0.51,5,Dry,29,5,4,2,33,73,0.24,225.8,0.76,225.8,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2012-01-27,2011,4,17,27,306.14,0.5,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2012-01-28,2011,4,18,28,313.52,0.5,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2012-01-29,2011,4,18,29,322,0.49,5,Dry,29,5,4,2,33,73,0.23,249,0.77,249,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2012-01-30,2011,4,18,30,328.29,0.48,5,Dry,29,5,4,2,33,73,0.22,255.3,0.78,255.3,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.000781,0.159,0.00635,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.8,27.9,55.8,1340
2012-01-31,2011,4,18,31,332.39,0.47,5,Dry,29,5,4,2,33,73,0.22,259.4,0.78,259.4,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000859,0.162,0.00649,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2012-02-01,2011,5,18,32,340.87,0.46,5,Dry,31,6,4,3,41,85,0.25,255.9,0.75,255.9,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0198,0.000794,0.16,0.00643,2,0.115,0.275,0.0111,24.6,0.931,0.97,0.903,28.7,27.9,55.8,1340
2012-02-02,2011,5,18,33,349.34,0.46,5,Dry,31,6,4,3,41,85,0.24,264.3,0.76,264.3,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0238,0.000956,0.167,0.00672,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2012-02-03,2011,5,18,34,354.54,0.45,5,Dry,31,6,4,3,41,85,0.24,269.5,0.76,269.5,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0262,0.00106,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.7,1410
2012-02-04,2011,5,19,35,361.92,0.44,5,Dry,31,6,4,3,41,85,0.23,276.9,0.77,276.9,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2012-02-05,2011,5,19,36,370.95,0.43,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00137,0.185,0.00747,2,0.136,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
2012-02-06,2011,5,19,37,380.52,0.43,5,Dry,31,6,4,3,41,85,0.22,295.5,0.78,295.5,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0385,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2012-02-07,2011,5,19,38,388.45,0.42,5,Dry,31,6,4,3,41,85,0.22,303.4,0.78,303.4,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
2012-02-08,2011,5,19,39,398.02,0.41,5,Dry,31,6,4,3,41,85,0.21,313,0.79,313,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
2012-02-09,2011,5,19,40,407.59,0.4,5,Dry,31,6,4,3,41,85,0.21,322.6,0.79,322.6,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0513,0.00209,0.215,0.00876,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2012-02-10,2011,5,19,41,412.24,0.4,5,Dry,31,6,4,3,41,85,0.21,327.2,0.79,327.2,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0535,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2012-02-11,2011,5,20,42,417.43,0.39,5,Dry,31,6,4,3,41,85,0.2,332.4,0.8,332.4,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
