date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-02-12,2011,5,20,43,421.53,0.39,5,Dry,31,6,4,3,41,85,0.2,336.5,0.8,336.5,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0578,0.00236,0.227,0.00925,2,0.17,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73.1,1750
2012-02-13,2011,5,20,44,425.63,0.39,5,Dry,31,6,4,3,41,85,0.2,340.6,0.8,340.6,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2012-02-14,2011,5,20,45,431.38,0.38,5,Dry,31,6,4,3,41,85,0.2,346.4,0.8,346.4,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0625,0.00255,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2012-02-15,2011,5,20,46,434.38,0.38,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1820
2012-02-16,2011,5,20,47,437.39,0.38,5,Dry,31,6,4,3,41,85,0.19,352.4,0.81,352.4,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2012-02-17,2011,5,20,48,442.04,0.38,5,Dry,31,6,4,3,41,85,0.19,357,0.81,357,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2012-02-18,2011,5,21,49,445.59,0.37,5,Dry,31,6,4,3,41,85,0.19,360.6,0.81,360.6,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
2012-02-19,2011,5,21,50,449.7,0.37,5,Dry,31,6,4,3,41,85,0.19,364.7,0.81,364.7,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.439,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2012-02-20,2011,5,21,51,452.16,0.37,5,Dry,31,6,4,3,41,85,0.19,367.2,0.81,367.2,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2012-02-21,2011,5,21,52,451.88,0.37,5,Dry,31,6,4,3,41,85,0.19,366.9,0.81,366.9,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0722,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2012-02-22,2011,5,21,53,449.42,0.37,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.7,79.5,1910
2012-02-23,2011,5,21,54,450.24,0.37,5,Dry,31,6,4,3,41,85,0.19,365.2,0.81,365.2,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.7,1910
2012-02-24,2011,5,21,55,453.25,0.37,5,Dry,31,6,4,3,41,85,0.19,368.3,0.81,368.3,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2012-02-25,2011,5,22,56,452.43,0.37,5,Dry,31,6,4,3,41,85,0.19,367.4,0.81,367.4,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0724,0.00297,0.252,0.0103,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1920
2012-02-26,2011,5,22,57,452.16,0.37,5,Dry,31,6,4,3,41,85,0.19,367.2,0.81,367.2,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2012-02-27,2011,5,22,58,456.26,0.37,5,Dry,31,6,4,3,41,85,0.19,371.3,0.81,371.3,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2012-02-28,2011,5,22,59,462,0.36,5,Dry,31,6,4,3,41,85,0.18,377,0.82,377,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2012-02-29,2011,5,22,60,467.74,0.36,5,Dry,31,6,4,3,41,85,0.18,382.7,0.82,382.7,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0797,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2000
2012-03-01,2011,6,22,61,472.39,0.35,5,Dry,36,8,6,4,53,107,0.23,365.4,0.77,365.4,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0715,0.00294,0.254,0.0104,2,0.189,0.443,0.0182,23.8,0.95,0.977,0.929,40.6,39.7,79.3,1900
2012-03-02,2011,6,22,62,478.68,0.35,5,Dry,36,8,6,4,53,107,0.22,371.7,0.78,371.7,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.184,0.0744,0.00307,0.259,0.0107,2,0.193,0.452,0.0186,23.8,0.951,0.979,0.931,41.3,40.4,80.8,1940
2012-03-03,2011,6,23,63,488.25,0.34,5,Dry,36,8,6,4,53,107,0.22,381.3,0.78,381.3,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.079,0.00326,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.8,1990
2012-03-04,2011,6,23,64,497.27,0.34,5,Dry,36,8,6,4,53,107,0.21,390.3,0.79,390.3,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
2012-03-05,2011,6,23,65,505.2,0.33,5,Dry,36,8,6,4,53,107,0.21,398.2,0.79,398.2,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.087,0.0036,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2012-03-06,2011,6,23,66,518.06,0.32,5,Dry,36,8,6,4,53,107,0.21,411.1,0.79,411.1,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.093,0.00386,0.291,0.0121,2,0.22,0.511,0.0212,23.6,0.956,0.98,0.937,45.4,44.5,88.9,2130
2012-03-07,2011,6,23,67,530.36,0.32,5,Dry,36,8,6,4,53,107,0.2,423.4,0.8,423.4,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00412,0.301,0.0126,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
2012-03-08,2011,6,23,68,544.31,0.31,5,Dry,36,8,6,4,53,107,0.2,437.3,0.8,437.3,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.208,0.105,0.0044,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48,47.1,94.2,2260
2012-03-09,2011,6,23,69,558.8,0.3,5,Dry,36,8,6,4,53,107,0.19,451.8,0.81,451.8,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.0047,0.325,0.0136,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-03-10,2011,6,24,70,573.84,0.29,5,Dry,36,8,6,4,53,107,0.19,466.8,0.81,466.8,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2012-03-11,2011,6,24,71,586.69,0.28,5,Dry,36,8,6,4,53,107,0.18,479.7,0.82,479.7,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.125,0.00528,0.353,0.0149,2,0.266,0.619,0.0261,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2012-03-12,2011,6,24,72,595.71,0.28,5,Dry,36,8,6,4,53,107,0.18,488.7,0.82,488.7,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.362,0.0153,3,0.162,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
2012-03-13,2011,6,24,73,605.28,0.28,5,Dry,36,8,6,4,53,107,0.18,498.3,0.82,498.3,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00567,0.372,0.0157,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2012-03-14,2011,6,24,74,617.04,0.27,5,Dry,36,8,6,4,53,107,0.17,510,0.83,510,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.006,0.386,0.0164,3,0.172,0.559,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2550
2012-03-15,2011,6,24,75,629.89,0.27,5,Dry,36,8,6,4,53,107,0.17,522.9,0.83,522.9,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
2012-03-16,2011,6,24,76,643.29,0.26,5,Dry,36,8,6,4,53,107,0.17,536.3,0.83,536.3,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2012-03-17,2011,6,25,77,657.78,0.25,5,Dry,36,8,6,4,53,107,0.16,550.8,0.84,550.8,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-03-18,2011,6,25,78,666.81,0.25,5,Dry,36,8,6,4,53,107,0.16,559.8,0.84,559.8,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2012-03-19,2011,6,25,79,672,0.25,5,Dry,36,8,6,4,53,107,0.16,565,0.84,565,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
2012-03-20,2011,6,25,80,676.1,0.24,5,Dry,36,8,6,4,53,107,0.16,569.1,0.84,569.1,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.46,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2012-03-21,2011,6,25,81,682.39,0.24,5,Dry,36,8,6,4,53,107,0.16,575.4,0.84,575.4,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2012-03-22,2011,6,25,82,689.77,0.24,5,Dry,36,8,6,4,53,107,0.15,582.8,0.84,582.8,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2012-03-23,2011,6,25,83,694.97,0.24,5,Dry,36,8,6,4,53,107,0.15,588,0.85,588,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2012-03-24,2011,6,26,84,698.52,0.23,5,Dry,36,8,6,4,53,107,0.15,591.5,0.85,591.5,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2012-03-25,2011,6,26,85,700.99,0.23,5,Dry,36,8,6,4,53,107,0.15,594,0.85,594,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00849,0.49,0.021,3,0.21,0.7,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2950
2012-03-26,2011,6,26,86,703.99,0.23,5,Dry,36,8,6,4,53,107,0.15,597,0.85,597,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00858,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2970
2012-03-27,2011,6,26,87,709.74,0.23,5,Dry,36,8,6,4,53,107,0.15,602.7,0.85,602.7,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.6,125,2990
2012-03-28,2011,6,26,88,717.66,0.23,5,Dry,36,8,6,4,53,107,0.15,610.7,0.85,610.7,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00899,0.511,0.022,3,0.217,0.728,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3030
2012-03-29,2011,6,26,89,722.86,0.22,5,Dry,36,8,6,4,53,107,0.15,615.9,0.85,615.9,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2012-03-30,2011,6,26,90,726.96,0.22,5,Dry,36,8,6,4,53,107,0.15,620,0.85,620,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00928,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2012-03-31,2011,6,27,91,733.8,0.22,5,Dry,36,8,6,4,53,107,0.15,626.8,0.85,626.8,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00948,0.531,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2012-04-01,2011,7,27,92,739.54,0.22,5,Dry,40,10,8,5,62,125,0.17,614.5,0.83,614.5,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00914,0.52,0.0225,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43,42.1,126,3030
2012-04-02,2011,7,27,93,742,0.22,5,Dry,40,10,8,5,62,125,0.17,617,0.83,617,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2012-04-03,2011,7,27,94,744.46,0.22,5,Dry,40,10,8,5,62,125,0.17,619.5,0.83,619.5,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.312,0.215,0.00929,0.526,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2012-04-04,2011,7,27,95,746.92,0.22,5,Dry,40,10,8,5,62,125,0.17,621.9,0.83,621.9,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.216,0.00936,0.529,0.0229,3,0.222,0.752,0.0325,22.4,0.955,0.98,0.936,43.4,42.6,128,3060
2012-04-05,2011,7,27,96,749.93,0.21,5,Dry,40,10,8,5,62,125,0.17,624.9,0.83,624.9,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.218,0.00946,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
2012-04-06,2011,7,27,97,754.03,0.21,5,Dry,40,10,8,5,62,125,0.17,629,0.83,629,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00958,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,43.9,43,129,3090
2012-04-07,2011,7,28,98,759.23,0.21,5,Dry,40,10,8,5,62,125,0.17,634.2,0.83,634.2,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.225,0.00974,0.545,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2012-04-08,2011,7,28,99,763.88,0.21,5,Dry,40,10,8,5,62,125,0.16,638.9,0.84,638.9,0,0,0,0,-5,5,40,10,8,0,67,697,990,967,23,0.323,0.228,0.00988,0.55,0.0239,3,0.23,0.78,0.0339,22.3,0.956,0.98,0.937,44.4,43.6,131,3140
2012-04-09,2011,7,28,100,770.16,0.21,5,Dry,40,10,8,5,62,125,0.16,645.2,0.84,645.2,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2012-04-10,2011,7,28,101,770.44,0.21,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2012-04-11,2011,7,28,102,775.36,0.2,5,Dry,40,10,8,5,62,125,0.16,650.4,0.84,650.4,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.565,0.0245,3,0.235,0.8,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2012-04-12,2011,7,28,103,781.66,0.2,5,Dry,40,10,8,5,62,125,0.16,656.7,0.84,656.7,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0104,0.572,0.0249,3,0.238,0.81,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2012-04-13,2011,7,28,104,788.75,0.2,5,Dry,40,10,8,5,62,125,0.16,663.8,0.84,663.8,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2012-04-14,2011,7,29,105,796.42,0.19,5,Dry,40,10,8,5,62,125,0.16,671.4,0.84,671.4,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2012-04-15,2011,7,29,106,804.57,0.19,5,Dry,40,10,8,5,62,125,0.15,679.6,0.84,679.6,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.255,0.0111,0.601,0.0262,3,0.248,0.849,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3310
2012-04-16,2011,7,29,107,813.13,0.19,5,Dry,40,10,8,5,62,125,0.15,688.1,0.85,688.1,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.351,0.261,0.0114,0.611,0.0268,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
2012-04-17,2011,7,29,108,818.45,0.19,5,Dry,40,10,8,5,62,125,0.15,693.5,0.85,693.5,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.354,0.264,0.0116,0.618,0.0271,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.6,46.7,140,3360
2012-04-18,2011,7,29,109,823.88,0.18,5,Dry,40,10,8,5,62,125,0.15,698.9,0.85,698.9,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0117,0.625,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2012-04-19,2011,7,29,110,825.72,0.18,5,Dry,40,10,8,5,62,125,0.15,700.7,0.85,700.7,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.269,0.0118,0.627,0.0275,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
2012-04-20,2011,7,29,111,823.88,0.18,5,Dry,40,10,8,5,62,125,0.15,698.9,0.85,698.9,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0117,0.625,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2012-04-21,2011,7,30,112,822.06,0.18,5,Dry,40,10,8,5,62,125,0.15,697.1,0.85,697.1,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.356,0.267,0.0117,0.622,0.0273,3,0.256,0.878,0.0385,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2012-04-22,2011,7,30,113,816.66,0.19,5,Dry,40,10,8,5,62,125,0.15,691.7,0.85,691.7,0,0,0,0,-5,5,40,10,8,0,67,750,990,967.2,22.8,0.353,0.263,0.0115,0.616,0.027,3,0.254,0.869,0.0381,22,0.957,0.98,0.938,47.5,46.6,140,3350
2012-04-23,2011,7,30,114,811.39,0.19,5,Dry,40,10,8,5,62,125,0.15,686.4,0.85,686.4,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.35,0.26,0.0114,0.609,0.0266,3,0.251,0.86,0.0376,22,0.957,0.98,0.938,47.2,46.3,139,3330
2012-04-24,2011,7,30,115,802.9,0.19,5,Dry,40,10,8,5,62,125,0.16,677.9,0.84,677.9,0,0,0,0,-5,5,40,10,8,0,67,736,990,967.1,22.9,0.345,0.254,0.0111,0.599,0.0262,3,0.248,0.846,0.037,22,0.957,0.98,0.938,46.7,45.8,137,3300
2012-04-25,2011,7,30,116,794.84,0.19,5,Dry,40,10,8,5,62,125,0.16,669.8,0.84,669.8,0,0,0,0,-5,5,40,10,8,0,67,728,990,967.1,22.9,0.34,0.248,0.0108,0.589,0.0257,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2012-04-26,2011,7,30,117,787.28,0.2,5,Dry,40,10,8,5,62,125,0.16,662.3,0.84,662.3,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2012-04-27,2011,7,30,118,777.77,0.2,5,Dry,40,10,8,5,62,125,0.16,652.8,0.84,652.8,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.804,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2012-04-28,2011,7,31,119,770.44,0.21,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2012-04-29,2011,7,31,120,757.59,0.21,5,Dry,40,10,8,5,62,125,0.17,632.6,0.83,632.6,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.00969,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2012-04-30,2011,7,31,121,742.55,0.22,5,Dry,40,10,8,5,62,125,0.17,617.5,0.83,617.5,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.31,0.214,0.00923,0.524,0.0227,3,0.22,0.744,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2012-05-01,2011,8,31,122,728.06,0.22,5,Dry,42,9,8,6,82,147,0.2,581.1,0.8,581.1,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00816,0.479,0.0207,3,0.204,0.683,0.0295,22.5,0.953,0.978,0.932,40.7,39.8,119,2870
2012-05-02,2011,8,31,123,713.56,0.23,5,Dry,42,9,8,6,82,147,0.21,566.6,0.79,566.6,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.179,0.00772,0.461,0.0199,3,0.197,0.659,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,117,2800
2012-05-03,2011,8,31,124,699.07,0.23,5,Dry,42,9,8,6,82,147,0.21,552.1,0.79,552.1,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00729,0.444,0.019,3,0.191,0.635,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2012-05-04,2011,8,31,125,684.58,0.24,5,Dry,42,9,8,6,82,147,0.21,537.6,0.79,537.6,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00685,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2012-05-05,2011,8,32,126,671.18,0.25,5,Dry,42,9,8,6,82,147,0.22,524.2,0.78,524.2,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2012-05-06,2011,8,32,127,657.24,0.25,5,Dry,42,9,8,6,82,147,0.22,510.2,0.78,510.2,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2012-05-07,2011,8,32,128,643.29,0.26,5,Dry,42,9,8,6,82,147,0.23,496.3,0.77,496.3,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00566,0.375,0.016,3,0.166,0.541,0.023,23,0.946,0.97,0.918,35.3,34.2,103,2460
2012-05-08,2011,8,32,129,629.34,0.27,5,Dry,42,9,8,6,82,147,0.23,482.3,0.77,482.3,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-05-09,2011,8,32,130,617.04,0.27,5,Dry,42,9,8,6,82,147,0.24,470,0.76,470,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.608,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2012-05-10,2011,8,32,131,604.19,0.28,5,Dry,42,9,8,6,82,147,0.24,457.2,0.76,457.2,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-05-11,2011,8,32,132,591.34,0.28,5,Dry,42,9,8,6,82,147,0.25,444.3,0.75,444.3,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2270
2012-05-12,2011,8,33,133,579.03,0.29,5,Dry,42,9,8,6,82,147,0.25,432,0.75,432,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.234,0.546,0.0229,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2012-05-13,2011,8,33,134,567.82,0.29,5,Dry,42,9,8,6,82,147,0.26,420.8,0.74,420.8,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0976,0.00409,0.303,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2160
2012-05-14,2011,8,33,135,556.06,0.3,5,Dry,42,9,8,6,82,147,0.26,409.1,0.74,409.1,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0921,0.00385,0.293,0.0123,2,0.219,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2012-05-15,2011,8,33,136,544.85,0.31,5,Dry,42,9,8,6,82,147,0.27,397.9,0.73,397.9,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0868,0.00362,0.284,0.0118,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.6,2050
2012-05-16,2011,8,33,137,534.74,0.31,5,Dry,42,9,8,6,82,147,0.28,387.7,0.72,387.7,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.082,0.00342,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.8,83.5,2000
2012-05-17,2011,8,33,138,524.07,0.32,5,Dry,42,9,8,6,82,147,0.28,377.1,0.72,377.1,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.077,0.0032,0.266,0.0111,2,0.197,0.463,0.0193,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2012-05-18,2011,8,33,139,513.95,0.33,5,Dry,42,9,8,6,82,147,0.29,366.9,0.71,366.9,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0722,0.003,0.258,0.0107,2,0.19,0.448,0.0186,23.6,0.951,0.977,0.929,40.4,39.5,79,1900
2012-05-19,2011,8,34,140,504.93,0.33,5,Dry,42,9,8,6,82,147,0.29,357.9,0.71,357.9,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0679,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77,1850
2012-05-20,2011,8,34,141,495.36,0.34,5,Dry,42,9,8,6,82,147,0.3,348.4,0.7,348.4,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2012-05-21,2011,8,34,142,485.79,0.35,5,Dry,42,9,8,6,82,147,0.3,338.8,0.7,338.8,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0589,0.00243,0.235,0.0097,2,0.171,0.406,0.0168,23.8,0.947,0.971,0.919,37.4,36.3,72.7,1740
2012-05-22,2011,8,34,143,477.86,0.35,5,Dry,42,9,8,6,82,147,0.31,330.9,0.69,330.9,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0552,0.00227,0.228,0.00941,2,0.166,0.394,0.0163,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
2012-05-23,2011,8,34,144,469.38,0.36,5,Dry,42,9,8,6,82,147,0.31,322.4,0.69,322.4,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0512,0.00211,0.221,0.00911,2,0.16,0.381,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.2,1660
2012-05-24,2011,8,34,145,460.91,0.36,5,Dry,42,9,8,6,82,147,0.32,313.9,0.68,313.9,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0472,0.00194,0.214,0.00881,2,0.154,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2012-05-25,2011,8,34,146,452.98,0.37,5,Dry,42,9,8,6,82,147,0.33,306,0.68,306,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0434,0.00178,0.208,0.00853,2,0.149,0.357,0.0146,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2012-05-26,2011,8,35,147,446.14,0.37,5,Dry,42,9,8,6,82,147,0.33,299.1,0.67,299.1,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0402,0.00165,0.202,0.00829,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1540
2012-05-27,2011,8,35,148,438.76,0.38,5,Dry,42,9,8,6,82,147,0.34,291.8,0.67,291.8,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0367,0.0015,0.196,0.00803,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2012-05-28,2011,8,35,149,431.38,0.38,5,Dry,42,9,8,6,82,147,0.34,284.4,0.66,284.4,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0332,0.00136,0.19,0.00777,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
2012-05-29,2011,8,35,150,423.99,0.39,5,Dry,42,9,8,6,82,147,0.35,277,0.65,277,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00751,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2012-05-30,2011,8,35,151,417.16,0.39,5,Dry,42,9,8,6,82,147,0.35,270.2,0.65,270.2,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.152,0.0265,0.00108,0.178,0.00727,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1400
2012-05-31,2011,8,35,152,411.41,0.4,5,Dry,42,9,8,6,82,147,0.36,264.4,0.64,264.4,0,0,0,0,-6,6,42,9,8,0,88,323,990,965.5,24.5,0.15,0.0238,0.00097,0.173,0.00707,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2012-06-01,2011,9,35,153,405.13,0.4,5,Dry,39,9,7,5,59,119,0.29,286.1,0.71,286.1,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0341,0.00139,0.19,0.00773,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1490
2012-06-02,2011,9,36,154,398.84,0.41,5,Dry,39,9,7,5,59,119,0.3,279.8,0.7,279.8,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2012-06-03,2011,9,36,155,393.09,0.41,5,Dry,39,9,7,5,59,119,0.3,274.1,0.7,274.1,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0284,0.00115,0.18,0.00731,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
2012-06-04,2011,9,36,156,387.35,0.42,5,Dry,39,9,7,5,59,119,0.31,268.4,0.69,268.4,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0257,0.00104,0.175,0.00711,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,29.9,29,58.1,1390
2012-06-05,2011,9,36,157,382.7,0.42,5,Dry,39,9,7,5,59,119,0.31,263.7,0.69,263.7,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000951,0.171,0.00695,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
2012-06-06,2011,9,36,158,377.51,0.43,5,Dry,39,9,7,5,59,119,0.32,258.5,0.69,258.5,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.021,0.00085,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,28,56,1340
2012-06-07,2011,9,36,159,372.31,0.43,5,Dry,39,9,7,5,59,119,0.32,253.3,0.68,253.3,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.00075,0.163,0.00659,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
2012-06-08,2011,9,36,160,367.12,0.44,5,Dry,39,9,7,5,59,119,0.32,248.1,0.68,248.1,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
2012-06-09,2011,9,37,161,361.92,0.44,5,Dry,39,9,7,5,59,119,0.33,242.9,0.67,242.9,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00634,2,0.106,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2012-06-10,2011,9,37,162,357.27,0.45,5,Dry,39,9,7,5,59,119,0.33,238.3,0.67,238.3,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000645,0.155,0.00625,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2012-06-11,2011,9,37,163,352.63,0.45,5,Dry,39,9,7,5,59,119,0.34,233.6,0.66,233.6,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000628,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2012-06-12,2011,9,37,164,347.98,0.46,5,Dry,39,9,7,5,59,119,0.34,229,0.66,229,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00607,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2012-06-13,2011,9,37,165,343.33,0.46,5,Dry,39,9,7,5,59,119,0.35,224.3,0.65,224.3,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2012-06-14,2011,9,37,166,339.77,0.47,5,Dry,39,9,7,5,59,119,0.35,220.8,0.65,220.8,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000583,0.147,0.00592,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2012-06-15,2011,9,37,167,335.67,0.47,5,Dry,39,9,7,5,59,119,0.35,216.7,0.65,216.7,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000568,0.146,0.00584,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2012-06-16,2011,9,38,168,331.57,0.47,5,Dry,39,9,7,5,59,119,0.36,212.6,0.64,212.6,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000554,0.144,0.00576,1,0.229,0.373,0.015,24.6,0.957,0.98,0.938,49,48,48,1150
2012-06-17,2011,9,38,169,327.47,0.48,5,Dry,39,9,7,5,59,119,0.36,208.5,0.64,208.5,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2012-06-18,2011,9,38,170,323.37,0.48,5,Dry,39,9,7,5,59,119,0.37,204.4,0.63,204.4,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000525,0.14,0.00561,1,0.218,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2012-06-19,2011,9,38,171,319.27,0.49,5,Dry,39,9,7,5,59,119,0.37,200.3,0.63,200.3,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00554,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2012-06-20,2011,9,38,172,315.71,0.49,5,Dry,39,9,7,5,59,119,0.38,196.7,0.62,196.7,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000498,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2012-06-21,2011,9,38,173,312.16,0.5,5,Dry,39,9,7,5,59,119,0.38,193.2,0.62,193.2,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000486,0.135,0.0054,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2012-06-22,2011,9,38,174,308.6,0.5,5,Dry,39,9,7,5,59,119,0.39,189.6,0.61,189.6,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000474,0.134,0.00534,1,0.198,0.332,0.0133,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2012-06-23,2011,9,39,175,305.05,0.51,5,Dry,39,9,7,5,59,119,0.39,186.1,0.61,186.1,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000461,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,42.9,42.1,42.1,1010
2012-06-24,2011,9,39,176,301.49,0.51,5,Dry,39,9,7,5,59,119,0.4,182.5,0.6,182.5,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.00521,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2012-06-25,2011,9,39,177,299.03,0.51,5,Dry,39,9,7,5,59,119,0.4,180,0.6,180,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.0111,0.00044,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2012-06-26,2011,9,39,178,296.02,0.52,5,Dry,39,9,7,5,59,119,0.4,177,0.6,177,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.0051,1,0.181,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2012-06-27,2011,9,39,179,293.02,0.52,5,Dry,39,9,7,5,59,119,0.41,174,0.59,174,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.00042,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2012-06-28,2011,9,39,180,290.01,0.52,5,Dry,39,9,7,5,59,119,0.41,171,0.59,171,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000409,0.126,0.005,1,0.173,0.299,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2012-06-29,2011,9,39,181,287,0.53,5,Dry,39,9,7,5,59,119,0.41,168,0.58,168,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000399,0.124,0.00494,1,0.169,0.294,0.0117,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2012-06-30,2011,9,40,182,283.99,0.53,5,Dry,39,9,7,5,59,119,0.42,165,0.58,165,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00977,0.000388,0.123,0.00489,1,0.165,0.288,0.0115,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2012-07-01,2011,10,40,183,280.99,0.54,5,Dry,37,8,6,4,53,108,0.38,173,0.62,173,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2012-07-02,2011,10,40,184,277.98,0.54,5,Dry,37,8,6,4,53,108,0.39,170,0.61,170,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2012-07-03,2011,10,40,185,274.97,0.55,5,Dry,37,8,6,4,53,108,0.39,167,0.61,167,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2012-07-04,2011,10,40,186,271.96,0.55,5,Dry,37,8,6,4,53,108,0.4,164,0.6,164,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00969,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2012-07-05,2011,10,40,187,268.95,0.56,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2012-07-06,2011,10,40,188,265.95,0.56,5,Dry,37,8,6,4,53,108,0.41,157.9,0.59,157.9,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2012-07-07,2011,10,41,189,262.94,0.56,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2012-07-08,2011,10,41,190,260.48,0.57,5,Dry,37,8,6,4,53,108,0.41,152.5,0.58,152.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2012-07-09,2011,10,41,191,258.02,0.57,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2012-07-10,2011,10,41,192,255.56,0.58,5,Dry,37,8,6,4,53,108,0.42,147.6,0.58,147.6,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2012-07-11,2011,10,41,193,253.09,0.58,5,Dry,37,8,6,4,53,108,0.43,145.1,0.57,145.1,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2012-07-12,2011,10,41,194,250.63,0.59,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2012-07-13,2011,10,41,195,248.17,0.59,5,Dry,37,8,6,4,53,108,0.43,140.2,0.56,140.2,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2012-07-14,2011,10,42,196,245.71,0.59,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00746,0.000294,0.11,0.00433,1,0.128,0.238,0.0094,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2012-07-15,2011,10,42,197,243.25,0.6,5,Dry,37,8,6,4,53,108,0.44,135.3,0.56,135.3,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00428,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2012-07-16,2011,10,42,198,240.79,0.6,5,Dry,37,8,6,4,53,108,0.45,132.8,0.55,132.8,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2012-07-17,2011,10,42,199,239.42,0.61,5,Dry,37,8,6,4,53,108,0.45,131.4,0.55,131.4,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0999,0.00692,0.000273,0.107,0.00421,1,0.12,0.227,0.00894,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2012-07-18,2011,10,42,200,237.51,0.61,5,Dry,37,8,6,4,53,108,0.46,129.5,0.55,129.5,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0992,0.00676,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.2,0.931,0.97,0.903,29.7,28.8,28.8,692
2012-07-19,2011,10,42,201,235.59,0.62,5,Dry,37,8,6,4,53,108,0.46,127.6,0.54,127.6,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2012-07-20,2011,10,42,202,233.68,0.62,5,Dry,37,8,6,4,53,108,0.46,125.7,0.54,125.7,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00643,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,28,28,671
2012-07-21,2011,10,43,203,231.77,0.63,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2012-07-22,2011,10,43,204,229.85,0.63,5,Dry,37,8,6,4,53,108,0.47,121.8,0.53,121.8,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.00611,0.00024,0.103,0.00404,1,0.107,0.21,0.00825,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2012-07-23,2011,10,43,205,227.94,0.64,5,Dry,37,8,6,4,53,108,0.47,119.9,0.53,119.9,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00594,0.000234,0.102,0.004,1,0.104,0.206,0.00811,25.2,0.925,0.97,0.897,27.5,26.6,26.6,639
2012-07-24,2011,10,43,206,226.02,0.64,5,Dry,37,8,6,4,53,108,0.48,118,0.52,118,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00578,0.000227,0.101,0.00397,1,0.102,0.203,0.00797,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2012-07-25,2011,10,43,207,224.11,0.65,5,Dry,37,8,6,4,53,108,0.48,116.1,0.52,116.1,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00562,0.000221,0.1,0.00393,1,0.0992,0.199,0.00783,25.3,0.923,0.97,0.895,26.5,25.7,25.7,618
2012-07-26,2011,10,43,208,222.2,0.65,5,Dry,37,8,6,4,53,108,0.49,114.2,0.51,114.2,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00546,0.000214,0.0993,0.0039,1,0.0967,0.196,0.00769,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2012-07-27,2011,10,43,209,220.28,0.66,5,Dry,37,8,6,4,53,108,0.49,112.3,0.51,112.3,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00529,0.000208,0.0985,0.00386,1,0.0941,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
2012-07-28,2011,10,44,210,218.37,0.66,5,Dry,37,8,6,4,53,108,0.49,110.4,0.51,110.4,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0925,0.00513,0.000201,0.0976,0.00383,1,0.0915,0.189,0.00742,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2012-07-29,2011,10,44,211,216.45,0.67,5,Dry,37,8,6,4,53,108,0.5,108.5,0.5,108.5,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0918,0.00497,0.000195,0.0968,0.00379,1,0.0889,0.186,0.00728,25.3,0.917,0.97,0.89,24.7,24,24,575
2012-07-30,2011,10,44,212,214.54,0.68,5,Dry,37,8,6,4,53,108,0.5,106.5,0.5,106.5,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0911,0.00481,0.000188,0.0959,0.00376,1,0.0863,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2012-07-31,2011,10,44,213,212.63,0.68,5,Dry,37,8,6,4,53,108,0.51,104.6,0.49,104.6,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00464,0.000182,0.0951,0.00373,1,0.0838,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2012-08-01,2011,11,44,214,210.71,0.69,5,Dry,34,7,5,3,44,93,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000225,0.0991,0.00388,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-08-02,2011,11,44,215,207.7,0.7,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00383,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2012-08-03,2011,11,44,216,204.7,0.71,5,Dry,34,7,5,3,44,93,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0933,0.19,0.00742,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2012-08-04,2011,11,45,217,202.24,0.72,5,Dry,34,7,5,3,44,93,0.46,109.2,0.54,109.2,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00504,0.000197,0.0954,0.00373,1,0.09,0.185,0.00724,25.4,0,0,0,0,0,0,0
2012-08-05,2011,11,45,218,199.77,0.73,5,Dry,34,7,5,3,44,93,0.47,106.8,0.53,106.8,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00483,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00707,25.4,0,0,0,0,0,0,0
2012-08-06,2011,11,45,219,197.31,0.73,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.00018,0.0932,0.00364,1,0.0833,0.177,0.0069,25.4,0,0,0,0,0,0,0
2012-08-07,2011,11,45,220,194.85,0.74,5,Dry,34,7,5,3,44,93,0.48,101.8,0.52,101.8,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000172,0.0921,0.0036,1,0.08,0.172,0.00673,25.4,0,0,0,0,0,0,0
2012-08-08,2011,11,45,221,193.49,0.75,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0782,0.17,0.00663,25.4,0,0,0,0,0,0,0
2012-08-09,2011,11,45,222,191.57,0.75,5,Dry,34,7,5,3,44,93,0.48,98.57,0.52,98.57,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00354,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
2012-08-10,2011,11,45,223,189.66,0.76,5,Dry,34,7,5,3,44,93,0.49,96.66,0.51,96.66,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0898,0.00351,1,0.073,0.163,0.00637,25.4,0,0,0,0,0,0,0
2012-08-11,2011,11,46,224,187.74,0.77,5,Dry,34,7,5,3,44,93,0.49,94.74,0.51,94.74,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000149,0.089,0.00348,1,0.0704,0.159,0.00623,25.4,0,0,0,0,0,0,0
2012-08-12,2011,11,46,225,185.83,0.77,5,Dry,34,7,5,3,44,93,0.5,92.83,0.5,92.83,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0882,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
2012-08-13,2011,11,46,226,183.91,0.78,5,Dry,34,7,5,3,44,93,0.51,90.91,0.49,90.91,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00348,0.000136,0.0873,0.00342,1,0.0652,0.153,0.00597,25.4,0,0,0,0,0,0,0
2012-08-14,2011,11,46,227,182,0.79,5,Dry,34,7,5,3,44,93,0.51,89,0.49,89,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2012-08-15,2011,11,46,228,180.09,0.79,5,Dry,34,7,5,3,44,93,0.52,87.09,0.48,87.09,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0857,0.00335,1,0.0601,0.146,0.0057,25.4,0,0,0,0,0,0,0
2012-08-16,2011,11,46,229,178.17,0.8,5,Dry,34,7,5,3,44,93,0.52,85.17,0.48,85.17,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00299,0.000117,0.0848,0.00332,1,0.0575,0.142,0.00557,25.4,0,0,0,0,0,0,0
2012-08-17,2011,11,46,230,176.26,0.8,5,Dry,34,7,5,3,44,93,0.53,83.26,0.47,83.26,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00283,0.000111,0.084,0.00329,1,0.0549,0.139,0.00544,25.4,0,0,0,0,0,0,0
2012-08-18,2011,11,47,231,174.89,0.81,5,Dry,34,7,5,3,44,93,0.53,81.89,0.47,81.89,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0807,0.00271,0.000106,0.0834,0.00326,1,0.0531,0.136,0.00534,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,173.52,0.81,5,Dry,34,7,5,3,44,93,0.54,80.52,0.46,80.52,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0802,0.00259,0.000102,0.0828,0.00324,1,0.0512,0.134,0.00524,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,172.16,0.82,5,Dry,34,7,5,3,44,93,0.54,79.16,0.46,79.16,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00248,0.000097,0.0822,0.00322,1,0.0494,0.132,0.00515,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,170.79,0.82,5,Dry,34,7,5,3,44,93,0.55,77.79,0.46,77.79,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00236,0.0000925,0.0816,0.00319,1,0.0475,0.129,0.00505,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,169.42,0.82,5,Dry,34,7,5,3,44,93,0.55,76.42,0.45,76.42,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00225,0.0000879,0.081,0.00317,1,0.0457,0.127,0.00496,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,168.06,0.83,5,Dry,34,7,5,3,44,93,0.55,75.06,0.45,75.06,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00213,0.0000834,0.0804,0.00315,1,0.0438,0.124,0.00486,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,166.69,0.83,5,Dry,34,7,5,3,44,93,0.56,73.69,0.44,73.69,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00201,0.0000789,0.0798,0.00312,1,0.042,0.122,0.00477,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,165.32,0.84,5,Dry,34,7,5,3,44,93,0.56,72.32,0.44,72.32,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000743,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,163.95,0.84,5,Dry,34,7,5,3,44,93,0.57,70.95,0.43,70.95,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00178,0.0000698,0.0786,0.00308,1,0.0383,0.117,0.00458,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,162.59,0.84,5,Dry,34,7,5,3,44,93,0.57,69.59,0.43,69.59,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00167,0.0000652,0.078,0.00306,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,161.22,0.85,5,Dry,34,7,5,3,44,93,0.58,68.22,0.42,68.22,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00155,0.0000607,0.0774,0.00303,1,0.0346,0.112,0.00439,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,159.85,0.85,5,Dry,34,7,5,3,44,93,0.58,66.85,0.42,66.85,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00143,0.0000561,0.0768,0.00301,1,0.0327,0.11,0.00429,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,158.49,0.86,5,Dry,34,7,5,3,44,93,0.59,65.49,0.41,65.49,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00132,0.0000516,0.0762,0.00299,1,0.0309,0.107,0.0042,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,157.12,0.86,5,Dry,34,7,5,3,44,93,0.59,64.12,0.41,64.12,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.000047,0.0756,0.00296,1,0.0291,0.105,0.0041,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,155.75,0.87,5,Dry,30,6,4,2,30,72,0.46,83.75,0.54,83.75,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0556,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2012-09-02,2011,12,49,246,152.74,0.88,5,Dry,30,6,4,2,30,72,0.47,80.74,0.53,80.74,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0808,0.00317,1,0.0515,0.132,0.00519,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-09-03,2011,12,49,247,150.28,0.88,5,Dry,30,6,4,2,30,72,0.48,78.28,0.52,78.28,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000943,0.0797,0.00312,1,0.0482,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2012-09-04,2011,12,49,248,147.82,0.89,5,Dry,30,6,4,2,30,72,0.49,75.82,0.51,75.82,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000861,0.0786,0.00308,1,0.0449,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2012-09-05,2011,12,49,249,145.36,0.9,5,Dry,30,6,4,2,30,72,0.49,73.36,0.51,73.36,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00199,0.0000779,0.0775,0.00304,1,0.0415,0.119,0.00467,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2012-09-06,2011,12,49,250,143.99,0.9,5,Dry,30,6,4,2,30,72,0.5,71.99,0.5,71.99,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00187,0.0000733,0.0769,0.00302,1,0.0397,0.117,0.00457,25.4,0.924,0.96,0.887,16.6,15.9,15.9,381
2012-09-07,2011,12,49,251,142.08,0.9,5,Dry,30,6,4,2,30,72,0.51,70.08,0.49,70.08,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00171,0.0000669,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2012-09-08,2011,12,50,252,140.16,0.91,5,Dry,30,6,4,2,30,72,0.51,68.16,0.49,68.16,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000605,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2012-09-09,2011,12,50,253,138.25,0.91,5,Dry,30,6,4,2,30,72,0.52,66.25,0.48,66.25,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000542,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2012-09-10,2011,12,50,254,136.34,0.92,5,Dry,30,6,4,2,30,72,0.53,64.34,0.47,64.34,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.0000478,0.0736,0.00289,1,0.0294,0.103,0.00404,25.4,0.882,0.96,0.846,14.1,13.6,13.6,326
2012-09-11,2011,12,50,255,134.42,0.92,5,Dry,30,6,4,2,30,72,0.54,62.42,0.46,62.42,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000414,0.0727,0.00285,1,0.0268,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2012-09-12,2011,12,50,256,132.51,0.92,5,Dry,30,6,4,2,30,72,0.54,60.51,0.46,60.51,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000893,0.000035,0.0719,0.00282,1,0.0242,0.0961,0.00377,25.4,0,0,0,0,0,0,0
2012-09-13,2011,12,50,257,131.14,0.92,5,Dry,30,6,4,2,30,72,0.55,59.14,0.45,59.14,0,0,0,0,-2,2,30,6,4,0,32,99.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2012-09-14,2011,12,50,258,129.77,0.93,5,Dry,30,6,4,2,30,72,0.56,57.77,0.45,57.77,0,0,0,0,-2,2,30,6,4,0,32,97.8,990,964.5,25.5,0.0708,0.00066,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2012-09-15,2011,12,51,259,128.41,0.93,5,Dry,30,6,4,2,30,72,0.56,56.41,0.44,56.41,0,0,0,0,-2,2,30,6,4,0,32,96.4,990,964.5,25.5,0.0708,0.000545,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
2012-09-16,2011,12,51,260,127.04,0.93,5,Dry,30,6,4,2,30,72,0.57,55.04,0.43,55.04,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2012-09-17,2011,12,51,261,125.67,0.93,5,Dry,30,6,4,2,30,72,0.57,53.67,0.43,53.67,0,0,0,0,-2,2,30,6,4,0,32,93.7,990,964.5,25.5,0.0708,0.000312,0.0000122,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2012-09-18,2011,12,51,262,124.31,0.93,5,Dry,30,6,4,2,30,72,0.58,52.31,0.42,52.31,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000196,0.0000077,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
