date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-09-19,2011,12,51,263,122.94,0.94,5,Dry,30,6,4,2,30,72,0.59,50.94,0.41,50.94,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000799,0.00000313,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2012-09-20,2011,12,51,264,121.57,0.94,5,Dry,30,6,4,2,30,72,0.59,49.57,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-21,2011,12,51,265,120.2,0.94,5,Dry,30,6,4,2,30,72,0.6,48.2,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-22,2011,12,52,266,118.84,0.94,5,Dry,30,6,4,2,30,72,0.61,46.84,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,117.47,0.94,5,Dry,30,6,4,2,30,72,0.61,45.47,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,117.2,0.94,5,Dry,30,6,4,2,30,72,0.61,45.2,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,116.38,0.95,5,Dry,30,6,4,2,30,72,0.62,44.38,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,115.56,0.95,5,Dry,30,6,4,2,30,72,0.62,43.56,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,114.74,0.95,5,Dry,30,6,4,2,30,72,0.63,42.74,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,113.91,0.95,5,Dry,30,6,4,2,30,72,0.63,41.91,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,113.09,0.95,5,Dry,30,6,4,2,30,72,0.64,41.09,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,112.82,0.95,5,Dry,30,6,4,2,30,72,0.64,40.82,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,112.55,0.95,5,Dry,24,4,2,2,20,52,0.46,60.55,0.54,60.55,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000897,0.0000352,0.0717,0.00281,1,0.0242,0.096,0.00376,25.4,0,0,0,0,0,0,0
2012-10-02,2012,1,1,276,111.73,0.96,5,Dry,24,4,2,2,20,52,0.47,59.73,0.54,59.73,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000827,0.0000324,0.0717,0.00281,1,0.0231,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2012-10-03,2012,1,1,277,110.91,0.96,5,Dry,24,4,2,2,20,52,0.47,58.91,0.53,58.91,0,0,0,0,-2,2,24,4,2,0,22,88.9,990,964.5,25.5,0.0708,0.000757,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2012-10-04,2012,1,1,278,110.09,0.96,5,Dry,24,4,2,2,20,52,0.47,58.09,0.53,58.09,0,0,0,0,-2,2,24,4,2,0,22,88.1,990,964.5,25.5,0.0708,0.000688,0.000027,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2012-10-05,2012,1,1,279,109.27,0.96,5,Dry,24,4,2,2,20,52,0.48,57.27,0.52,57.27,0,0,0,0,-2,2,24,4,2,0,22,87.3,990,964.5,25.5,0.0708,0.000618,0.0000242,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2012-10-06,2012,1,1,280,108.45,0.96,5,Dry,24,4,2,2,20,52,0.48,56.45,0.52,56.45,0,0,0,0,-2,2,24,4,2,0,22,86.5,990,964.5,25.5,0.0708,0.000548,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2012-10-07,2012,1,1,281,107.63,0.96,5,Dry,24,4,2,2,20,52,0.48,55.63,0.52,55.63,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000479,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2012-10-08,2012,1,2,282,106.81,0.97,5,Dry,24,4,2,2,20,52,0.49,54.81,0.51,54.81,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000409,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2012-10-09,2012,1,2,283,107.08,0.97,5,Dry,24,4,2,2,20,52,0.49,55.08,0.51,55.08,0,0,0,0,-2,2,24,4,2,0,22,85.1,990,964.5,25.5,0.0708,0.000432,0.0000169,0.0713,0.00279,1,0.0169,0.0881,0.00346,25.4,0,0,0,0,0,0,0
2012-10-10,2012,1,2,284,107.35,0.97,5,Dry,24,4,2,2,20,52,0.48,55.35,0.52,55.35,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000455,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2012-10-11,2012,1,2,285,109.27,0.96,5,Dry,24,4,2,2,20,52,0.48,57.27,0.52,57.27,0,0,0,0,-2,2,24,4,2,0,22,87.3,990,964.5,25.5,0.0708,0.000618,0.0000242,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2012-10-12,2012,1,2,286,110.09,0.96,5,Dry,24,4,2,2,20,52,0.47,58.09,0.53,58.09,0,0,0,0,-2,2,24,4,2,0,22,88.1,990,964.5,25.5,0.0708,0.000688,0.000027,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2012-10-13,2012,1,2,287,112,0.96,5,Dry,24,4,2,2,20,52,0.46,60,0.54,60,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2012-10-14,2012,1,2,288,113.91,0.95,5,Dry,24,4,2,2,20,52,0.46,61.91,0.54,61.91,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2012-10-15,2012,1,3,289,112.55,0.95,5,Dry,24,4,2,2,20,52,0.46,60.55,0.54,60.55,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000897,0.0000352,0.0717,0.00281,1,0.0242,0.096,0.00376,25.4,0,0,0,0,0,0,0
2012-10-16,2012,1,3,290,111.18,0.96,5,Dry,24,4,2,2,20,52,0.47,59.18,0.53,59.18,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2012-10-17,2012,1,3,291,110.91,0.96,5,Dry,24,4,2,2,20,52,0.47,58.91,0.53,58.91,0,0,0,0,-2,2,24,4,2,0,22,88.9,990,964.5,25.5,0.0708,0.000757,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2012-10-18,2012,1,3,292,110.63,0.96,5,Dry,24,4,2,2,20,52,0.47,58.63,0.53,58.63,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
2012-10-19,2012,1,3,293,110.36,0.96,5,Dry,24,4,2,2,20,52,0.47,58.36,0.53,58.36,0,0,0,0,-2,2,24,4,2,0,22,88.4,990,964.5,25.5,0.0708,0.000711,0.0000279,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2012-10-20,2012,1,3,294,109.54,0.96,5,Dry,24,4,2,2,20,52,0.47,57.54,0.53,57.54,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000641,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2012-10-21,2012,1,3,295,109.81,0.96,5,Dry,24,4,2,2,20,52,0.47,57.81,0.53,57.81,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000664,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,111.18,0.96,5,Dry,24,4,2,2,20,52,0.47,59.18,0.53,59.18,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2012-10-23,2012,1,4,297,112.55,0.95,5,Dry,24,4,2,2,20,52,0.46,60.55,0.54,60.55,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000897,0.0000352,0.0717,0.00281,1,0.0242,0.096,0.00376,25.4,0,0,0,0,0,0,0
2012-10-24,2012,1,4,298,113.37,0.95,5,Dry,24,4,2,2,20,52,0.46,61.37,0.54,61.37,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2012-10-25,2012,1,4,299,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2012-10-26,2012,1,4,300,113.37,0.95,5,Dry,24,4,2,2,20,52,0.46,61.37,0.54,61.37,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2012-10-27,2012,1,4,301,112,0.96,5,Dry,24,4,2,2,20,52,0.46,60,0.54,60,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2012-10-28,2012,1,4,302,110.63,0.96,5,Dry,24,4,2,2,20,52,0.47,58.63,0.53,58.63,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
2012-10-29,2012,1,5,303,109.27,0.96,5,Dry,24,4,2,2,20,52,0.48,57.27,0.52,57.27,0,0,0,0,-2,2,24,4,2,0,22,87.3,990,964.5,25.5,0.0708,0.000618,0.0000242,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2012-10-30,2012,1,5,304,107.9,0.96,5,Dry,24,4,2,2,20,52,0.48,55.9,0.52,55.9,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000501,0.0000197,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2012-10-31,2012,1,5,305,107.63,0.96,5,Dry,24,4,2,2,20,52,0.48,55.63,0.52,55.63,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000479,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,110.09,0.96,5,Dry,23,4,2,2,19,50,0.45,60.09,0.55,60.09,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000858,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2012-11-02,2012,2,5,307,112.55,0.95,5,Dry,23,4,2,2,19,50,0.44,62.55,0.56,62.55,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00388,25.4,0,0,0,0,0,0,0
2012-11-03,2012,2,5,308,112.27,0.96,5,Dry,23,4,2,2,19,50,0.45,62.27,0.56,62.27,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00104,0.0000409,0.0719,0.00282,1,0.0266,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2012-11-04,2012,2,5,309,112,0.96,5,Dry,23,4,2,2,19,50,0.45,62,0.55,62,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
2012-11-05,2012,2,6,310,111.73,0.96,5,Dry,23,4,2,2,19,50,0.45,61.73,0.55,61.73,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000997,0.0000391,0.0718,0.00282,1,0.0258,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2012-11-06,2012,2,6,311,111.45,0.96,5,Dry,23,4,2,2,19,50,0.45,61.45,0.55,61.45,0,0,0,0,-2,2,23,4,2,0,21,90.5,990,964.5,25.5,0.0708,0.000973,0.0000382,0.0718,0.00282,1,0.0255,0.0973,0.00381,25.4,0,0,0,0,0,0,0
2012-11-07,2012,2,6,312,111.18,0.96,5,Dry,23,4,2,2,19,50,0.45,61.18,0.55,61.18,0,0,0,0,-2,2,23,4,2,0,21,90.2,990,964.5,25.5,0.0708,0.00095,0.0000373,0.0718,0.00281,1,0.0251,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2012-11-08,2012,2,6,313,110.91,0.96,5,Dry,23,4,2,2,19,50,0.45,60.91,0.55,60.91,0,0,0,0,-2,2,23,4,2,0,21,89.9,990,964.5,25.5,0.0708,0.000927,0.0000364,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2012-11-09,2012,2,6,314,112.82,0.95,5,Dry,23,4,2,2,19,50,0.44,62.82,0.56,62.82,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2012-11-10,2012,2,6,315,116.92,0.94,5,Dry,23,4,2,2,19,50,0.43,66.92,0.57,66.92,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2012-11-11,2012,2,6,316,118.29,0.94,5,Dry,23,4,2,2,19,50,0.42,68.29,0.58,68.29,0,0,0,0,-2,2,23,4,2,0,21,97.3,990,964.5,25.5,0.0708,0.00155,0.000061,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2012-11-12,2012,2,7,317,116.38,0.95,5,Dry,23,4,2,2,19,50,0.43,66.38,0.57,66.38,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
2012-11-13,2012,2,7,318,116.1,0.95,5,Dry,23,4,2,2,19,50,0.43,66.1,0.57,66.1,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2012-11-14,2012,2,7,319,116.38,0.95,5,Dry,23,4,2,2,19,50,0.43,66.38,0.57,66.38,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
2012-11-15,2012,2,7,320,117.2,0.94,5,Dry,23,4,2,2,19,50,0.43,67.2,0.57,67.2,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2012-11-16,2012,2,7,321,116.92,0.94,5,Dry,23,4,2,2,19,50,0.43,66.92,0.57,66.92,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2012-11-17,2012,2,7,322,118.84,0.94,5,Dry,23,4,2,2,19,50,0.42,68.84,0.58,68.84,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2012-11-18,2012,2,7,323,120.2,0.94,5,Dry,23,4,2,2,19,50,0.42,70.2,0.58,70.2,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00172,0.0000673,0.0725,0.00284,1,0.0373,0.11,0.00431,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2012-11-19,2012,2,8,324,119.38,0.94,5,Dry,23,4,2,2,19,50,0.42,69.38,0.58,69.38,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000646,0.0725,0.00284,1,0.0362,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
2012-11-20,2012,2,8,325,119.11,0.94,5,Dry,23,4,2,2,19,50,0.42,69.11,0.58,69.11,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2012-11-21,2012,2,8,326,118.84,0.94,5,Dry,23,4,2,2,19,50,0.42,68.84,0.58,68.84,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2012-11-22,2012,2,8,327,118.56,0.94,5,Dry,23,4,2,2,19,50,0.42,68.56,0.58,68.56,0,0,0,0,-2,2,23,4,2,0,21,97.6,990,964.5,25.5,0.0708,0.00158,0.0000619,0.0724,0.00284,1,0.0351,0.107,0.00421,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2012-11-23,2012,2,8,328,119.38,0.94,5,Dry,23,4,2,2,19,50,0.42,69.38,0.58,69.38,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000646,0.0725,0.00284,1,0.0362,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
2012-11-24,2012,2,8,329,122.94,0.94,5,Dry,23,4,2,2,19,50,0.41,72.94,0.59,72.94,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00195,0.0000765,0.0735,0.00288,1,0.041,0.114,0.00449,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2012-11-25,2012,2,8,330,127.04,0.93,5,Dry,23,4,2,2,19,50,0.39,77.04,0.61,77.04,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000901,0.0753,0.00295,1,0.0465,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2012-11-26,2012,2,9,331,131.14,0.92,5,Dry,23,4,2,2,19,50,0.38,81.14,0.62,81.14,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2012-11-27,2012,2,9,332,134.15,0.92,5,Dry,23,4,2,2,19,50,0.37,84.15,0.63,84.15,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2012-11-28,2012,2,9,333,137.16,0.91,5,Dry,23,4,2,2,19,50,0.36,87.16,0.64,87.16,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00312,1,0.0602,0.14,0.00548,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2012-11-29,2012,2,9,334,141.26,0.9,5,Dry,23,4,2,2,19,50,0.35,91.26,0.65,91.26,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-11-30,2012,2,9,335,145.36,0.9,5,Dry,23,4,2,2,19,50,0.34,95.36,0.66,95.36,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00386,0.000151,0.0833,0.00327,1,0.0712,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-12-01,2012,3,9,336,149.46,0.89,5,Dry,26,4,3,2,24,59,0.4,90.46,0.6,90.46,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2012-12-02,2012,3,9,337,150.28,0.88,5,Dry,26,4,3,2,24,59,0.39,91.28,0.61,91.28,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-12-03,2012,3,10,338,151.1,0.88,5,Dry,26,4,3,2,24,59,0.39,92.1,0.61,92.1,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0833,0.00326,1,0.0668,0.15,0.00589,25.4,0.919,0.965,0.887,21,20.3,20.3,488
2012-12-04,2012,3,10,339,155.2,0.87,5,Dry,26,4,3,2,24,59,0.38,96.2,0.62,96.2,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2012-12-05,2012,3,10,340,159.31,0.86,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.0779,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,528
2012-12-06,2012,3,10,341,159.58,0.85,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2012-12-07,2012,3,10,342,159.85,0.85,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.9,22.1,22.1,532
2012-12-08,2012,3,10,343,161.22,0.85,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00444,0.000174,0.0877,0.00344,1,0.0805,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2012-12-09,2012,3,10,344,163.13,0.84,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.0831,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
2012-12-10,2012,3,11,345,165.05,0.84,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
2012-12-11,2012,3,11,346,166.96,0.83,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2012-12-12,2012,3,11,347,167.78,0.83,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2012-12-13,2012,3,11,348,165.87,0.83,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0868,0.177,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2012-12-14,2012,3,11,349,167.78,0.83,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2012-12-15,2012,3,11,350,170.24,0.82,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00521,0.000204,0.0916,0.00359,1,0.0927,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-12-16,2012,3,11,351,171.06,0.82,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00528,0.000207,0.092,0.0036,1,0.0938,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2012-12-17,2012,3,12,352,171.34,0.82,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.0053,0.000207,0.0921,0.00361,1,0.0942,0.186,0.00729,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2012-12-18,2012,3,12,353,172.16,0.82,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2012-12-19,2012,3,12,354,172.43,0.81,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00363,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2012-12-20,2012,3,12,355,174.89,0.81,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2012-12-21,2012,3,12,356,177.9,0.8,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2012-12-22,2012,3,12,357,180.91,0.79,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2012-12-23,2012,3,12,358,182.82,0.78,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0972,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2012-12-24,2012,3,13,359,180.91,0.79,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2012-12-25,2012,3,13,360,181.73,0.79,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2012-12-26,2012,3,13,361,185.28,0.77,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-12-27,2012,3,13,362,189.38,0.76,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2012-12-28,2012,3,13,363,193.49,0.75,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2012-12-29,2012,3,13,364,198.68,0.73,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2012-12-30,2012,3,13,365,203.33,0.71,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2012-12-31,2012,3,14,366,207.98,0.7,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2013-01-01,2012,4,14,1,209.34,0.69,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0971,0.00734,0.000287,0.104,0.00409,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-01-02,2012,4,14,2,209.07,0.69,5,Dry,29,5,4,2,33,73,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00732,0.000286,0.104,0.00408,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-01-03,2012,4,14,3,213.17,0.68,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2013-01-04,2012,4,14,4,218.91,0.66,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2013-01-05,2012,4,14,5,226.3,0.64,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2013-01-06,2012,4,14,6,229.85,0.63,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2013-01-07,2012,4,15,7,235.05,0.62,5,Dry,29,5,4,2,33,73,0.31,162.1,0.69,162.1,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
2013-01-08,2012,4,15,8,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2013-01-09,2012,4,15,9,249.27,0.59,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2013-01-10,2012,4,15,10,256.65,0.58,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2013-01-11,2012,4,15,11,263.49,0.56,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2013-01-12,2012,4,15,12,271.41,0.55,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-01-13,2012,4,15,13,278.8,0.54,5,Dry,29,5,4,2,33,73,0.26,205.8,0.74,205.8,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2013-01-14,2012,4,16,14,286.18,0.53,5,Dry,29,5,4,2,33,73,0.26,213.2,0.74,213.2,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2013-01-15,2012,4,16,15,295.75,0.52,5,Dry,29,5,4,2,33,73,0.25,222.8,0.75,222.8,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-01-16,2012,4,16,16,306.41,0.5,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2013-01-17,2012,4,16,17,314.34,0.49,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.3,52.7,1260
2013-01-18,2012,4,16,18,322.82,0.48,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2013-01-19,2012,4,16,19,335.67,0.47,5,Dry,29,5,4,2,33,73,0.22,262.7,0.78,262.7,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000922,0.165,0.00661,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2013-01-20,2012,4,16,20,349.07,0.46,5,Dry,29,5,4,2,33,73,0.21,276.1,0.79,276.1,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2013-01-21,2012,4,17,21,364.11,0.44,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2013-01-22,2012,4,17,22,377.51,0.43,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2013-01-23,2012,4,17,23,391.45,0.42,5,Dry,29,5,4,2,33,73,0.19,318.4,0.81,318.4,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00855,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1660
2013-01-24,2012,4,17,24,406.49,0.4,5,Dry,29,5,4,2,33,73,0.18,333.5,0.82,333.5,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.0023,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2013-01-25,2012,4,17,25,419.89,0.39,5,Dry,29,5,4,2,33,73,0.17,346.9,0.83,346.9,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.8,75.6,1820
2013-01-26,2012,4,17,26,437.12,0.38,5,Dry,29,5,4,2,33,73,0.17,364.1,0.83,364.1,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2013-01-27,2012,4,17,27,453.8,0.37,5,Dry,29,5,4,2,33,73,0.16,380.8,0.84,380.8,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2013-01-28,2012,4,18,28,468.84,0.36,5,Dry,29,5,4,2,33,73,0.16,395.8,0.84,395.8,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0858,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2013-01-29,2012,4,18,29,486.06,0.35,5,Dry,29,5,4,2,33,73,0.15,413.1,0.85,413.1,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.094,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,89.9,2160
2013-01-30,2012,4,18,30,501.65,0.34,5,Dry,29,5,4,2,33,73,0.15,428.6,0.85,428.6,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.5,46.5,93.1,2230
2013-01-31,2012,4,18,31,516.69,0.33,5,Dry,29,5,4,2,33,73,0.14,443.7,0.86,443.7,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.0045,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2013-02-01,2012,5,18,32,531.18,0.31,5,Dry,31,6,4,3,41,85,0.16,446.2,0.84,446.2,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2013-02-02,2012,5,18,33,549.5,0.3,5,Dry,31,6,4,3,41,85,0.15,464.5,0.84,464.5,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-02-03,2012,5,18,34,568.37,0.29,5,Dry,31,6,4,3,41,85,0.15,483.4,0.85,483.4,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.225,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2013-02-04,2012,5,19,35,587.78,0.28,5,Dry,31,6,4,3,41,85,0.14,502.8,0.85,502.8,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00576,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2013-02-05,2012,5,19,36,605.56,0.28,5,Dry,31,6,4,3,41,85,0.14,520.6,0.86,520.6,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2013-02-06,2012,5,19,37,621.14,0.27,5,Dry,31,6,4,3,41,85,0.14,536.1,0.86,536.1,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.255,0.159,0.00674,0.414,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.3,112,2680
2013-02-07,2012,5,19,38,632.9,0.26,5,Dry,31,6,4,3,41,85,0.13,547.9,0.87,547.9,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
2013-02-08,2012,5,19,39,642.47,0.26,5,Dry,31,6,4,3,41,85,0.13,557.5,0.87,557.5,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2013-02-09,2012,5,19,40,652.04,0.26,5,Dry,31,6,4,3,41,85,0.13,567,0.87,567,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00765,0.452,0.0192,3,0.198,0.65,0.0276,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
2013-02-10,2012,5,19,41,660.52,0.25,5,Dry,31,6,4,3,41,85,0.13,575.5,0.87,575.5,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.185,0.00791,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,39.9,120,2880
2013-02-11,2012,5,20,42,665.16,0.25,5,Dry,31,6,4,3,41,85,0.13,580.2,0.87,580.2,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.28,0.189,0.00804,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.978,0.933,41.2,40.3,121,2900
2013-02-12,2012,5,20,43,670.36,0.25,5,Dry,31,6,4,3,41,85,0.13,585.4,0.87,585.4,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.0082,0.474,0.0203,3,0.206,0.68,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2013-02-13,2012,5,20,44,675.01,0.25,5,Dry,31,6,4,3,41,85,0.13,590,0.87,590,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2013-02-14,2012,5,20,45,678.56,0.24,5,Dry,31,6,4,3,41,85,0.13,593.6,0.88,593.6,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.197,0.00845,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
2013-02-15,2012,5,20,46,683.76,0.24,5,Dry,31,6,4,3,41,85,0.12,598.8,0.88,598.8,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2013-02-16,2012,5,20,47,688.41,0.24,5,Dry,31,6,4,3,41,85,0.12,603.4,0.88,603.4,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00874,0.497,0.0213,3,0.214,0.711,0.0304,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2013-02-17,2012,5,20,48,694.7,0.24,5,Dry,31,6,4,3,41,85,0.12,609.7,0.88,609.7,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.296,0.208,0.00893,0.505,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2013-02-18,2012,5,21,49,701.53,0.23,5,Dry,31,6,4,3,41,85,0.12,616.5,0.88,616.5,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00914,0.513,0.022,3,0.22,0.733,0.0315,22.6,0.955,0.98,0.936,43.4,42.6,128,3060
2013-02-19,2012,5,21,50,706.18,0.23,5,Dry,31,6,4,3,41,85,0.12,621.2,0.88,621.2,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00928,0.519,0.0223,3,0.222,0.741,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,129,3080
2013-02-20,2012,5,21,51,708.64,0.23,5,Dry,31,6,4,3,41,85,0.12,623.6,0.88,623.6,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00935,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2013-02-21,2012,5,21,52,715.48,0.23,5,Dry,31,6,4,3,41,85,0.12,630.5,0.88,630.5,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00956,0.53,0.0228,3,0.226,0.756,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3120
2013-02-22,2012,5,21,53,724.5,0.22,5,Dry,31,6,4,3,41,85,0.12,639.5,0.88,639.5,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00983,0.541,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2013-02-23,2012,5,21,54,732.98,0.22,5,Dry,31,6,4,3,41,85,0.12,648,0.88,648,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2013-02-24,2012,5,21,55,740.91,0.22,5,Dry,31,6,4,3,41,85,0.12,655.9,0.89,655.9,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.799,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2013-02-25,2012,5,22,56,749.93,0.21,5,Dry,31,6,4,3,41,85,0.11,664.9,0.89,664.9,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.4,136,3270
2013-02-26,2012,5,22,57,760.05,0.21,5,Dry,31,6,4,3,41,85,0.11,675,0.89,675,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
2013-02-27,2012,5,22,58,770.16,0.21,5,Dry,31,6,4,3,41,85,0.11,685.2,0.89,685.2,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2013-02-28,2012,5,22,59,774.22,0.2,5,Dry,31,6,4,3,41,85,0.11,689.2,0.89,689.2,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2013-03-01,2012,6,22,60,783.03,0.2,5,Dry,36,8,6,4,53,107,0.14,676,0.86,676,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2013-03-02,2012,6,22,61,796.42,0.19,5,Dry,36,8,6,4,53,107,0.13,689.4,0.87,689.4,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2013-03-03,2012,6,22,62,807.95,0.19,5,Dry,36,8,6,4,53,107,0.13,701,0.87,701,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2013-03-04,2012,6,23,63,820.25,0.19,5,Dry,36,8,6,4,53,107,0.13,713.3,0.87,713.3,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0122,0.638,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2013-03-05,2012,6,23,64,833.2,0.18,5,Dry,36,8,6,4,53,107,0.13,726.2,0.87,726.2,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2013-03-06,2012,6,23,65,846.72,0.18,5,Dry,36,8,6,4,53,107,0.13,739.7,0.87,739.7,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0296,3,0.275,0.948,0.0418,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2013-03-07,2012,6,23,66,860.76,0.17,5,Dry,36,8,6,4,53,107,0.12,753.8,0.88,753.8,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.976,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2013-03-08,2012,6,23,67,875.27,0.17,5,Dry,36,8,6,4,53,107,0.12,768.3,0.88,768.3,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0138,0.715,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2013-03-09,2012,6,23,68,885.9,0.17,5,Dry,36,8,6,4,53,107,0.12,778.9,0.88,778.9,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.205,0.935,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2013-03-10,2012,6,23,69,896.73,0.16,5,Dry,36,8,6,4,53,107,0.12,789.7,0.88,789.7,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.745,0.0331,4,0.209,0.954,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2013-03-11,2012,6,24,70,907.76,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,778.8,0.86,778.8,0,0,0,0,-6,6,41,8,7,0,73,835,990,967.5,22.5,0.419,0.316,0.0141,0.735,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2013-03-12,2012,6,24,71,918.99,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,790,0.86,790,0,0,0,0,-6,6,41,8,7,0,73,846,990,967.6,22.4,0.429,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,155,3710
2013-03-13,2012,6,24,72,925.81,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,796.8,0.86,796.8,0,0,0,0,-6,6,41,8,7,0,73,853,990,967.6,22.4,0.436,0.325,0.0145,0.76,0.0339,4,0.211,0.972,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2013-03-14,2012,6,24,73,937.31,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,808.3,0.86,808.3,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.992,0.0444,21.4,0.953,0.977,0.931,40.4,39.4,158,3780
2013-03-15,2012,6,24,74,953.71,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,824.7,0.86,824.7,0,0,0,0,-6,6,41,8,7,0,73,881,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,160,3850
2013-03-16,2012,6,24,75,970.42,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,841.4,0.87,841.4,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2013-03-17,2012,6,24,76,987.42,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,858.4,0.87,858.4,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.492,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2013-03-18,2012,6,25,77,1014.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,885.7,0.87,885.7,0,0,0,0,-6,6,41,8,7,0,73,942,990,967.9,22.1,0.517,0.368,0.0167,0.885,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2013-03-19,2012,6,25,78,1047.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,918.9,0.88,918.9,0,0,0,0,-6,6,41,8,7,0,73,975,990,968.1,21.9,0.547,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2013-03-20,2012,6,25,79,1087.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,958.1,0.88,958.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4340
2013-03-21,2012,6,25,80,1132.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1004,0.89,1004,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.64,0.432,0.0199,1.07,0.0494,4,0.281,1.35,0.0624,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2013-03-22,2012,6,25,81,1185.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1057,0.89,1057,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.717,0.55,0.0256,1.27,0.0589,4,0.291,1.56,0.0724,20,0.955,0.98,0.936,49.4,48.2,193,4630
2013-03-23,2012,6,25,82,1251.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2013-03-24,2012,6,25,83,1325.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.097,1196,0.9,1100,96,22,3,3,-3,71,63,11,10,3,138,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-03-25,2012,6,26,84,1401.1,0.096,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-26,2012,6,26,85,1441.4,0.09,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-03-27,2012,6,26,86,1488.5,0.082,4,Mod_Dry,41,8,7,6,67,129,0.087,1360,0.91,1100,260,59,8,8,2,183,100,16,15,8,250,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2013-03-28,2012,6,26,87,1529.9,0.074,4,Mod_Dry,41,8,7,6,67,129,0.084,1401,0.92,1100,301,59,9,9,3,221,100,17,16,9,288,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-03-29,2012,6,26,88,1571.8,0.066,4,Mod_Dry,41,8,7,6,67,129,0.082,1443,0.92,1100,343,59,10,10,4,260,100,18,17,10,327,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2013-03-30,2012,6,26,89,1607.6,0.06,4,Mod_Dry,41,8,7,6,67,129,0.08,1479,0.92,1100,379,59,10,12,5,293,100,18,19,11,360,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2013-03-31,2012,6,26,90,1643.8,0.055,4,Mod_Dry,41,8,7,6,67,129,0.079,1515,0.92,1100,415,59,10,13,6,327,100,18,20,12,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-04-01,2012,7,27,91,1673.6,0.052,4,Mod_Dry,45,11,10,10,72,148,0.088,1526,0.91,1100,426,55,7,13,3,348,100,18,23,13,420,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-04-02,2012,7,27,92,1697,0.049,4,Mod_Dry,45,11,10,10,72,148,0.087,1549,0.91,1100,449,55,7,14,3,370,100,18,24,13,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-03,2012,7,27,93,1713.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.086,1566,0.91,1100,466,55,7,14,4,386,100,18,24,14,458,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2013-04-04,2012,7,27,94,1730.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-05,2012,7,27,95,1740.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-06,2012,7,27,96,1744.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2013-04-07,2012,7,27,97,1740.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-08,2012,7,28,98,1730.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-09,2012,7,28,99,1720.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-04-10,2012,7,28,100,1703.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-04-11,2012,7,28,101,1687,0.05,4,Mod_Dry,45,11,10,10,72,148,0.088,1539,0.91,1100,439,55,7,13,3,361,100,18,23,13,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2013-04-12,2012,7,28,102,1663.7,0.053,4,Mod_Dry,45,11,10,10,72,148,0.089,1516,0.91,1100,416,55,7,13,2,339,100,18,23,12,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2013-04-13,2012,7,28,103,1640.5,0.056,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-04-14,2012,7,28,104,1617.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-04-15,2012,7,29,105,1594.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.093,1447,0.91,1100,347,55,7,11,0,274,100,18,21,10,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2013-04-16,2012,7,29,106,1571.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-17,2012,7,29,107,1549.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-18,2012,7,29,108,1526.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-04-19,2012,7,29,109,1498,0.08,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2013-04-20,2012,7,29,110,1469.6,0.085,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2013-04-21,2012,7,29,111,1441.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-04-22,2012,7,30,112,1413.4,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1265,0.9,1100,165,37,5,5,-5,123,82,16,15,5,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-04-23,2012,7,30,113,1385.7,0.099,4,Mod_Dry,45,11,10,10,72,148,0.11,1238,0.89,1100,138,31,4,4,-6,105,76,15,14,4,177,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-04-24,2012,7,30,114,1334.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1186,0.89,1100,86,19,3,3,-7,68,64,14,13,3,140,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-04-25,2012,7,30,115,1283.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1136,0.89,1100,36,8,1,1,-9,35,53,12,11,1,107,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-04-26,2012,7,30,116,1239.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1092,0.88,1092,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.783,0.63,0.0295,1.41,0.0662,4,0.298,1.71,0.0802,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2013-04-27,2012,7,30,117,1196.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1049,0.88,1049,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.72,0.533,0.0248,1.25,0.0584,4,0.29,1.54,0.0718,19.9,0.955,0.98,0.936,49,48,192,4610
