date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-04-28,2012,7,30,118,1160.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.667,0.451,0.0209,1.12,0.0518,4,0.282,1.4,0.0649,20.2,0.955,0.98,0.936,47.9,46.9,188,4510
2013-04-29,2012,7,31,119,1124.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.13,976.8,0.87,976.8,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.615,0.412,0.019,1.03,0.0473,4,0.272,1.3,0.0598,20.4,0.955,0.98,0.936,46.7,45.8,183,4390
2013-04-30,2012,7,31,120,1089.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,941.8,0.86,941.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.577,0.395,0.0181,0.972,0.0446,4,0.26,1.23,0.0565,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2013-05-01,2012,8,31,121,1060.8,0.13,5,Dry,42,9,8,6,82,147,0.14,913.8,0.86,913.8,0,0,0,0,-6,6,42,9,8,0,88,973,990,968.1,21.9,0.545,0.381,0.0174,0.927,0.0423,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2013-05-02,2012,8,31,122,1032.5,0.14,5,Dry,42,9,8,6,82,147,0.14,885.5,0.86,885.5,0,0,0,0,-6,6,42,9,8,0,88,944,990,968,22,0.519,0.368,0.0167,0.887,0.0403,4,0.241,1.13,0.0513,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2013-05-03,2012,8,31,123,1004.7,0.14,5,Dry,42,9,8,6,82,147,0.15,857.7,0.85,857.7,0,0,0,0,-6,6,42,9,8,0,88,917,990,967.9,22.1,0.494,0.354,0.016,0.848,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.2,41.3,165,3970
2013-05-04,2012,8,31,124,982.53,0.14,5,Dry,42,9,8,6,82,147,0.15,835.5,0.85,835.5,0,0,0,0,-6,6,42,9,8,0,88,895,990,967.8,22.2,0.474,0.343,0.0155,0.817,0.0369,4,0.224,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2013-05-05,2012,8,31,125,960.83,0.15,5,Dry,42,9,8,6,82,147,0.15,813.8,0.85,813.8,0,0,0,0,-6,6,42,9,8,0,88,873,990,967.7,22.3,0.454,0.333,0.015,0.787,0.0354,4,0.217,1,0.0451,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2013-05-06,2012,8,32,126,939.64,0.15,5,Dry,42,9,8,6,82,147,0.16,792.6,0.84,792.6,0,0,0,0,-6,6,42,9,8,0,88,852,990,967.7,22.3,0.435,0.323,0.0144,0.757,0.0339,4,0.21,0.967,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2013-05-07,2012,8,32,127,918.99,0.16,5,Dry,42,9,8,6,82,147,0.16,772,0.84,772,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.416,0.313,0.0139,0.728,0.0325,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2013-05-08,2012,8,32,128,898.92,0.16,5,Dry,42,9,8,6,82,147,0.16,751.9,0.84,751.9,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.281,0.981,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2013-05-09,2012,8,32,129,883.75,0.17,5,Dry,42,9,8,6,82,147,0.17,736.8,0.83,736.8,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.383,0.293,0.013,0.677,0.03,3,0.274,0.951,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2013-05-10,2012,8,32,130,869,0.17,5,Dry,42,9,8,6,82,147,0.17,722,0.83,722,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.654,0.0289,3,0.267,0.921,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2013-05-11,2012,8,32,131,854.68,0.17,5,Dry,42,9,8,6,82,147,0.17,707.7,0.83,707.7,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2013-05-12,2012,8,32,132,840.86,0.18,5,Dry,42,9,8,6,82,147,0.17,693.9,0.82,693.9,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.619,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2013-05-13,2012,8,33,133,827.57,0.18,5,Dry,42,9,8,6,82,147,0.18,680.6,0.82,680.6,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2013-05-14,2012,8,33,134,814.89,0.19,5,Dry,42,9,8,6,82,147,0.18,667.9,0.82,667.9,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.247,0.0108,0.587,0.0257,3,0.243,0.83,0.0363,22,0.957,0.98,0.938,46,45.1,135,3240
2013-05-15,2012,8,33,135,802.9,0.19,5,Dry,42,9,8,6,82,147,0.18,655.9,0.82,655.9,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2013-05-16,2012,8,33,136,791.75,0.2,5,Dry,42,9,8,6,82,147,0.19,644.8,0.81,644.8,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2013-05-17,2012,8,33,137,781.66,0.2,5,Dry,42,9,8,6,82,147,0.19,634.7,0.81,634.7,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00979,0.546,0.0238,3,0.228,0.774,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3110
2013-05-18,2012,8,33,138,773.14,0.2,5,Dry,42,9,8,6,82,147,0.19,626.1,0.81,626.1,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00953,0.535,0.0233,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2013-05-19,2012,8,33,139,763.88,0.21,5,Dry,42,9,8,6,82,147,0.19,616.9,0.81,616.9,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00925,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
2013-05-20,2012,8,34,140,749.93,0.21,5,Dry,42,9,8,6,82,147,0.2,602.9,0.8,602.9,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00882,0.506,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2013-05-21,2012,8,34,141,737.63,0.22,5,Dry,42,9,8,6,82,147,0.2,590.6,0.8,590.6,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.7,0.0302,22.4,0.954,0.979,0.933,41.3,40.5,121,2910
2013-05-22,2012,8,34,142,724.77,0.22,5,Dry,42,9,8,6,82,147,0.2,577.8,0.8,577.8,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00806,0.475,0.0205,3,0.202,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2013-05-23,2012,8,34,143,711.92,0.23,5,Dry,42,9,8,6,82,147,0.21,564.9,0.79,564.9,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00767,0.459,0.0198,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
2013-05-24,2012,8,34,144,699.62,0.23,5,Dry,42,9,8,6,82,147,0.21,552.6,0.79,552.6,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.0191,3,0.191,0.635,0.0273,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2013-05-25,2012,8,34,145,688.41,0.24,5,Dry,42,9,8,6,82,147,0.21,541.4,0.79,541.4,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.163,0.00697,0.43,0.0184,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,111,2680
2013-05-26,2012,8,34,146,676.65,0.24,5,Dry,42,9,8,6,82,147,0.22,529.6,0.78,529.6,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00662,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2013-05-27,2012,8,35,147,665.44,0.25,5,Dry,42,9,8,6,82,147,0.22,518.4,0.78,518.4,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.255,0.147,0.00629,0.402,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.7,35.6,107,2570
2013-05-28,2012,8,35,148,655.32,0.25,5,Dry,42,9,8,6,82,147,0.22,508.3,0.78,508.3,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.141,0.00599,0.389,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2013-05-29,2012,8,35,149,644.66,0.26,5,Dry,42,9,8,6,82,147,0.23,497.7,0.77,497.7,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00569,0.377,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2013-05-30,2012,8,35,150,633.99,0.26,5,Dry,42,9,8,6,82,147,0.23,487,0.77,487,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2013-05-31,2012,8,35,151,623.88,0.27,5,Dry,42,9,8,6,82,147,0.24,476.9,0.76,476.9,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00526,0.355,0.015,2,0.264,0.62,0.0262,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
2013-06-01,2012,9,35,152,614.85,0.27,5,Dry,39,9,7,5,59,119,0.19,495.9,0.81,495.9,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.538,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2013-06-02,2012,9,35,153,605.28,0.28,5,Dry,39,9,7,5,59,119,0.2,486.3,0.8,486.3,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-06-03,2012,9,36,154,595.71,0.28,5,Dry,39,9,7,5,59,119,0.2,476.7,0.8,476.7,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2013-06-04,2012,9,36,155,586.69,0.28,5,Dry,39,9,7,5,59,119,0.2,467.7,0.8,467.7,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.343,0.0144,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2013-06-05,2012,9,36,156,577.66,0.29,5,Dry,39,9,7,5,59,119,0.21,458.7,0.79,458.7,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.115,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2013-06-06,2012,9,36,157,569.74,0.29,5,Dry,39,9,7,5,59,119,0.21,450.7,0.79,450.7,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2013-06-07,2012,9,36,158,561.26,0.3,5,Dry,39,9,7,5,59,119,0.21,442.3,0.79,442.3,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0134,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2013-06-08,2012,9,36,159,552.78,0.3,5,Dry,39,9,7,5,59,119,0.21,433.8,0.79,433.8,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.2,2240
2013-06-09,2012,9,36,160,544.85,0.31,5,Dry,39,9,7,5,59,119,0.22,425.9,0.78,425.9,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.8,45.8,91.7,2200
2013-06-10,2012,9,37,161,536.92,0.31,5,Dry,39,9,7,5,59,119,0.22,417.9,0.78,417.9,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0963,0.00401,0.299,0.0125,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46,45,90.1,2160
2013-06-11,2012,9,37,162,530.09,0.32,5,Dry,39,9,7,5,59,119,0.22,411.1,0.78,411.1,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.093,0.00387,0.293,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
2013-06-12,2012,9,37,163,522.7,0.32,5,Dry,39,9,7,5,59,119,0.23,403.7,0.77,403.7,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0895,0.00372,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2090
2013-06-13,2012,9,37,164,515.32,0.33,5,Dry,39,9,7,5,59,119,0.23,396.3,0.77,396.3,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0861,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2013-06-14,2012,9,37,165,507.94,0.33,5,Dry,39,9,7,5,59,119,0.23,388.9,0.77,388.9,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0826,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2013-06-15,2012,9,37,166,500.56,0.34,5,Dry,39,9,7,5,59,119,0.24,381.6,0.76,381.6,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0791,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.7,1990
2013-06-16,2012,9,37,167,493.72,0.34,5,Dry,39,9,7,5,59,119,0.24,374.7,0.76,374.7,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0759,0.00314,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2013-06-17,2012,9,38,168,486.88,0.35,5,Dry,39,9,7,5,59,119,0.24,367.9,0.76,367.9,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.8,79.7,1910
2013-06-18,2012,9,38,169,481.14,0.35,5,Dry,39,9,7,5,59,119,0.25,362.1,0.75,362.1,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00289,0.253,0.0104,2,0.187,0.44,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
2013-06-19,2012,9,38,170,474.85,0.35,5,Dry,39,9,7,5,59,119,0.25,355.9,0.75,355.9,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
2013-06-20,2012,9,38,171,468.56,0.36,5,Dry,39,9,7,5,59,119,0.25,349.6,0.75,349.6,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.064,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2013-06-21,2012,9,38,172,462.27,0.36,5,Dry,39,9,7,5,59,119,0.26,343.3,0.74,343.3,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.1,1780
2013-06-22,2012,9,38,173,455.99,0.37,5,Dry,39,9,7,5,59,119,0.26,337,0.74,337,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00238,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.3,72.7,1740
2013-06-23,2012,9,38,174,450.24,0.37,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1710
2013-06-24,2012,9,39,175,444.5,0.37,5,Dry,39,9,7,5,59,119,0.27,325.5,0.73,325.5,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0526,0.00216,0.222,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2013-06-25,2012,9,39,176,438.76,0.38,5,Dry,39,9,7,5,59,119,0.27,319.8,0.73,319.8,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69,1660
2013-06-26,2012,9,39,177,434.11,0.38,5,Dry,39,9,7,5,59,119,0.27,315.1,0.73,315.1,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0477,0.00195,0.214,0.00875,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
2013-06-27,2012,9,39,178,428.91,0.39,5,Dry,39,9,7,5,59,119,0.28,309.9,0.72,309.9,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0453,0.00185,0.21,0.00857,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
2013-06-28,2012,9,39,179,423.72,0.39,5,Dry,39,9,7,5,59,119,0.28,304.7,0.72,304.7,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,32.9,65.9,1580
2013-06-29,2012,9,39,180,418.52,0.39,5,Dry,39,9,7,5,59,119,0.28,299.5,0.72,299.5,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0404,0.00165,0.201,0.0082,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1550
2013-06-30,2012,9,39,181,413.33,0.4,5,Dry,39,9,7,5,59,119,0.29,294.3,0.71,294.3,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0379,0.00155,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
2013-07-01,2012,10,40,182,408.13,0.4,5,Dry,37,8,6,4,53,108,0.27,300.1,0.73,300.1,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.159,0.0407,0.00166,0.2,0.00815,2,0.145,0.345,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2013-07-02,2012,10,40,183,402.94,0.41,5,Dry,37,8,6,4,53,108,0.27,294.9,0.73,294.9,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0382,0.00155,0.196,0.00797,2,0.142,0.337,0.0137,24.2,0.939,0.97,0.911,32.9,32,63.9,1530
2013-07-03,2012,10,40,184,397.74,0.41,5,Dry,37,8,6,4,53,108,0.27,289.7,0.73,289.7,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0358,0.00145,0.192,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2013-07-04,2012,10,40,185,392.55,0.41,5,Dry,37,8,6,4,53,108,0.28,284.6,0.72,284.6,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0333,0.00135,0.187,0.0076,2,0.135,0.322,0.0131,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
2013-07-05,2012,10,40,186,387.9,0.42,5,Dry,37,8,6,4,53,108,0.28,279.9,0.72,279.9,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0311,0.00126,0.183,0.00744,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2013-07-06,2012,10,40,187,383.25,0.42,5,Dry,37,8,6,4,53,108,0.28,275.3,0.72,275.3,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0289,0.00117,0.18,0.00728,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.8,59.7,1430
2013-07-07,2012,10,40,188,378.6,0.43,5,Dry,37,8,6,4,53,108,0.28,270.6,0.71,270.6,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0267,0.00108,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2013-07-08,2012,10,41,189,373.95,0.43,5,Dry,37,8,6,4,53,108,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.000992,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2013-07-09,2012,10,41,190,370.4,0.44,5,Dry,37,8,6,4,53,108,0.29,262.4,0.71,262.4,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0229,0.000923,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.3,28.5,56.9,1370
2013-07-10,2012,10,41,191,366.3,0.44,5,Dry,37,8,6,4,53,108,0.29,258.3,0.7,258.3,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000845,0.166,0.00669,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2013-07-11,2012,10,41,192,362.2,0.44,5,Dry,37,8,6,4,53,108,0.3,254.2,0.7,254.2,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.019,0.000766,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
2013-07-12,2012,10,41,193,358.09,0.45,5,Dry,37,8,6,4,53,108,0.3,250.1,0.7,250.1,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000687,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2013-07-13,2012,10,41,194,353.99,0.45,5,Dry,37,8,6,4,53,108,0.3,246,0.69,246,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00632,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2013-07-14,2012,10,41,195,349.89,0.46,5,Dry,37,8,6,4,53,108,0.31,241.9,0.69,241.9,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2013-07-15,2012,10,42,196,345.79,0.46,5,Dry,37,8,6,4,53,108,0.31,237.8,0.69,237.8,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2013-07-16,2012,10,42,197,341.69,0.46,5,Dry,37,8,6,4,53,108,0.32,233.7,0.68,233.7,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2013-07-17,2012,10,42,198,338.13,0.47,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2013-07-18,2012,10,42,199,334.58,0.47,5,Dry,37,8,6,4,53,108,0.32,226.6,0.68,226.6,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.133,0.015,0.000602,0.149,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2013-07-19,2012,10,42,200,331.02,0.48,5,Dry,37,8,6,4,53,108,0.33,223,0.67,223,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2013-07-20,2012,10,42,201,327.47,0.48,5,Dry,37,8,6,4,53,108,0.33,219.5,0.67,219.5,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-07-21,2012,10,42,202,323.91,0.48,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2013-07-22,2012,10,43,203,320.36,0.49,5,Dry,37,8,6,4,53,108,0.34,212.4,0.66,212.4,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2013-07-23,2012,10,43,204,317.9,0.49,5,Dry,37,8,6,4,53,108,0.34,209.9,0.66,209.9,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2013-07-24,2012,10,43,205,314.89,0.49,5,Dry,37,8,6,4,53,108,0.34,206.9,0.66,206.9,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1130
2013-07-25,2012,10,43,206,311.88,0.5,5,Dry,37,8,6,4,53,108,0.35,203.9,0.65,203.9,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2013-07-26,2012,10,43,207,308.88,0.5,5,Dry,37,8,6,4,53,108,0.35,200.9,0.65,200.9,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2013-07-27,2012,10,43,208,305.87,0.5,5,Dry,37,8,6,4,53,108,0.35,197.9,0.65,197.9,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2013-07-28,2012,10,43,209,302.86,0.51,5,Dry,37,8,6,4,53,108,0.36,194.9,0.64,194.9,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-07-29,2012,10,44,210,299.85,0.51,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-07-30,2012,10,44,211,296.84,0.52,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2013-07-31,2012,10,44,212,293.84,0.52,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2013-08-01,2012,11,44,213,289.74,0.52,5,Dry,34,7,5,3,44,93,0.32,196.7,0.68,196.7,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00532,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2013-08-02,2012,11,44,214,286.18,0.53,5,Dry,34,7,5,3,44,93,0.33,193.2,0.68,193.2,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2013-08-03,2012,11,44,215,282.63,0.53,5,Dry,34,7,5,3,44,93,0.33,189.6,0.67,189.6,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000472,0.131,0.00519,1,0.199,0.329,0.0131,24.8,0.952,0.98,0.932,44,43.1,43.1,1030
2013-08-04,2012,11,44,216,279.07,0.54,5,Dry,34,7,5,3,44,93,0.33,186.1,0.67,186.1,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2013-08-05,2012,11,45,217,275.52,0.55,5,Dry,34,7,5,3,44,93,0.34,182.5,0.66,182.5,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.3,41.4,41.4,994
2013-08-06,2012,11,45,218,271.96,0.55,5,Dry,34,7,5,3,44,93,0.34,179,0.66,179,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.6,40.6,974
2013-08-07,2012,11,45,219,269.5,0.55,5,Dry,34,7,5,3,44,93,0.34,176.5,0.66,176.5,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000426,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.926,40.9,40,40,959
2013-08-08,2012,11,45,220,266.49,0.56,5,Dry,34,7,5,3,44,93,0.35,173.5,0.65,173.5,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,941
2013-08-09,2012,11,45,221,263.49,0.56,5,Dry,34,7,5,3,44,93,0.35,170.5,0.65,170.5,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.4,38.5,38.5,923
2013-08-10,2012,11,45,222,260.48,0.57,5,Dry,34,7,5,3,44,93,0.36,167.5,0.64,167.5,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00999,0.000395,0.121,0.00479,1,0.169,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,905
2013-08-11,2012,11,45,223,257.47,0.57,5,Dry,34,7,5,3,44,93,0.36,164.5,0.64,164.5,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00973,0.000385,0.12,0.00473,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38,37,37,887
2013-08-12,2012,11,46,224,254.46,0.58,5,Dry,34,7,5,3,44,93,0.36,161.5,0.64,161.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000375,0.118,0.00468,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2013-08-13,2012,11,46,225,251.45,0.58,5,Dry,34,7,5,3,44,93,0.37,158.4,0.63,158.4,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00922,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2013-08-14,2012,11,46,226,248.45,0.59,5,Dry,34,7,5,3,44,93,0.37,155.4,0.63,155.4,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00896,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2013-08-15,2012,11,46,227,245.99,0.59,5,Dry,34,7,5,3,44,93,0.38,153,0.62,153,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
2013-08-16,2012,11,46,228,243.52,0.6,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2013-08-17,2012,11,46,229,241.06,0.6,5,Dry,34,7,5,3,44,93,0.39,148.1,0.61,148.1,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2013-08-18,2012,11,46,230,238.6,0.61,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00813,0.00032,0.111,0.00439,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2013-08-19,2012,11,47,231,236.14,0.61,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2013-08-20,2012,11,47,232,233.68,0.62,5,Dry,34,7,5,3,44,93,0.4,140.7,0.6,140.7,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000303,0.109,0.0043,1,0.132,0.242,0.00951,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2013-08-21,2012,11,47,233,231.22,0.63,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.0075,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2013-08-22,2012,11,47,234,229.85,0.63,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-08-23,2012,11,47,235,227.94,0.64,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00722,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2013-08-24,2012,11,47,236,226.02,0.64,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00706,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2013-08-25,2012,11,47,237,224.11,0.65,5,Dry,34,7,5,3,44,93,0.41,131.1,0.58,131.1,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-08-26,2012,11,48,238,222.2,0.65,5,Dry,34,7,5,3,44,93,0.42,129.2,0.58,129.2,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-08-27,2012,11,48,239,220.28,0.66,5,Dry,34,7,5,3,44,93,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00657,0.000258,0.103,0.00405,1,0.114,0.218,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2013-08-28,2012,11,48,240,218.37,0.66,5,Dry,34,7,5,3,44,93,0.43,125.4,0.57,125.4,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.00641,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
2013-08-29,2012,11,48,241,216.45,0.67,5,Dry,34,7,5,3,44,93,0.43,123.5,0.57,123.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2013-08-30,2012,11,48,242,214.54,0.68,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00608,0.000238,0.101,0.00395,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-08-31,2012,11,48,243,212.63,0.68,5,Dry,34,7,5,3,44,93,0.44,119.6,0.56,119.6,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00592,0.000232,0.0999,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,640
2013-09-01,2012,12,48,244,209.62,0.69,5,Dry,30,6,4,2,30,72,0.34,137.6,0.66,137.6,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0982,0.00745,0.000292,0.106,0.00414,1,0.128,0.234,0.00916,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2013-09-02,2012,12,49,245,206.06,0.7,5,Dry,30,6,4,2,30,72,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00715,0.00028,0.104,0.00407,1,0.123,0.228,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2013-09-03,2012,12,49,246,203.6,0.71,5,Dry,30,6,4,2,30,72,0.35,131.6,0.65,131.6,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00694,0.000271,0.103,0.00403,1,0.12,0.223,0.00873,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2013-09-04,2012,12,49,247,200.59,0.72,5,Dry,30,6,4,2,30,72,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00668,0.000261,0.102,0.00397,1,0.116,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-09-05,2012,12,49,248,197.59,0.73,5,Dry,30,6,4,2,30,72,0.36,125.6,0.64,125.6,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2013-09-06,2012,12,49,249,194.58,0.74,5,Dry,30,6,4,2,30,72,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00617,0.000241,0.0991,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-09-07,2012,12,49,250,191.57,0.75,5,Dry,30,6,4,2,30,72,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0918,0.00591,0.000231,0.0978,0.00382,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-09-08,2012,12,49,251,188.56,0.76,5,Dry,30,6,4,2,30,72,0.38,116.6,0.62,116.6,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00566,0.000221,0.0964,0.00377,1,0.0999,0.196,0.00767,25.4,0.922,0.97,0.895,26.8,26,26,623
2013-09-09,2012,12,50,252,186.1,0.77,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2013-09-10,2012,12,50,253,183.64,0.78,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.188,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-09-11,2012,12,50,254,181.18,0.79,5,Dry,30,6,4,2,30,72,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0899,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-09-12,2012,12,50,255,178.72,0.8,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0866,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2013-09-13,2012,12,50,256,177.35,0.8,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0847,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2013-09-14,2012,12,50,257,175.44,0.81,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0862,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-09-15,2012,12,50,258,173.52,0.81,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00438,0.000171,0.0899,0.00352,1,0.0796,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2013-09-16,2012,12,51,259,171.61,0.82,5,Dry,30,6,4,2,30,72,0.42,99.61,0.58,99.61,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00349,1,0.077,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2013-09-17,2012,12,51,260,169.7,0.82,5,Dry,30,6,4,2,30,72,0.42,97.7,0.58,97.7,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0744,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2013-09-18,2012,12,51,261,167.78,0.83,5,Dry,30,6,4,2,30,72,0.43,95.78,0.57,95.78,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2013-09-19,2012,12,51,262,165.87,0.83,5,Dry,30,6,4,2,30,72,0.43,93.87,0.57,93.87,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00373,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2013-09-20,2012,12,51,263,163.95,0.84,5,Dry,30,6,4,2,30,72,0.44,91.95,0.56,91.95,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00357,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2013-09-21,2012,12,51,264,162.04,0.85,5,Dry,30,6,4,2,30,72,0.44,90.04,0.56,90.04,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.0641,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2013-09-22,2012,12,51,265,160.13,0.85,5,Dry,30,6,4,2,30,72,0.45,88.13,0.55,88.13,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00324,0.000127,0.084,0.00329,1,0.0615,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2013-09-23,2012,12,52,266,158.76,0.86,5,Dry,30,6,4,2,30,72,0.45,86.76,0.55,86.76,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00312,0.000122,0.0834,0.00327,1,0.0596,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2013-09-24,2012,12,52,267,157.39,0.86,5,Dry,30,6,4,2,30,72,0.46,85.39,0.54,85.39,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00324,1,0.0578,0.141,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2013-09-25,2012,12,52,268,156.02,0.87,5,Dry,30,6,4,2,30,72,0.46,84.02,0.54,84.02,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2013-09-26,2012,12,52,269,154.66,0.87,5,Dry,30,6,4,2,30,72,0.47,82.66,0.53,82.66,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00278,0.000109,0.0816,0.0032,1,0.0541,0.136,0.00532,25.4,0.931,0.961,0.894,19.1,18.4,18.4,442
2013-09-27,2012,12,52,270,153.29,0.88,5,Dry,30,6,4,2,30,72,0.47,81.29,0.53,81.29,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00318,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2013-09-28,2012,12,52,271,151.92,0.88,5,Dry,30,6,4,2,30,72,0.47,79.92,0.53,79.92,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00254,0.0000997,0.0804,0.00315,1,0.0504,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2013-09-29,2012,12,52,272,151.65,0.88,5,Dry,30,6,4,2,30,72,0.47,79.65,0.53,79.65,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00252,0.0000988,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2013-09-30,2012,12,53,273,150.83,0.88,5,Dry,30,6,4,2,30,72,0.48,78.83,0.52,78.83,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000961,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2013-10-01,2013,1,1,274,148.91,0.89,5,Dry,24,4,2,2,20,52,0.35,96.91,0.65,96.91,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2013-10-02,2013,1,1,275,148.64,0.89,5,Dry,24,4,2,2,20,52,0.35,96.64,0.65,96.64,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.073,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2013-10-03,2013,1,1,276,147.82,0.89,5,Dry,24,4,2,2,20,52,0.35,95.82,0.65,95.82,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2013-10-04,2013,1,1,277,147,0.89,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2013-10-05,2013,1,1,278,146.18,0.89,5,Dry,24,4,2,2,20,52,0.36,94.18,0.64,94.18,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2013-10-06,2013,1,1,279,145.36,0.9,5,Dry,24,4,2,2,20,52,0.36,93.36,0.64,93.36,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2013-10-07,2013,1,1,280,144.54,0.9,5,Dry,24,4,2,2,20,52,0.36,92.54,0.64,92.54,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2013-10-08,2013,1,2,281,143.72,0.9,5,Dry,24,4,2,2,20,52,0.36,91.72,0.64,91.72,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2013-10-09,2013,1,2,282,142.9,0.9,5,Dry,24,4,2,2,20,52,0.36,90.9,0.64,90.9,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2013-10-10,2013,1,2,283,142.08,0.9,5,Dry,24,4,2,2,20,52,0.37,90.08,0.63,90.08,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2013-10-11,2013,1,2,284,141.26,0.9,5,Dry,24,4,2,2,20,52,0.37,89.26,0.63,89.26,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2013-10-12,2013,1,2,285,140.44,0.91,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2013-10-13,2013,1,2,286,139.62,0.91,5,Dry,24,4,2,2,20,52,0.37,87.62,0.63,87.62,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2013-10-14,2013,1,2,287,138.8,0.91,5,Dry,24,4,2,2,20,52,0.38,86.8,0.63,86.8,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2013-10-15,2013,1,3,288,137.98,0.91,5,Dry,24,4,2,2,20,52,0.38,85.98,0.62,85.98,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2013-10-16,2013,1,3,289,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2013-10-17,2013,1,3,290,136.34,0.92,5,Dry,24,4,2,2,20,52,0.38,84.34,0.62,84.34,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0564,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2013-10-18,2013,1,3,291,135.52,0.92,5,Dry,24,4,2,2,20,52,0.38,83.52,0.62,83.52,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0553,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2013-10-19,2013,1,3,292,134.7,0.92,5,Dry,24,4,2,2,20,52,0.39,82.7,0.61,82.7,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2013-10-20,2013,1,3,293,133.88,0.92,5,Dry,24,4,2,2,20,52,0.39,81.88,0.61,81.88,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2013-10-21,2013,1,3,294,133.6,0.92,5,Dry,24,4,2,2,20,52,0.39,81.6,0.61,81.6,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000105,0.0776,0.00304,1,0.0527,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2013-10-22,2013,1,4,295,133.33,0.92,5,Dry,24,4,2,2,20,52,0.39,81.33,0.61,81.33,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0523,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2013-10-23,2013,1,4,296,137.43,0.91,5,Dry,24,4,2,2,20,52,0.38,85.43,0.62,85.43,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2013-10-24,2013,1,4,297,140.44,0.91,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2013-10-25,2013,1,4,298,139.07,0.91,5,Dry,24,4,2,2,20,52,0.37,87.07,0.63,87.07,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2013-10-26,2013,1,4,299,138.8,0.91,5,Dry,24,4,2,2,20,52,0.38,86.8,0.63,86.8,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2013-10-27,2013,1,4,300,139.62,0.91,5,Dry,24,4,2,2,20,52,0.37,87.62,0.63,87.62,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2013-10-28,2013,1,4,301,139.34,0.91,5,Dry,24,4,2,2,20,52,0.37,87.34,0.63,87.34,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0604,0.141,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2013-10-29,2013,1,5,302,137.98,0.91,5,Dry,24,4,2,2,20,52,0.38,85.98,0.62,85.98,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2013-10-30,2013,1,5,303,137.7,0.91,5,Dry,24,4,2,2,20,52,0.38,85.7,0.62,85.7,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00303,0.000119,0.0794,0.00311,1,0.0582,0.138,0.0054,25.4,0.926,0.962,0.892,19.7,19,19,456
2013-10-31,2013,1,5,304,137.43,0.91,5,Dry,24,4,2,2,20,52,0.38,85.43,0.62,85.43,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2013-11-01,2013,2,5,305,136.61,0.91,5,Dry,23,4,2,2,19,50,0.37,86.61,0.63,86.61,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00312,1,0.0594,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2013-11-02,2013,2,5,306,140.16,0.91,5,Dry,23,4,2,2,19,50,0.36,90.16,0.64,90.16,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.00569,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2013-11-03,2013,2,5,307,144.81,0.9,5,Dry,23,4,2,2,19,50,0.34,94.81,0.66,94.81,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0705,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2013-11-04,2013,2,5,308,145.09,0.9,5,Dry,23,4,2,2,19,50,0.34,95.09,0.66,95.09,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2013-11-05,2013,2,6,309,147.55,0.89,5,Dry,23,4,2,2,19,50,0.34,97.55,0.66,97.55,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000159,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2013-11-06,2013,2,6,310,148.91,0.89,5,Dry,23,4,2,2,19,50,0.34,98.91,0.66,98.91,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-11-07,2013,2,6,311,151.92,0.88,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2013-11-08,2013,2,6,312,153.29,0.88,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0868,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2013-11-09,2013,2,6,313,151.92,0.88,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2013-11-10,2013,2,6,314,150.56,0.88,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00335,1,0.0783,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-11-11,2013,2,6,315,149.19,0.89,5,Dry,23,4,2,2,19,50,0.34,99.19,0.67,99.19,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2013-11-12,2013,2,7,316,147.27,0.89,5,Dry,23,4,2,2,19,50,0.34,97.27,0.66,97.27,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2013-11-13,2013,2,7,317,147,0.89,5,Dry,23,4,2,2,19,50,0.34,97,0.66,97,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.00329,1,0.0735,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2013-11-14,2013,2,7,318,146.18,0.89,5,Dry,23,4,2,2,19,50,0.34,96.18,0.66,96.18,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00612,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2013-11-15,2013,2,7,319,144.27,0.9,5,Dry,23,4,2,2,19,50,0.35,94.27,0.65,94.27,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00598,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2013-11-16,2013,2,7,320,145.09,0.9,5,Dry,23,4,2,2,19,50,0.34,95.09,0.66,95.09,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2013-11-17,2013,2,7,321,145.91,0.89,5,Dry,23,4,2,2,19,50,0.34,95.91,0.66,95.91,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2013-11-18,2013,2,7,322,145.63,0.89,5,Dry,23,4,2,2,19,50,0.34,95.63,0.66,95.63,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0716,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
2013-11-19,2013,2,8,323,148.09,0.89,5,Dry,23,4,2,2,19,50,0.34,98.09,0.66,98.09,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2013-11-20,2013,2,8,324,151.1,0.88,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2013-11-21,2013,2,8,325,152.47,0.88,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-11-22,2013,2,8,326,158.76,0.86,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2013-11-23,2013,2,8,327,160.13,0.85,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2013-11-24,2013,2,8,328,161.49,0.85,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-11-25,2013,2,8,329,162.86,0.84,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2013-11-26,2013,2,9,330,161.49,0.85,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-11-27,2013,2,9,331,158.49,0.86,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2013-11-28,2013,2,9,332,156.02,0.87,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2013-11-29,2013,2,9,333,153.56,0.88,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
