date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-11-30,2013,2,9,334,155.48,0.87,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2013-12-01,2013,3,9,335,157.94,0.86,5,Dry,26,4,3,2,24,59,0.37,98.94,0.63,98.94,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0863,0.00338,1,0.0761,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-12-02,2013,3,9,336,160.95,0.85,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2013-12-03,2013,3,10,337,166.14,0.83,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2013-12-04,2013,3,10,338,168.06,0.83,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0897,0.18,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-12-05,2013,3,10,339,167.78,0.83,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2013-12-06,2013,3,10,340,167.51,0.83,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.089,0.179,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,576
2013-12-07,2013,3,10,341,169.42,0.82,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00514,0.000201,0.0913,0.00357,1,0.0916,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2013-12-08,2013,3,10,342,174.62,0.81,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-12-09,2013,3,10,343,179.27,0.79,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-12-10,2013,3,11,344,182.82,0.78,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0972,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-12-11,2013,3,11,345,185.83,0.77,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2013-12-12,2013,3,11,346,188.29,0.76,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2013-12-13,2013,3,11,347,189.66,0.76,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-12-14,2013,3,11,348,189.38,0.76,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-12-15,2013,3,11,349,190.75,0.76,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2013-12-16,2013,3,11,350,194.31,0.74,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2013-12-17,2013,3,12,351,196.77,0.74,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2013-12-18,2013,3,12,352,199.23,0.73,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2013-12-19,2013,3,12,353,202.78,0.71,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2013-12-20,2013,3,12,354,206.34,0.7,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2013-12-21,2013,3,12,355,206.61,0.7,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2013-12-22,2013,3,12,356,206.34,0.7,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2013-12-23,2013,3,12,357,206.61,0.7,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2013-12-24,2013,3,13,358,209.62,0.69,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2013-12-25,2013,3,13,359,212.63,0.68,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2013-12-26,2013,3,13,360,213.45,0.68,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2013-12-27,2013,3,13,361,212.63,0.68,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2013-12-28,2013,3,13,362,215.63,0.67,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2013-12-29,2013,3,13,363,220.83,0.66,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2013-12-30,2013,3,13,364,225.48,0.64,5,Dry,26,4,3,2,24,59,0.26,166.5,0.74,166.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2013-12-31,2013,3,14,365,232.31,0.62,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
2014-01-01,2013,4,14,1,239.15,0.61,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2014-01-02,2013,4,14,2,246.53,0.59,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2014-01-03,2013,4,14,3,251.73,0.58,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2014-01-04,2013,4,14,4,254.19,0.58,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2014-01-05,2013,4,14,5,257.2,0.57,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2014-01-06,2013,4,14,6,260.2,0.57,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2014-01-07,2013,4,15,7,265.95,0.56,5,Dry,29,5,4,2,33,73,0.27,192.9,0.73,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2014-01-08,2013,4,15,8,272.78,0.55,5,Dry,29,5,4,2,33,73,0.27,199.8,0.73,199.8,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2014-01-09,2013,4,15,9,277.43,0.54,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2014-01-10,2013,4,15,10,282.08,0.54,5,Dry,29,5,4,2,33,73,0.26,209.1,0.74,209.1,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2014-01-11,2013,4,15,11,286.73,0.53,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2014-01-12,2013,4,15,12,294.11,0.52,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2014-01-13,2013,4,15,13,302.59,0.51,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2014-01-14,2013,4,16,14,311.06,0.5,5,Dry,29,5,4,2,33,73,0.23,238.1,0.77,238.1,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2014-01-15,2013,4,16,15,320.09,0.49,5,Dry,29,5,4,2,33,73,0.23,247.1,0.77,247.1,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2014-01-16,2013,4,16,16,328.56,0.48,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2014-01-17,2013,4,16,17,337.04,0.47,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000948,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2014-01-18,2013,4,16,18,348.25,0.46,5,Dry,29,5,4,2,33,73,0.21,275.3,0.79,275.3,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2014-01-19,2013,4,16,19,360.56,0.44,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2014-01-20,2013,4,16,20,371.77,0.43,5,Dry,29,5,4,2,33,73,0.2,298.8,0.8,298.8,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2014-01-21,2013,4,17,21,381.34,0.42,5,Dry,29,5,4,2,33,73,0.19,308.3,0.81,308.3,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.2,1610
2014-01-22,2013,4,17,22,390.36,0.42,5,Dry,29,5,4,2,33,73,0.19,317.4,0.81,317.4,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2014-01-23,2013,4,17,23,402.12,0.41,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2014-01-24,2013,4,17,24,414.97,0.4,5,Dry,29,5,4,2,33,73,0.18,342,0.82,342,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2014-01-25,2013,4,17,25,428.37,0.39,5,Dry,29,5,4,2,33,73,0.17,355.4,0.83,355.4,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0667,0.00273,0.241,0.00985,2,0.182,0.423,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2014-01-26,2013,4,17,26,443.41,0.37,5,Dry,29,5,4,2,33,73,0.17,370.4,0.83,370.4,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1950
2014-01-27,2013,4,17,27,457.9,0.36,5,Dry,29,5,4,2,33,73,0.16,384.9,0.84,384.9,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0807,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.2,2020
2014-01-28,2013,4,18,28,474.03,0.35,5,Dry,29,5,4,2,33,73,0.15,401,0.85,401,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0883,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2014-01-29,2013,4,18,29,491.26,0.34,5,Dry,29,5,4,2,33,73,0.15,418.3,0.85,418.3,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2014-01-30,2013,4,18,30,509.03,0.33,5,Dry,29,5,4,2,33,73,0.14,436,0.86,436,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
2014-01-31,2013,4,18,31,528.45,0.32,5,Dry,29,5,4,2,33,73,0.14,455.4,0.86,455.4,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2014-02-01,2013,5,18,32,547.31,0.3,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-02-02,2013,5,18,33,567.82,0.29,5,Dry,31,6,4,3,41,85,0.15,482.8,0.85,482.8,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2014-02-03,2013,5,18,34,589.42,0.28,5,Dry,31,6,4,3,41,85,0.14,504.4,0.86,504.4,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.00581,0.374,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2014-02-04,2013,5,19,35,608.29,0.28,5,Dry,31,6,4,3,41,85,0.14,523.3,0.86,523.3,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.151,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2014-02-05,2013,5,19,36,626.61,0.27,5,Dry,31,6,4,3,41,85,0.14,541.6,0.86,541.6,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.42,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2014-02-06,2013,5,19,37,642.2,0.26,5,Dry,31,6,4,3,41,85,0.13,557.2,0.87,557.2,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2014-02-07,2013,5,19,38,653.41,0.26,5,Dry,31,6,4,3,41,85,0.13,568.4,0.87,568.4,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2014-02-08,2013,5,19,39,664.07,0.25,5,Dry,31,6,4,3,41,85,0.13,579.1,0.87,579.1,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2014-02-09,2013,5,19,40,673.09,0.25,5,Dry,31,6,4,3,41,85,0.13,588.1,0.87,588.1,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
2014-02-10,2013,5,19,41,681.02,0.24,5,Dry,31,6,4,3,41,85,0.13,596,0.88,596,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00852,0.488,0.0209,3,0.211,0.698,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2970
2014-02-11,2013,5,20,42,689.5,0.24,4,Mod_Dry,36,6,5,4,54,105,0.15,584.5,0.85,584.5,0,0,0,0,-4,4,36,6,5,0,58,632,990,966.7,23.3,0.285,0.191,0.0082,0.477,0.0204,3,0.206,0.682,0.0292,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2014-02-12,2013,5,20,43,701.26,0.23,4,Mod_Dry,36,6,5,4,54,105,0.15,596.3,0.85,596.3,0,0,0,0,-4,4,36,6,5,0,58,643,990,966.7,23.3,0.292,0.199,0.00856,0.491,0.0211,3,0.211,0.702,0.0301,22.6,0.954,0.98,0.935,42,41.2,124,2960
2014-02-13,2013,5,20,44,715.2,0.23,4,Mod_Dry,36,6,5,4,54,105,0.15,610.2,0.85,610.2,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.209,0.00898,0.509,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3030
2014-02-14,2013,5,20,45,725.87,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,620.9,0.85,620.9,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.0093,0.522,0.0225,3,0.222,0.744,0.0321,22.5,0.955,0.98,0.936,43.5,42.7,128,3070
2014-02-15,2013,5,20,46,733.25,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,628.3,0.86,628.3,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.221,0.00953,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,44,43.1,129,3100
2014-02-16,2013,5,20,47,740.63,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,635.6,0.86,635.6,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.314,0.226,0.00975,0.54,0.0233,3,0.229,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2014-02-17,2013,5,20,48,746.38,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,641.4,0.86,641.4,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.318,0.229,0.00993,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2014-02-18,2013,5,21,49,751.57,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,646.6,0.86,646.6,0,0,0,0,-4,4,36,6,5,0,58,694,990,966.9,23.1,0.321,0.233,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2014-02-19,2013,5,21,50,755.67,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,650.7,0.86,650.7,0,0,0,0,-4,4,36,6,5,0,58,698,990,966.9,23.1,0.323,0.236,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2014-02-20,2013,5,21,51,758.68,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,653.7,0.86,653.7,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.562,0.0244,3,0.237,0.799,0.0346,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2014-02-21,2013,5,21,52,759.5,0.21,5,Dry,31,6,4,3,41,85,0.11,674.5,0.89,674.5,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.831,0.036,22.2,0.957,0.98,0.938,46.9,46,138,3310
2014-02-22,2013,5,21,53,759.23,0.21,5,Dry,31,6,4,3,41,85,0.11,674.2,0.89,674.2,0,0,0,0,-3,3,31,6,4,0,44,715,990,966.9,23.1,0.333,0.251,0.0109,0.584,0.0253,3,0.246,0.83,0.036,22.2,0.957,0.98,0.938,46.9,46,138,3310
2014-02-23,2013,5,21,54,757.86,0.21,5,Dry,31,6,4,3,41,85,0.11,672.9,0.89,672.9,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.25,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2014-02-24,2013,5,21,55,753.21,0.21,5,Dry,31,6,4,3,41,85,0.11,668.2,0.89,668.2,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2014-02-25,2013,5,22,56,749.66,0.21,5,Dry,31,6,4,3,41,85,0.11,664.7,0.89,664.7,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.814,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2014-02-26,2013,5,22,57,746.1,0.22,5,Dry,31,6,4,3,41,85,0.11,661.1,0.89,661.1,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3250
2014-02-27,2013,5,22,58,742.55,0.22,5,Dry,31,6,4,3,41,85,0.11,657.5,0.89,657.5,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.937,45.9,45,135,3240
2014-02-28,2013,5,22,59,740.09,0.22,5,Dry,31,6,4,3,41,85,0.12,655.1,0.89,655.1,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2014-03-01,2013,6,22,60,734.89,0.22,5,Dry,36,8,6,4,53,107,0.15,627.9,0.85,627.9,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00952,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2014-03-02,2013,6,22,61,733.52,0.22,5,Dry,36,8,6,4,53,107,0.15,626.5,0.85,626.5,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00948,0.53,0.0229,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3090
2014-03-03,2013,6,22,62,736.53,0.22,5,Dry,36,8,6,4,53,107,0.14,629.5,0.85,629.5,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,129,3110
2014-03-04,2013,6,23,63,737.9,0.22,5,Dry,36,8,6,4,53,107,0.14,630.9,0.85,630.9,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.313,0.222,0.00961,0.536,0.0232,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2014-03-05,2013,6,23,64,740.36,0.22,5,Dry,36,8,6,4,53,107,0.14,633.4,0.85,633.4,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00968,0.539,0.0233,3,0.228,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2014-03-06,2013,6,23,65,747.2,0.22,5,Dry,36,8,6,4,53,107,0.14,640.2,0.86,640.2,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.00989,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2014-03-07,2013,6,23,66,754.03,0.21,5,Dry,36,8,6,4,53,107,0.14,647,0.86,647,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.323,0.233,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2014-03-08,2013,6,23,67,764.15,0.21,5,Dry,36,8,6,4,53,107,0.14,657.1,0.86,657.1,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2014-03-09,2013,6,23,68,776.54,0.2,5,Dry,36,8,6,4,53,107,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.335,0.248,0.0108,0.584,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2014-03-10,2013,6,23,69,788.75,0.2,5,Dry,36,8,6,4,53,107,0.14,681.8,0.86,681.8,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.342,0.256,0.0112,0.599,0.0261,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2014-03-11,2013,6,24,70,802.9,0.19,5,Dry,36,8,6,4,53,107,0.13,695.9,0.87,695.9,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2014-03-12,2013,6,24,71,822.06,0.18,5,Dry,36,8,6,4,53,107,0.13,715.1,0.87,715.1,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.279,0.0122,0.64,0.0281,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2014-03-13,2013,6,24,72,842.8,0.18,5,Dry,36,8,6,4,53,107,0.13,735.8,0.87,735.8,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.374,0.293,0.0129,0.667,0.0293,3,0.274,0.94,0.0414,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2014-03-14,2013,6,24,73,864.86,0.17,5,Dry,36,8,6,4,53,107,0.12,757.9,0.88,757.9,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2014-03-15,2013,6,24,74,888.05,0.17,5,Dry,36,8,6,4,53,107,0.12,781,0.88,781,0,0,0,0,-4,4,36,8,6,0,57,831,990,967.5,22.5,0.416,0.317,0.0141,0.733,0.0325,4,0.206,0.939,0.0416,21.6,0.953,0.975,0.929,39.4,38.4,154,3690
2014-03-16,2013,6,24,75,912.23,0.16,5,Dry,36,8,6,4,53,107,0.12,805.2,0.88,805.2,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.438,0.329,0.0146,0.767,0.0341,4,0.214,0.981,0.0437,21.5,0.954,0.977,0.932,40.4,39.5,158,3790
2014-03-17,2013,6,24,76,937.31,0.15,5,Dry,36,8,6,4,53,107,0.11,830.3,0.89,830.3,0,0,0,0,-4,4,36,8,6,0,57,880,990,967.6,22.4,0.461,0.341,0.0153,0.802,0.0359,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.4,40.6,162,3890
2014-03-18,2013,6,25,77,963.22,0.15,5,Dry,36,8,6,4,53,107,0.11,856.2,0.89,856.2,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.838,0.0377,4,0.231,1.07,0.0481,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2014-03-19,2013,6,25,78,989.88,0.14,5,Dry,36,8,6,4,53,107,0.11,882.9,0.89,882.9,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.366,0.0165,0.875,0.0395,4,0.24,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
2014-03-20,2013,6,25,79,1022.3,0.14,5,Dry,36,8,6,4,53,107,0.1,915.3,0.9,915.3,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.539,0.382,0.0173,0.921,0.0418,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
2014-03-21,2013,6,25,80,1060.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,931.8,0.88,931.8,0,0,0,0,-6,6,41,8,7,0,73,988,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0433,4,0.257,1.21,0.0551,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2014-03-22,2013,6,25,81,1100.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,971.5,0.88,971.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.28,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2014-03-23,2013,6,25,82,1141.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.652,0.45,0.0208,1.1,0.0509,4,0.282,1.38,0.0639,20.3,0.955,0.98,0.936,48.1,47.1,188,4520
2014-03-24,2013,6,25,83,1182.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1054,0.89,1054,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.713,0.544,0.0253,1.26,0.0584,4,0.291,1.55,0.0719,20,0.955,0.98,0.936,49.3,48.2,193,4630
2014-03-25,2013,6,26,84,1231.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2014-03-26,2013,6,26,85,1286.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-03-27,2013,6,26,86,1343.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-28,2013,6,26,87,1394.9,0.097,4,Mod_Dry,41,8,7,6,67,129,0.092,1266,0.91,1100,166,38,5,5,-1,119,79,13,12,5,186,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2014-03-29,2013,6,26,88,1422.7,0.093,4,Mod_Dry,41,8,7,6,67,129,0.091,1294,0.91,1100,194,44,6,6,0,138,85,14,13,6,205,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-30,2013,6,26,89,1450.7,0.088,4,Mod_Dry,41,8,7,6,67,129,0.089,1322,0.91,1100,222,50,7,7,1,157,91,15,14,7,224,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-03-31,2013,6,26,90,1472.7,0.084,4,Mod_Dry,41,8,7,6,67,129,0.088,1344,0.91,1100,244,55,7,7,1,174,96,15,14,7,241,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2014-04-01,2013,7,27,91,1494.8,0.081,4,Mod_Dry,45,11,10,10,72,148,0.099,1347,0.9,1100,247,55,7,8,-3,180,100,18,18,7,252,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2014-04-02,2013,7,27,92,1517.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-04-03,2013,7,27,93,1533.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2014-04-04,2013,7,27,94,1549.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2014-04-05,2013,7,27,95,1558.9,0.068,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-04-06,2013,7,27,96,1568.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.094,1421,0.91,1100,321,55,7,10,0,249,100,18,20,10,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-04-07,2013,7,27,97,1571.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-04-08,2013,7,28,98,1575,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-04-09,2013,7,28,99,1571.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-04-10,2013,7,28,100,1568.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.094,1421,0.91,1100,321,55,7,10,0,249,100,18,20,10,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-04-11,2013,7,28,101,1565.3,0.067,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-04-12,2013,7,28,102,1562.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.095,1414,0.91,1100,314,55,7,10,-1,243,100,18,20,9,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-04-13,2013,7,28,103,1558.9,0.068,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-04-14,2013,7,28,104,1549.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2014-04-15,2013,7,29,105,1546,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-16,2013,7,29,106,1542.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1395,0.9,1100,295,55,7,9,-1,225,100,18,19,9,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-17,2013,7,29,107,1539.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2014-04-18,2013,7,29,108,1536.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2014-04-19,2013,7,29,109,1533.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2014-04-20,2013,7,29,110,1536.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2014-04-21,2013,7,29,111,1539.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2014-04-22,2013,7,30,112,1542.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1395,0.9,1100,295,55,7,9,-1,225,100,18,19,9,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-23,2013,7,30,113,1546,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-24,2013,7,30,114,1549.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2014-04-25,2013,7,30,115,1552.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2014-04-26,2013,7,30,116,1555.6,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-04-27,2013,7,30,117,1558.9,0.068,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-04-28,2013,7,30,118,1568.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.094,1421,0.91,1100,321,55,7,10,0,249,100,18,20,10,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-04-29,2013,7,31,119,1571.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-04-30,2013,7,31,120,1575,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-05-01,2013,8,31,121,1571.8,0.066,4,Mod_Dry,47,10,10,10,115,192,0.12,1380,0.88,1100,280,53,8,9,-2,212,100,18,19,8,327,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-05-02,2013,8,31,122,1562.1,0.068,4,Mod_Dry,47,10,10,10,115,192,0.12,1370,0.88,1100,270,53,8,8,-2,203,100,18,18,8,318,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-05-03,2013,8,31,123,1552.4,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1360,0.88,1100,260,53,8,8,-2,193,100,18,18,8,308,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2014-05-04,2013,8,31,124,1536.3,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2014-05-05,2013,8,31,125,1520.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-05-06,2013,8,32,126,1504.4,0.079,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-05-07,2013,8,32,127,1482.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-05-08,2013,8,32,128,1460.1,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-05-09,2013,8,32,129,1438.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-05-10,2013,8,32,130,1416.5,0.094,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-05-11,2013,8,32,131,1394.9,0.097,4,Mod_Dry,47,10,10,10,115,192,0.14,1203,0.86,1100,103,23,3,3,-7,81,70,13,13,3,196,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2014-05-12,2013,8,32,132,1361.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-05-13,2013,8,33,133,1322.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-14,2013,8,33,134,1289.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.793,0.642,0.0303,1.44,0.0677,4,0.299,1.73,0.0819,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2014-05-15,2013,8,33,135,1257.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.746,0.57,0.0268,1.32,0.0618,4,0.293,1.61,0.0755,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2014-05-16,2013,8,33,136,1225.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.699,0.498,0.0233,1.2,0.056,4,0.287,1.48,0.0694,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2014-05-17,2013,8,33,137,1194.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.653,0.428,0.0199,1.08,0.0503,4,0.28,1.36,0.0633,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2014-05-18,2013,8,33,138,1163.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,971.3,0.83,971.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.608,0.409,0.019,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.3,181,4340
2014-05-19,2013,8,33,139,1132.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,940.9,0.83,940.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.578,0.394,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2014-05-20,2013,8,34,140,1103.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,911.1,0.83,911.1,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0175,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43.1,172,4130
2014-05-21,2013,8,34,141,1079.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,887.2,0.82,887.2,0,0,0,0,-10,10,47,10,10,0,125,954,990,968.1,21.9,0.528,0.368,0.0169,0.897,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43,42.2,169,4050
2014-05-22,2013,8,34,142,1055.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,863.6,0.82,863.6,0,0,0,0,-10,10,47,10,10,0,125,931,990,968.1,21.9,0.507,0.357,0.0163,0.864,0.0394,4,0.234,1.1,0.0501,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2014-05-23,2013,8,34,143,1032.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,840.5,0.81,840.5,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.486,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.0481,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2014-05-24,2013,8,34,144,1009.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,817.7,0.81,817.7,0,0,0,0,-10,10,47,10,10,0,125,885,990,967.9,22.1,0.465,0.335,0.0152,0.8,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.977,0.931,40.2,39.3,157,3770
2014-05-25,2013,8,34,145,987.42,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,795.4,0.81,795.4,0,0,0,0,-10,10,47,10,10,0,125,862,990,967.8,22.2,0.444,0.324,0.0146,0.768,0.0347,4,0.211,0.979,0.0442,21.2,0.953,0.975,0.929,39.3,38.3,153,3680
2014-05-26,2013,8,34,146,965.61,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,773.6,0.8,773.6,0,0,0,0,-10,10,47,10,10,0,125,841,990,967.8,22.2,0.424,0.313,0.0141,0.738,0.0332,3,0.286,1.02,0.0461,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2014-05-27,2013,8,35,147,944.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,752.3,0.8,752.3,0,0,0,0,-10,10,47,10,10,0,125,819,990,967.7,22.3,0.405,0.303,0.0136,0.708,0.0317,3,0.281,0.989,0.0443,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2014-05-28,2013,8,35,148,923.53,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,731.5,0.79,731.5,0,0,0,0,-10,10,47,10,10,0,125,799,990,967.6,22.4,0.386,0.29,0.0129,0.676,0.0302,3,0.272,0.947,0.0423,21.5,0.957,0.98,0.938,49.1,48.1,144,3460
2014-05-29,2013,8,35,149,907.76,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,715.8,0.79,715.8,0,0,0,0,-10,10,47,10,10,0,125,783,990,967.5,22.5,0.372,0.279,0.0124,0.651,0.029,3,0.265,0.915,0.0407,21.6,0.957,0.98,0.938,48.2,47.3,142,3400
2014-05-30,2013,8,35,150,892.37,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,700.4,0.79,700.4,0,0,0,0,-10,10,47,10,10,0,125,767,990,967.5,22.5,0.363,0.269,0.0119,0.631,0.028,3,0.258,0.889,0.0395,21.6,0.957,0.98,0.938,47.4,46.5,139,3340
2014-05-31,2013,8,35,151,877.38,0.17,4,Mod_Dry,47,10,10,10,115,192,0.22,685.4,0.78,685.4,0,0,0,0,-10,10,47,10,10,0,125,752,990,967.4,22.6,0.354,0.259,0.0115,0.613,0.0271,3,0.251,0.864,0.0382,21.7,0.957,0.98,0.938,46.6,45.6,137,3290
2014-06-01,2013,9,35,152,862.81,0.17,5,Dry,39,9,7,5,59,119,0.14,743.8,0.86,743.8,0,0,0,0,-5,5,39,9,7,0,64,799,990,967.4,22.6,0.386,0.298,0.0132,0.684,0.0302,3,0.277,0.961,0.0424,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2014-06-02,2013,9,35,153,848.7,0.18,5,Dry,39,9,7,5,59,119,0.14,729.7,0.86,729.7,0,0,0,0,-5,5,39,9,7,0,64,785,990,967.3,22.7,0.373,0.288,0.0127,0.662,0.0291,3,0.271,0.933,0.0411,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2014-06-03,2013,9,36,154,835.1,0.18,5,Dry,39,9,7,5,59,119,0.14,716.1,0.86,716.1,0,0,0,0,-5,5,39,9,7,0,64,771,990,967.2,22.8,0.365,0.279,0.0123,0.644,0.0283,3,0.265,0.909,0.0399,21.9,0.957,0.98,0.938,48.9,48,144,3450
2014-06-04,2013,9,36,155,822.06,0.18,5,Dry,39,9,7,5,59,119,0.14,703.1,0.85,703.1,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.357,0.271,0.0119,0.628,0.0275,3,0.259,0.887,0.0389,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2014-06-05,2013,9,36,156,809.66,0.19,5,Dry,39,9,7,5,59,119,0.15,690.7,0.85,690.7,0,0,0,0,-5,5,39,9,7,0,64,746,990,967.1,22.9,0.35,0.262,0.0115,0.613,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.5,46.6,140,3350
2014-06-06,2013,9,36,157,798.01,0.19,5,Dry,39,9,7,5,59,119,0.15,679,0.85,679,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.344,0.255,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2014-06-07,2013,9,36,158,787.28,0.2,5,Dry,39,9,7,5,59,119,0.15,668.3,0.85,668.3,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.338,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2014-06-08,2013,9,36,159,777.77,0.2,5,Dry,39,9,7,5,59,119,0.15,658.8,0.85,658.8,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2014-06-09,2013,9,36,160,770.44,0.21,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2014-06-10,2013,9,37,161,757.59,0.21,5,Dry,39,9,7,5,59,119,0.16,638.6,0.84,638.6,0,0,0,0,-5,5,39,9,7,0,64,694,990,966.9,23.1,0.321,0.228,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2014-06-11,2013,9,37,162,743.64,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,582.6,0.78,582.6,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2014-06-12,2013,9,37,163,731.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,570.3,0.78,570.3,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00785,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,40,39,117,2810
2014-06-13,2013,9,37,164,718.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.22,557.5,0.78,557.5,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.28,0.173,0.00747,0.453,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
2014-06-14,2013,9,37,165,705.63,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,544.6,0.77,544.6,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2014-06-15,2013,9,37,166,693.33,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,532.3,0.77,532.3,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.157,0.00671,0.422,0.0181,3,0.182,0.604,0.0259,22.7,0.949,0.971,0.922,37.5,36.4,109,2620
2014-06-16,2013,9,37,167,682.12,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,521.1,0.76,521.1,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00638,0.408,0.0175,3,0.177,0.585,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2014-06-17,2013,9,38,168,670.36,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,509.4,0.76,509.4,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.394,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
2014-06-18,2013,9,38,169,658.6,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,497.6,0.76,497.6,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.0057,0.38,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2014-06-19,2013,9,38,170,648.49,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,487.5,0.75,487.5,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.272,0.641,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-06-20,2013,9,38,171,637.82,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,476.8,0.75,476.8,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00527,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2014-06-21,2013,9,38,172,627.16,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,466.2,0.74,466.2,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00505,0.347,0.0147,2,0.257,0.604,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2014-06-22,2013,9,38,173,617.04,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,456,0.74,456,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.587,0.0248,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2014-06-23,2013,9,38,174,606.92,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,445.9,0.73,445.9,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.216,0.109,0.00462,0.326,0.0138,2,0.243,0.569,0.024,23.1,0.958,0.98,0.939,48.4,47.4,94.8,2280
2014-06-24,2013,9,39,175,597.9,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,436.9,0.73,436.9,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00444,0.318,0.0134,2,0.237,0.555,0.0234,23.2,0.957,0.98,0.938,47.5,46.5,93.1,2230
2014-06-25,2013,9,39,176,588.33,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,427.3,0.73,427.3,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
2014-06-26,2013,9,39,177,578.76,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,417.8,0.72,417.8,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0962,0.00404,0.302,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.6,44.7,89.3,2140
2014-06-27,2013,9,39,178,569.74,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,408.7,0.72,408.7,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.202,0.0919,0.00386,0.294,0.0123,2,0.218,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.5,2100
2014-06-28,2013,9,39,179,561.81,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,400.8,0.71,400.8,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0882,0.00369,0.288,0.0121,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.9,43,86,2060
2014-06-29,2013,9,39,180,553.33,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,392.3,0.71,392.3,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.197,0.0842,0.00352,0.281,0.0117,2,0.207,0.488,0.0204,23.4,0.954,0.98,0.935,43,42.1,84.2,2020
2014-06-30,2013,9,39,181,544.85,0.31,4,Mod_Dry,45,10,9,9,88,161,0.29,383.9,0.7,383.9,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0802,0.00335,0.274,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
2014-07-01,2013,10,40,182,536.38,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,401.4,0.75,401.4,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0885,0.00369,0.286,0.0119,2,0.213,0.5,0.0208,23.5,0.955,0.98,0.936,44.1,43.3,86.5,2080
2014-07-02,2013,10,40,183,527.9,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,392.9,0.74,392.9,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0844,0.00352,0.279,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
