date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-07-03,2013,10,40,184,519.97,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,385,0.74,385,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0807,0.00335,0.273,0.0113,2,0.202,0.475,0.0198,23.6,0.953,0.98,0.934,42.4,41.6,83.2,2000
2014-07-04,2013,10,40,185,512.04,0.33,4,Mod_Dry,42,9,8,6,70,135,0.26,377,0.74,377,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.077,0.00319,0.266,0.0111,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.6,40.7,81.5,1960
2014-07-05,2013,10,40,186,505.2,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,370.2,0.73,370.2,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.7,0.951,0.978,0.93,40.9,40,79.9,1920
2014-07-06,2013,10,40,187,497.82,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,362.8,0.73,362.8,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0703,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2014-07-07,2013,10,40,188,490.44,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,355.4,0.72,355.4,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0668,0.00276,0.249,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2014-07-08,2013,10,41,189,483.06,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,348.1,0.72,348.1,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0633,0.00261,0.242,0.01,2,0.177,0.42,0.0173,23.8,0.948,0.973,0.922,38.5,37.5,75,1800
2014-07-09,2013,10,41,190,476.22,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,341.2,0.72,341.2,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0601,0.00248,0.237,0.00976,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
2014-07-10,2013,10,41,191,469.38,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,334.4,0.71,334.4,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0568,0.00234,0.231,0.00952,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37.1,35.9,71.9,1730
2014-07-11,2013,10,41,192,463.64,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,328.6,0.71,328.6,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0541,0.00223,0.226,0.00931,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2014-07-12,2013,10,41,193,457.35,0.37,4,Mod_Dry,42,9,8,6,70,135,0.29,322.4,0.7,322.4,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2014-07-13,2013,10,41,194,451.06,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,316.1,0.7,316.1,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2014-07-14,2013,10,41,195,444.77,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,309.8,0.7,309.8,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0452,0.00185,0.211,0.00864,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2014-07-15,2013,10,42,196,438.49,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,303.5,0.69,303.5,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2014-07-16,2013,10,42,197,432.74,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2014-07-17,2013,10,42,198,427,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,292,0.68,292,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00802,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2014-07-18,2013,10,42,199,421.26,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,286.3,0.68,286.3,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
2014-07-19,2013,10,42,200,416.61,0.4,4,Mod_Dry,42,9,8,6,70,135,0.32,281.6,0.68,281.6,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2014-07-20,2013,10,42,201,411.41,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,276.4,0.67,276.4,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0295,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2014-07-21,2013,10,42,202,406.22,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,271.2,0.67,271.2,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1400
2014-07-22,2013,10,43,203,401.02,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,266,0.66,266,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0246,0.000999,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2014-07-23,2013,10,43,204,395.83,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,260.8,0.66,260.8,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000898,0.171,0.00693,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2014-07-24,2013,10,43,205,390.63,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,255.6,0.65,255.6,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.000798,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
2014-07-25,2013,10,43,206,385.99,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,251,0.65,251,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000708,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2014-07-26,2013,10,43,207,381.34,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,246.3,0.65,246.3,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1280
2014-07-27,2013,10,43,208,376.69,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,241.7,0.64,241.7,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
2014-07-28,2013,10,43,209,372.04,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,237,0.64,237,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2014-07-29,2013,10,44,210,367.39,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,232.4,0.63,232.4,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00621,2,0.0994,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2014-07-30,2013,10,44,211,363.84,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,228.8,0.63,228.8,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2014-07-31,2013,10,44,212,359.74,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,224.7,0.63,224.7,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000599,0.151,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2014-08-01,2013,11,44,213,354.54,0.45,4,Mod_Dry,39,7,5,4,60,115,0.32,239.5,0.68,239.5,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2014-08-02,2013,11,44,214,349.89,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,234.9,0.67,234.9,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2014-08-03,2013,11,44,215,344.7,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,229.7,0.67,229.7,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00995,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2014-08-04,2013,11,44,216,339.5,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2014-08-05,2013,11,45,217,334.85,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,219.8,0.66,219.8,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2014-08-06,2013,11,45,218,330.2,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,215.2,0.65,215.2,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.129,0.014,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2014-08-07,2013,11,45,219,325.56,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,210.6,0.65,210.6,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0136,0.000547,0.141,0.00567,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2014-08-08,2013,11,45,220,322,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,207,0.64,207,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2014-08-09,2013,11,45,221,317.9,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,202.9,0.64,202.9,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2014-08-10,2013,11,45,222,313.8,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,198.8,0.63,198.8,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2014-08-11,2013,11,45,223,309.7,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,194.7,0.63,194.7,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2014-08-12,2013,11,46,224,305.59,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,190.6,0.62,190.6,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2014-08-13,2013,11,46,225,301.49,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,186.5,0.62,186.5,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2014-08-14,2013,11,46,226,297.94,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2014-08-15,2013,11,46,227,294.38,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,179.4,0.61,179.4,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2014-08-16,2013,11,46,228,290.83,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
2014-08-17,2013,11,46,229,287.27,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172.3,0.6,172.3,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2014-08-18,2013,11,46,230,284.81,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,169.8,0.6,169.8,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2014-08-19,2013,11,47,231,281.81,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00993,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,898
2014-08-20,2013,11,47,232,278.8,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,163.8,0.59,163.8,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.7,36.7,880
2014-08-21,2013,11,47,233,275.79,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,160.8,0.58,160.8,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00942,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2014-08-22,2013,11,47,234,272.78,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,157.8,0.58,157.8,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2014-08-23,2013,11,47,235,269.77,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,154.8,0.57,154.8,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.913,35.6,34.6,34.6,829
2014-08-24,2013,11,47,236,266.77,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,151.8,0.57,151.8,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00865,0.000343,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2014-08-25,2013,11,47,237,263.76,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,148.8,0.56,148.8,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2014-08-26,2013,11,48,238,260.75,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,145.8,0.56,145.8,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00448,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2014-08-27,2013,11,48,239,257.74,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,142.7,0.55,142.7,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2014-08-28,2013,11,48,240,255.28,0.58,4,Mod_Dry,39,7,5,4,60,115,0.45,140.3,0.55,140.3,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00767,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2014-08-29,2013,11,48,241,252.82,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,137.8,0.55,137.8,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00434,1,0.129,0.238,0.00942,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2014-08-30,2013,11,48,242,250.36,0.59,4,Mod_Dry,39,7,5,4,60,115,0.46,135.4,0.54,135.4,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00726,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31,30.1,30.1,723
2014-08-31,2013,11,48,243,247.9,0.59,4,Mod_Dry,39,7,5,4,60,115,0.46,132.9,0.54,132.9,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00705,0.000278,0.107,0.00425,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
2014-09-01,2013,12,48,244,245.44,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,154.4,0.63,154.4,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2014-09-02,2013,12,49,245,241.34,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00853,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2014-09-03,2013,12,49,246,237.24,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2014-09-04,2013,12,49,247,233.68,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.7,0.61,142.7,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00788,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,32,32,767
2014-09-05,2013,12,49,248,231.22,0.63,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2014-09-06,2013,12,49,249,228.21,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2014-09-07,2013,12,49,250,224.11,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2014-09-08,2013,12,49,251,221.65,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-09-09,2013,12,50,252,218.64,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.218,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2014-09-10,2013,12,50,253,215.63,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2014-09-11,2013,12,50,254,212.63,0.68,5,Dry,30,6,4,2,30,72,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.0077,0.000302,0.107,0.00419,1,0.132,0.239,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2014-09-12,2013,12,50,255,211.26,0.69,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2014-09-13,2013,12,50,256,208.25,0.69,5,Dry,30,6,4,2,30,72,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00733,0.000287,0.105,0.00411,1,0.126,0.232,0.00906,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2014-09-14,2013,12,50,257,205.79,0.7,5,Dry,30,6,4,2,30,72,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00712,0.000279,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2014-09-15,2013,12,50,258,203.33,0.71,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-09-16,2013,12,51,259,200.87,0.72,5,Dry,30,6,4,2,30,72,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00853,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-09-17,2013,12,51,260,198.41,0.73,5,Dry,30,6,4,2,30,72,0.36,126.4,0.64,126.4,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0943,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00836,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2014-09-18,2013,12,51,261,195.95,0.74,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.00389,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2014-09-19,2013,12,51,262,193.49,0.75,5,Dry,30,6,4,2,30,72,0.37,121.5,0.63,121.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00608,0.000237,0.0986,0.00385,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2014-09-20,2013,12,51,263,192.12,0.75,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-09-21,2013,12,51,264,190.2,0.76,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.0058,0.000227,0.0972,0.0038,1,0.102,0.199,0.00779,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-09-22,2013,12,51,265,188.29,0.76,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-09-23,2013,12,52,266,186.38,0.77,5,Dry,30,6,4,2,30,72,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0969,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-09-24,2013,12,52,267,184.46,0.78,5,Dry,30,6,4,2,30,72,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2014-09-25,2013,12,52,268,182.55,0.78,5,Dry,30,6,4,2,30,72,0.39,110.5,0.61,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00515,0.000201,0.0938,0.00367,1,0.0917,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-09-26,2013,12,52,269,180.63,0.79,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.093,0.00364,1,0.0892,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2014-09-27,2013,12,52,270,178.72,0.8,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0866,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2014-09-28,2013,12,52,271,176.81,0.8,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.084,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2014-09-29,2013,12,52,272,174.89,0.81,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.0045,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2014-09-30,2013,12,53,273,172.98,0.81,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2014-10-01,2014,1,1,274,171.06,0.82,5,Dry,24,4,2,2,20,52,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2014-10-02,2014,1,1,275,169.7,0.82,5,Dry,24,4,2,2,20,52,0.31,117.7,0.69,117.7,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2014-10-03,2014,1,1,276,168.33,0.83,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00564,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-10-04,2014,1,1,277,170.24,0.82,5,Dry,24,4,2,2,20,52,0.3,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0937,0.00367,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2014-10-05,2014,1,1,278,170.52,0.82,5,Dry,24,4,2,2,20,52,0.3,118.5,0.69,118.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0879,0.00582,0.000228,0.0938,0.00367,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2014-10-06,2014,1,1,279,169.15,0.82,5,Dry,24,4,2,2,20,52,0.31,117.2,0.69,117.2,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00571,0.000223,0.0932,0.00365,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2014-10-07,2014,1,1,280,167.78,0.83,5,Dry,24,4,2,2,20,52,0.31,115.8,0.69,115.8,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00559,0.000219,0.0926,0.00363,1,0.0988,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2014-10-08,2014,1,2,281,166.41,0.83,5,Dry,24,4,2,2,20,52,0.31,114.4,0.69,114.4,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.092,0.0036,1,0.097,0.189,0.0074,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-10-09,2014,1,2,282,165.05,0.84,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.0951,0.186,0.0073,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-10,2014,1,2,283,163.13,0.84,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.0052,0.000204,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2014-10-11,2014,1,2,284,162.86,0.84,5,Dry,24,4,2,2,20,52,0.32,110.9,0.68,110.9,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000203,0.0904,0.00354,1,0.0922,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2014-10-12,2014,1,2,285,160.95,0.85,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0896,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2014-10-13,2014,1,2,286,159.58,0.85,5,Dry,24,4,2,2,20,52,0.33,107.6,0.67,107.6,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2014-10-14,2014,1,2,287,158.21,0.86,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2014-10-15,2014,1,3,288,159.03,0.86,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0887,0.00348,1,0.087,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2014-10-16,2014,1,3,289,159.31,0.86,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0889,0.00348,1,0.0874,0.176,0.00691,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2014-10-17,2014,1,3,290,158.49,0.86,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0863,0.175,0.00685,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2014-10-18,2014,1,3,291,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2014-10-19,2014,1,3,292,155.2,0.87,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2014-10-20,2014,1,3,293,153.84,0.87,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2014-10-21,2014,1,3,294,152.47,0.88,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2014-10-22,2014,1,4,295,151.1,0.88,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2014-10-23,2014,1,4,296,149.74,0.89,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-10-24,2014,1,4,297,148.37,0.89,5,Dry,24,4,2,2,20,52,0.35,96.37,0.65,96.37,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2014-10-25,2014,1,4,298,147,0.89,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2014-10-26,2014,1,4,299,146.73,0.89,5,Dry,24,4,2,2,20,52,0.35,94.73,0.65,94.73,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.0038,0.000149,0.0834,0.00327,1,0.0704,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2014-10-27,2014,1,4,300,145.91,0.89,5,Dry,24,4,2,2,20,52,0.36,93.91,0.64,93.91,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00373,0.000146,0.083,0.00325,1,0.0693,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2014-10-28,2014,1,4,301,143.99,0.9,5,Dry,24,4,2,2,20,52,0.36,91.99,0.64,91.99,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0822,0.00322,1,0.0667,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2014-10-29,2014,1,5,302,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2014-10-30,2014,1,5,303,141.26,0.9,5,Dry,24,4,2,2,20,52,0.37,89.26,0.63,89.26,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2014-10-31,2014,1,5,304,139.89,0.91,5,Dry,24,4,2,2,20,52,0.37,87.89,0.63,87.89,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2014-11-01,2014,2,5,305,139.62,0.91,5,Dry,23,4,2,2,19,50,0.36,89.62,0.64,89.62,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0635,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2014-11-02,2014,2,5,306,140.44,0.91,5,Dry,23,4,2,2,19,50,0.36,90.44,0.64,90.44,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2014-11-03,2014,2,5,307,142.35,0.9,5,Dry,23,4,2,2,19,50,0.35,92.35,0.65,92.35,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.0036,0.000141,0.082,0.00321,1,0.0672,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2014-11-04,2014,2,5,308,145.36,0.9,5,Dry,23,4,2,2,19,50,0.34,95.36,0.66,95.36,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00386,0.000151,0.0833,0.00327,1,0.0712,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2014-11-05,2014,2,6,309,146.73,0.89,5,Dry,23,4,2,2,19,50,0.34,96.73,0.66,96.73,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2014-11-06,2014,2,6,310,147,0.89,5,Dry,23,4,2,2,19,50,0.34,97,0.66,97,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.00329,1,0.0735,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2014-11-07,2014,2,6,311,147.27,0.89,5,Dry,23,4,2,2,19,50,0.34,97.27,0.66,97.27,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2014-11-08,2014,2,6,312,147.55,0.89,5,Dry,23,4,2,2,19,50,0.34,97.55,0.66,97.55,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000159,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2014-11-09,2014,2,6,313,151.65,0.88,5,Dry,23,4,2,2,19,50,0.33,101.7,0.67,101.7,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2014-11-10,2014,2,6,314,156.84,0.86,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2014-11-11,2014,2,6,315,157.12,0.86,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-11-12,2014,2,7,316,158.49,0.86,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2014-11-13,2014,2,7,317,159.85,0.85,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-11-14,2014,2,7,318,159.03,0.86,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2014-11-15,2014,2,7,319,158.21,0.86,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2014-11-16,2014,2,7,320,156.3,0.87,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2014-11-17,2014,2,7,321,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2014-11-18,2014,2,7,322,154.66,0.87,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00342,1,0.0838,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2014-11-19,2014,2,8,323,154.38,0.87,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2014-11-20,2014,2,8,324,153.02,0.88,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2014-11-21,2014,2,8,325,152.74,0.88,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0812,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2014-11-22,2014,2,8,326,153.56,0.88,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-11-23,2014,2,8,327,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2014-11-24,2014,2,8,328,155.2,0.87,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2014-11-25,2014,2,8,329,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2014-11-26,2014,2,9,330,153.02,0.88,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2014-11-27,2014,2,9,331,151.65,0.88,5,Dry,23,4,2,2,19,50,0.33,101.7,0.67,101.7,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2014-11-28,2014,2,9,332,151.38,0.88,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2014-11-29,2014,2,9,333,153.84,0.87,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.000179,0.087,0.00341,1,0.0827,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2014-11-30,2014,2,9,334,155.2,0.87,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2014-12-01,2014,3,9,335,154.93,0.87,5,Dry,26,4,3,2,24,59,0.38,95.93,0.62,95.93,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2014-12-02,2014,3,9,336,156.3,0.87,5,Dry,26,4,3,2,24,59,0.38,97.3,0.62,97.3,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2014-12-03,2014,3,10,337,161.49,0.85,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2014-12-04,2014,3,10,338,166.14,0.83,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-12-05,2014,3,10,339,168.6,0.83,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
2014-12-06,2014,3,10,340,169.97,0.82,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0923,0.184,0.0072,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
2014-12-07,2014,3,10,341,174.07,0.81,5,Dry,26,4,3,2,24,59,0.34,115.1,0.66,115.1,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-12-08,2014,3,10,342,174.34,0.81,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-12-09,2014,3,10,343,172.43,0.81,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00363,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2014-12-10,2014,3,11,344,173.8,0.81,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000216,0.0932,0.00365,1,0.0975,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2014-12-11,2014,3,11,345,175.16,0.81,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0993,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2014-12-12,2014,3,11,346,177.08,0.8,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000226,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2014-12-13,2014,3,11,347,177.9,0.8,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2014-12-14,2014,3,11,348,174.89,0.81,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-12-15,2014,3,11,349,175.71,0.81,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,623
2014-12-16,2014,3,11,350,179.81,0.79,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2014-12-17,2014,3,12,351,181.18,0.79,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2014-12-18,2014,3,12,352,181.45,0.79,5,Dry,26,4,3,2,24,59,0.33,122.5,0.68,122.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00616,0.000241,0.0966,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-12-19,2014,3,12,353,184.46,0.78,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2014-12-20,2014,3,12,354,187.47,0.77,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-12-21,2014,3,12,355,190.48,0.76,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2014-12-22,2014,3,12,356,190.2,0.76,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-12-23,2014,3,12,357,189.93,0.76,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2014-12-24,2014,3,13,358,192.94,0.75,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2014-12-25,2014,3,13,359,194.85,0.74,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2014-12-26,2014,3,13,360,194.58,0.74,5,Dry,26,4,3,2,24,59,0.3,135.6,0.7,135.6,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.126,0.228,0.0089,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2014-12-27,2014,3,13,361,193.76,0.75,5,Dry,26,4,3,2,24,59,0.3,134.8,0.69,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2014-12-28,2014,3,13,362,191.84,0.75,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2014-12-29,2014,3,13,363,189.38,0.76,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2014-12-30,2014,3,13,364,189.66,0.76,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2014-12-31,2014,3,14,365,193.21,0.75,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2015-01-01,2014,4,14,1,196.77,0.74,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2015-01-02,2014,4,14,2,198.13,0.73,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,673
2015-01-03,2014,4,14,3,199.5,0.73,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-01-04,2014,4,14,4,203.06,0.71,5,Dry,29,5,4,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2015-01-05,2014,4,14,5,203.33,0.71,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2015-01-06,2014,4,14,6,201.96,0.72,5,Dry,29,5,4,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2015-01-07,2014,4,15,7,203.88,0.71,5,Dry,29,5,4,2,33,73,0.36,130.9,0.64,130.9,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2015-01-08,2014,4,15,8,206.34,0.7,5,Dry,29,5,4,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2015-01-09,2014,4,15,9,209.34,0.69,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0971,0.00734,0.000287,0.104,0.00409,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2015-01-10,2014,4,15,10,210.71,0.69,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00746,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,743
2015-01-11,2014,4,15,11,213.72,0.68,5,Dry,29,5,4,2,33,73,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00771,0.000302,0.106,0.00417,1,0.132,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2015-01-12,2014,4,15,12,215.09,0.67,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2015-01-13,2014,4,15,13,217,0.67,5,Dry,29,5,4,2,33,73,0.34,144,0.66,144,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-01-14,2014,4,16,14,221.1,0.66,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2015-01-15,2014,4,16,15,223.56,0.65,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2015-01-16,2014,4,16,16,228.76,0.64,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2015-01-17,2014,4,16,17,234.5,0.62,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2015-01-18,2014,4,16,18,240.24,0.61,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00997,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.8,37.8,37.8,907
2015-01-19,2014,4,16,19,245.99,0.59,5,Dry,29,5,4,2,33,73,0.3,173,0.7,173,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2015-01-20,2014,4,16,20,251.73,0.58,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2015-01-21,2014,4,17,21,257.47,0.57,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2015-01-22,2014,4,17,22,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2015-01-23,2014,4,17,23,268.95,0.56,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00517,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2015-01-24,2014,4,17,24,273.6,0.55,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2015-01-25,2014,4,17,25,277.16,0.54,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2015-01-26,2014,4,17,26,282.9,0.53,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2015-01-27,2014,4,17,27,290.83,0.52,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-01-28,2014,4,18,28,299.31,0.51,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2015-01-29,2014,4,18,29,307.78,0.5,5,Dry,29,5,4,2,33,73,0.24,234.8,0.76,234.8,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.248,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2015-01-30,2014,4,18,30,318.45,0.49,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2015-01-31,2014,4,18,31,331.3,0.47,5,Dry,29,5,4,2,33,73,0.22,258.3,0.78,258.3,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000839,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2015-02-01,2014,5,18,32,344.7,0.46,5,Dry,31,6,4,3,41,85,0.25,259.7,0.75,259.7,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000867,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
