date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-02-02,2014,5,18,33,358.09,0.45,5,Dry,31,6,4,3,41,85,0.24,273.1,0.76,273.1,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0279,0.00112,0.174,0.00702,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.7,59.5,1430
2015-02-03,2014,5,18,34,370.95,0.43,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00137,0.185,0.00747,2,0.136,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
2015-02-04,2014,5,19,35,384.34,0.42,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2015-02-05,2014,5,19,36,397.74,0.41,5,Dry,31,6,4,3,41,85,0.21,312.7,0.79,312.7,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0466,0.00189,0.207,0.00841,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35,34,68,1630
2015-02-06,2014,5,19,37,410.59,0.4,5,Dry,31,6,4,3,41,85,0.21,325.6,0.79,325.6,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2015-02-07,2014,5,19,38,425.09,0.39,5,Dry,31,6,4,3,41,85,0.2,340.1,0.8,340.1,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0595,0.00243,0.23,0.00937,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38,37,73.9,1770
2015-02-08,2014,5,19,39,444.5,0.37,5,Dry,31,6,4,3,41,85,0.19,359.5,0.81,359.5,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2015-02-09,2014,5,19,40,464.46,0.36,5,Dry,31,6,4,3,41,85,0.18,379.5,0.82,379.5,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0781,0.00321,0.262,0.0108,2,0.199,0.461,0.0189,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
2015-02-10,2014,5,19,41,481.14,0.35,5,Dry,31,6,4,3,41,85,0.18,396.1,0.82,396.1,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.2,86.3,2070
2015-02-11,2014,5,20,42,497.27,0.34,5,Dry,31,6,4,3,41,85,0.17,412.3,0.83,412.3,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0936,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2015-02-12,2014,5,20,43,516.14,0.33,5,Dry,31,6,4,3,41,85,0.17,431.1,0.83,431.1,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00426,0.305,0.0127,2,0.234,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2015-02-13,2014,5,20,44,534.46,0.31,5,Dry,31,6,4,3,41,85,0.16,449.5,0.84,449.5,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2015-02-14,2014,5,20,45,548.95,0.3,5,Dry,31,6,4,3,41,85,0.15,463.9,0.84,463.9,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00493,0.332,0.0139,2,0.256,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-02-15,2014,5,20,46,567.27,0.29,5,Dry,31,6,4,3,41,85,0.15,482.3,0.85,482.3,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.351,0.0147,2,0.268,0.619,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2015-02-16,2014,5,20,47,585.59,0.28,5,Dry,31,6,4,3,41,85,0.14,500.6,0.85,500.6,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2015-02-17,2014,5,20,48,603.91,0.28,5,Dry,31,6,4,3,41,85,0.14,518.9,0.86,518.9,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2015-02-18,2014,5,21,49,622.24,0.27,5,Dry,31,6,4,3,41,85,0.14,537.2,0.86,537.2,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2015-02-19,2014,5,21,50,637.82,0.26,5,Dry,31,6,4,3,41,85,0.13,552.8,0.87,552.8,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00723,0.434,0.0184,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2015-02-20,2014,5,21,51,652.31,0.26,5,Dry,31,6,4,3,41,85,0.13,567.3,0.87,567.3,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2015-02-21,2014,5,21,52,666.81,0.25,5,Dry,31,6,4,3,41,85,0.13,581.8,0.87,581.8,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2015-02-22,2014,5,21,53,682.94,0.24,5,Dry,31,6,4,3,41,85,0.12,597.9,0.88,597.9,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.2,0.00858,0.49,0.021,3,0.212,0.702,0.03,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2015-02-23,2014,5,21,54,696.88,0.24,5,Dry,31,6,4,3,41,85,0.12,611.9,0.88,611.9,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2015-02-24,2014,5,21,55,708.09,0.23,5,Dry,31,6,4,3,41,85,0.12,623.1,0.88,623.1,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00934,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2015-02-25,2014,5,22,56,719.85,0.23,5,Dry,31,6,4,3,41,85,0.12,634.9,0.88,634.9,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.00969,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.5,43.7,131,3140
2015-02-26,2014,5,22,57,727.78,0.22,5,Dry,31,6,4,3,41,85,0.12,642.8,0.88,642.8,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.23,0.00993,0.545,0.0235,3,0.232,0.777,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2015-02-27,2014,5,22,58,733.52,0.22,5,Dry,31,6,4,3,41,85,0.12,648.5,0.88,648.5,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.318,0.234,0.0101,0.553,0.0239,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2015-02-28,2014,5,22,59,740.91,0.22,5,Dry,31,6,4,3,41,85,0.12,655.9,0.89,655.9,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.799,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2015-03-01,2014,6,22,60,746.65,0.22,5,Dry,36,8,6,4,53,107,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.318,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.8,131,3150
2015-03-02,2014,6,22,61,752.39,0.21,5,Dry,36,8,6,4,53,107,0.14,645.4,0.86,645.4,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
2015-03-03,2014,6,22,62,758.13,0.21,5,Dry,36,8,6,4,53,107,0.14,651.1,0.86,651.1,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2015-03-04,2014,6,23,63,762.78,0.21,5,Dry,36,8,6,4,53,107,0.14,655.8,0.86,655.8,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.804,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2015-03-05,2014,6,23,64,766.34,0.21,5,Dry,36,8,6,4,53,107,0.14,659.3,0.86,659.3,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.33,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2015-03-06,2014,6,23,65,768.25,0.21,5,Dry,36,8,6,4,53,107,0.14,661.3,0.86,661.3,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2015-03-07,2014,6,23,66,770.16,0.21,5,Dry,36,8,6,4,53,107,0.14,663.2,0.86,663.2,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2015-03-08,2014,6,23,67,770.44,0.21,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2015-03-09,2014,6,23,68,771.19,0.2,5,Dry,36,8,6,4,53,107,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.245,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2015-03-10,2014,6,23,69,772.12,0.2,5,Dry,36,8,6,4,53,107,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2015-03-11,2014,6,24,70,773.14,0.2,5,Dry,36,8,6,4,53,107,0.14,666.1,0.86,666.1,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2015-03-12,2014,6,24,71,774.22,0.2,5,Dry,36,8,6,4,53,107,0.14,667.2,0.86,667.2,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2015-03-13,2014,6,24,72,775.36,0.2,5,Dry,36,8,6,4,53,107,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2015-03-14,2014,6,24,73,776.54,0.2,5,Dry,36,8,6,4,53,107,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.335,0.248,0.0108,0.584,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2015-03-15,2014,6,24,74,780.33,0.2,5,Dry,36,8,6,4,53,107,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2015-03-16,2014,6,24,75,784.42,0.2,5,Dry,36,8,6,4,53,107,0.14,677.4,0.86,677.4,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.254,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2015-03-17,2014,6,24,76,788.75,0.2,5,Dry,36,8,6,4,53,107,0.14,681.8,0.86,681.8,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.342,0.256,0.0112,0.599,0.0261,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2015-03-18,2014,6,25,77,796.42,0.19,5,Dry,36,8,6,4,53,107,0.13,689.4,0.87,689.4,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2015-03-19,2014,6,25,78,807.95,0.19,5,Dry,36,8,6,4,53,107,0.13,701,0.87,701,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2015-03-20,2014,6,25,79,820.25,0.19,5,Dry,36,8,6,4,53,107,0.13,713.3,0.87,713.3,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0122,0.638,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2015-03-21,2014,6,25,80,837.01,0.18,5,Dry,36,8,6,4,53,107,0.13,730,0.87,730,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.289,0.0127,0.658,0.0289,3,0.271,0.929,0.0409,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2015-03-22,2014,6,25,81,850.68,0.18,5,Dry,36,8,6,4,53,107,0.13,743.7,0.87,743.7,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2015-03-23,2014,6,25,82,869,0.17,5,Dry,36,8,6,4,53,107,0.12,762,0.88,762,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.956,0.98,0.937,51.5,48.2,145,3470
2015-03-24,2014,6,25,83,888.05,0.17,5,Dry,36,8,6,4,53,107,0.12,781,0.88,781,0,0,0,0,-4,4,36,8,6,0,57,831,990,967.5,22.5,0.416,0.317,0.0141,0.733,0.0325,4,0.206,0.939,0.0416,21.6,0.953,0.975,0.929,39.4,38.4,154,3690
2015-03-25,2014,6,26,84,907.76,0.16,5,Dry,36,8,6,4,53,107,0.12,800.8,0.88,800.8,0,0,0,0,-4,4,36,8,6,0,57,851,990,967.5,22.5,0.434,0.327,0.0145,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2015-03-26,2014,6,26,85,928.09,0.16,5,Dry,36,8,6,4,53,107,0.12,821.1,0.89,821.1,0,0,0,0,-4,4,36,8,6,0,57,871,990,967.6,22.4,0.452,0.336,0.015,0.789,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2015-03-27,2014,6,26,86,939.64,0.15,5,Dry,36,8,6,4,53,107,0.11,832.6,0.89,832.6,0,0,0,0,-4,4,36,8,6,0,57,883,990,967.7,22.3,0.463,0.342,0.0153,0.805,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.7,163,3900
2015-03-28,2014,6,26,87,946.64,0.15,5,Dry,36,8,6,4,53,107,0.11,839.6,0.89,839.6,0,0,0,0,-4,4,36,8,6,0,57,890,990,967.7,22.3,0.469,0.345,0.0155,0.815,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2015-03-29,2014,6,26,88,953.71,0.15,5,Dry,36,8,6,4,53,107,0.11,846.7,0.89,846.7,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0157,0.825,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2015-03-30,2014,6,26,89,956.07,0.15,5,Dry,36,8,6,4,53,107,0.11,849.1,0.89,849.1,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.478,0.35,0.0157,0.828,0.0372,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2015-03-31,2014,6,26,90,953.71,0.15,5,Dry,36,8,6,4,53,107,0.11,846.7,0.89,846.7,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0157,0.825,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2015-04-01,2014,7,27,91,951.35,0.15,5,Dry,40,10,8,5,62,125,0.13,826.4,0.87,826.4,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2015-04-02,2014,7,27,92,948.99,0.15,5,Dry,40,10,8,5,62,125,0.13,824,0.87,824,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,160,3850
2015-04-03,2014,7,27,93,946.64,0.15,5,Dry,40,10,8,5,62,125,0.13,821.6,0.87,821.6,0,0,0,0,-5,5,40,10,8,0,67,880,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0357,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
2015-04-04,2014,7,27,94,939.64,0.15,5,Dry,40,10,8,5,62,125,0.13,814.6,0.87,814.6,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2015-04-05,2014,7,27,95,932.69,0.16,5,Dry,40,10,8,5,62,125,0.13,807.7,0.87,807.7,0,0,0,0,-5,5,40,10,8,0,67,866,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0348,4,0.215,0.992,0.0444,21.4,0.953,0.977,0.931,40.4,39.4,158,3780
2015-04-06,2014,7,27,96,921.25,0.16,5,Dry,40,10,8,5,62,125,0.14,796.3,0.86,796.3,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.034,4,0.211,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2015-04-07,2014,7,27,97,909.99,0.16,5,Dry,40,10,8,5,62,125,0.14,785,0.86,785,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.746,0.0332,4,0.207,0.953,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2015-04-08,2014,7,28,98,903.33,0.16,5,Dry,40,10,8,5,62,125,0.14,778.3,0.86,778.3,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.421,0.316,0.014,0.736,0.0327,3,0.288,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2015-04-09,2014,7,28,99,896.73,0.16,5,Dry,40,10,8,5,62,125,0.14,771.7,0.86,771.7,0,0,0,0,-5,5,40,10,8,0,67,830,990,967.5,22.5,0.415,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2015-04-10,2014,7,28,100,890.21,0.17,5,Dry,40,10,8,5,62,125,0.14,765.2,0.86,765.2,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.409,0.309,0.0137,0.718,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2015-04-11,2014,7,28,101,883.75,0.17,5,Dry,40,10,8,5,62,125,0.14,758.8,0.86,758.8,0,0,0,0,-5,5,40,10,8,0,67,817,990,967.4,22.6,0.403,0.306,0.0136,0.709,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2015-04-12,2014,7,28,102,885.9,0.17,5,Dry,40,10,8,5,62,125,0.14,760.9,0.86,760.9,0,0,0,0,-5,5,40,10,8,0,67,819,990,967.4,22.6,0.405,0.307,0.0136,0.712,0.0316,3,0.283,0.995,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2015-04-13,2014,7,28,103,888.05,0.17,5,Dry,40,10,8,5,62,125,0.14,763,0.86,763,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0317,3,0.283,0.998,0.0443,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2015-04-14,2014,7,28,104,894.55,0.16,5,Dry,40,10,8,5,62,125,0.14,769.5,0.86,769.5,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.311,0.0138,0.724,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2015-04-15,2014,7,29,105,905.54,0.16,5,Dry,40,10,8,5,62,125,0.14,780.5,0.86,780.5,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2015-04-16,2014,7,29,106,912.23,0.16,5,Dry,40,10,8,5,62,125,0.14,787.2,0.86,787.2,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.429,0.32,0.0143,0.749,0.0333,4,0.208,0.957,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2015-04-17,2014,7,29,107,923.53,0.16,5,Dry,40,10,8,5,62,125,0.14,798.5,0.86,798.5,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.439,0.325,0.0145,0.765,0.0341,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2015-04-18,2014,7,29,108,939.64,0.15,5,Dry,40,10,8,5,62,125,0.13,814.6,0.87,814.6,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2015-04-19,2014,7,29,109,960.83,0.15,5,Dry,40,10,8,5,62,125,0.13,835.8,0.87,835.8,0,0,0,0,-5,5,40,10,8,0,67,894,990,967.7,22.3,0.473,0.344,0.0154,0.817,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2015-04-20,2014,7,29,110,982.53,0.14,5,Dry,40,10,8,5,62,125,0.13,857.5,0.87,857.5,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2015-04-21,2014,7,29,111,1004.7,0.14,5,Dry,40,10,8,5,62,125,0.12,879.7,0.88,879.7,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.513,0.365,0.0165,0.878,0.0398,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2015-04-22,2014,7,30,112,1027.4,0.14,5,Dry,40,10,8,5,62,125,0.12,902.4,0.88,902.4,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.91,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2015-04-23,2014,7,30,113,1050.4,0.13,5,Dry,40,10,8,5,62,125,0.12,925.4,0.88,925.4,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.942,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2015-04-24,2014,7,30,114,1068.7,0.13,5,Dry,40,10,8,5,62,125,0.12,943.7,0.88,943.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.572,0.396,0.0181,0.968,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.7,44.8,179,4300
2015-04-25,2014,7,30,115,1087.1,0.13,5,Dry,40,10,8,5,62,125,0.12,962.1,0.89,962.1,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.589,0.405,0.0185,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2015-04-26,2014,7,30,116,1100.5,0.13,5,Dry,40,10,8,5,62,125,0.11,975.5,0.89,975.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.601,0.411,0.0189,1.01,0.0465,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2015-04-27,2014,7,30,117,1108.5,0.13,5,Dry,40,10,8,5,62,125,0.11,983.5,0.89,983.5,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.613,0.415,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2015-04-28,2014,7,30,118,1111.2,0.13,5,Dry,40,10,8,5,62,125,0.11,986.2,0.89,986.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.617,0.416,0.0191,1.03,0.0475,4,0.275,1.31,0.0602,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2015-04-29,2014,7,31,119,1108.5,0.13,5,Dry,40,10,8,5,62,125,0.11,983.5,0.89,983.5,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.613,0.415,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2015-04-30,2014,7,31,120,1100.5,0.13,5,Dry,40,10,8,5,62,125,0.11,975.5,0.89,975.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.601,0.411,0.0189,1.01,0.0465,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2015-05-01,2014,8,31,121,1087.1,0.13,5,Dry,42,9,8,6,82,147,0.14,940.1,0.86,940.1,0,0,0,0,-6,6,42,9,8,0,88,999,990,968.2,21.8,0.57,0.394,0.0181,0.964,0.0441,4,0.26,1.22,0.056,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2015-05-02,2014,8,31,122,1073.9,0.13,5,Dry,42,9,8,6,82,147,0.14,926.9,0.86,926.9,0,0,0,0,-6,6,42,9,8,0,88,986,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0432,4,0.255,1.2,0.0549,20.7,0.955,0.98,0.936,44.9,44,176,4220
2015-05-03,2014,8,31,123,1055.6,0.13,5,Dry,42,9,8,6,82,147,0.14,908.6,0.86,908.6,0,0,0,0,-6,6,42,9,8,0,88,968,990,968.1,21.9,0.541,0.379,0.0173,0.919,0.0419,4,0.249,1.17,0.0533,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2015-05-04,2014,8,31,124,1037.6,0.14,5,Dry,42,9,8,6,82,147,0.14,890.6,0.86,890.6,0,0,0,0,-6,6,42,9,8,0,88,950,990,968,22,0.524,0.37,0.0168,0.894,0.0407,4,0.243,1.14,0.0517,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2015-05-05,2014,8,31,125,1019.8,0.14,5,Dry,42,9,8,6,82,147,0.14,872.8,0.86,872.8,0,0,0,0,-6,6,42,9,8,0,88,932,990,968,22,0.508,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2015-05-06,2014,8,32,126,1002.2,0.14,5,Dry,42,9,8,6,82,147,0.15,855.2,0.85,855.2,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.492,0.353,0.016,0.845,0.0382,4,0.231,1.08,0.0487,21,0.954,0.98,0.935,42.1,41.2,165,3960
2015-05-07,2014,8,32,127,980.1,0.15,5,Dry,42,9,8,6,82,147,0.15,833.1,0.85,833.1,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.472,0.342,0.0154,0.814,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2015-05-08,2014,8,32,128,958.45,0.15,5,Dry,42,9,8,6,82,147,0.15,811.5,0.85,811.5,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.452,0.332,0.0149,0.784,0.0352,4,0.216,1,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2015-05-09,2014,8,32,129,937.31,0.15,5,Dry,42,9,8,6,82,147,0.16,790.3,0.84,790.3,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0337,4,0.209,0.963,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2015-05-10,2014,8,32,130,916.73,0.16,5,Dry,42,9,8,6,82,147,0.16,769.7,0.84,769.7,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2015-05-11,2014,8,32,131,901.12,0.16,5,Dry,42,9,8,6,82,147,0.16,754.1,0.84,754.1,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0313,3,0.281,0.984,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2015-05-12,2014,8,32,132,885.9,0.17,5,Dry,42,9,8,6,82,147,0.17,738.9,0.83,738.9,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.295,0.0131,0.68,0.0301,3,0.275,0.955,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2015-05-13,2014,8,33,133,871.08,0.17,5,Dry,42,9,8,6,82,147,0.17,724.1,0.83,724.1,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.029,3,0.268,0.925,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2015-05-14,2014,8,33,134,856.7,0.17,5,Dry,42,9,8,6,82,147,0.17,709.7,0.83,709.7,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2015-05-15,2014,8,33,135,842.8,0.18,5,Dry,42,9,8,6,82,147,0.17,695.8,0.83,695.8,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2015-05-16,2014,8,33,136,829.44,0.18,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2015-05-17,2014,8,33,137,816.66,0.19,5,Dry,42,9,8,6,82,147,0.18,669.7,0.82,669.7,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
2015-05-18,2014,8,33,138,804.57,0.19,5,Dry,42,9,8,6,82,147,0.18,657.6,0.82,657.6,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2015-05-19,2014,8,33,139,793.29,0.2,5,Dry,42,9,8,6,82,147,0.18,646.3,0.81,646.3,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2015-05-20,2014,8,34,140,783.03,0.2,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2015-05-21,2014,8,34,141,774.22,0.2,5,Dry,42,9,8,6,82,147,0.19,627.2,0.81,627.2,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2015-05-22,2014,8,34,142,766.34,0.21,5,Dry,42,9,8,6,82,147,0.19,619.3,0.81,619.3,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2015-05-23,2014,8,34,143,753.49,0.21,5,Dry,42,9,8,6,82,147,0.2,606.5,0.81,606.5,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00893,0.511,0.0221,3,0.215,0.726,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
2015-05-24,2014,8,34,144,741.73,0.22,5,Dry,42,9,8,6,82,147,0.2,594.7,0.8,594.7,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00857,0.496,0.0215,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2015-05-25,2014,8,34,145,729.97,0.22,5,Dry,42,9,8,6,82,147,0.2,583,0.8,583,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.19,0.00821,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
2015-05-26,2014,8,34,146,719.85,0.23,5,Dry,42,9,8,6,82,147,0.2,572.9,0.8,572.9,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00791,0.469,0.0202,3,0.2,0.67,0.0288,22.6,0.952,0.976,0.93,40.2,39.3,118,2830
2015-05-27,2014,8,35,147,710.83,0.23,5,Dry,42,9,8,6,82,147,0.21,563.8,0.79,563.8,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.28,0.178,0.00764,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.7,116,2780
2015-05-28,2014,8,35,148,702.35,0.23,5,Dry,42,9,8,6,82,147,0.21,555.4,0.79,555.4,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.276,0.172,0.00738,0.448,0.0192,3,0.192,0.64,0.0275,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2015-05-29,2014,8,35,149,694.97,0.24,5,Dry,42,9,8,6,82,147,0.21,548,0.79,548,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2015-05-30,2014,8,35,150,687.59,0.24,5,Dry,42,9,8,6,82,147,0.21,540.6,0.79,540.6,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2015-05-31,2014,8,35,151,681.84,0.24,5,Dry,42,9,8,6,82,147,0.22,534.8,0.78,534.8,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.605,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2015-06-01,2014,9,35,152,678.29,0.24,5,Dry,39,9,7,5,59,119,0.17,559.3,0.82,559.3,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2015-06-02,2014,9,35,153,675.28,0.25,5,Dry,39,9,7,5,59,119,0.18,556.3,0.82,556.3,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00738,0.447,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2015-06-03,2014,9,36,154,673.37,0.25,5,Dry,39,9,7,5,59,119,0.18,554.4,0.82,554.4,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00732,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2015-06-04,2014,9,36,155,672.55,0.25,5,Dry,39,9,7,5,59,119,0.18,553.5,0.82,553.5,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.272,0.171,0.00729,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2015-06-05,2014,9,36,156,672.82,0.25,5,Dry,39,9,7,5,59,119,0.18,553.8,0.82,553.8,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.0073,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2015-06-06,2014,9,36,157,674.19,0.25,5,Dry,39,9,7,5,59,119,0.18,555.2,0.82,555.2,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00734,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2015-06-07,2014,9,36,158,677.2,0.24,5,Dry,39,9,7,5,59,119,0.18,558.2,0.82,558.2,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00743,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2015-06-08,2014,9,36,159,679.66,0.24,5,Dry,39,9,7,5,59,119,0.17,560.7,0.82,560.7,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.176,0.00751,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.7,116,2780
2015-06-09,2014,9,36,160,682.66,0.24,5,Dry,39,9,7,5,59,119,0.17,563.7,0.83,563.7,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.178,0.0076,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2015-06-10,2014,9,37,161,684.58,0.24,5,Dry,39,9,7,5,59,119,0.17,565.6,0.83,565.6,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00765,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,40,39,117,2810
2015-06-11,2014,9,37,162,684.85,0.24,5,Dry,39,9,7,5,59,119,0.17,565.9,0.83,565.9,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00766,0.458,0.0196,3,0.197,0.655,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2015-06-12,2014,9,37,163,684.03,0.24,5,Dry,39,9,7,5,59,119,0.17,565,0.83,565,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00764,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,39.9,39,117,2810
2015-06-13,2014,9,37,164,682.66,0.24,5,Dry,39,9,7,5,59,119,0.17,563.7,0.83,563.7,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.178,0.0076,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2015-06-14,2014,9,37,165,681.3,0.24,5,Dry,39,9,7,5,59,119,0.17,562.3,0.82,562.3,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.177,0.00756,0.454,0.0194,3,0.196,0.649,0.0278,22.7,0.952,0.975,0.928,39.8,38.8,116,2790
2015-06-15,2014,9,37,166,678.29,0.24,5,Dry,39,9,7,5,59,119,0.17,559.3,0.82,559.3,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2015-06-16,2014,9,37,167,674.19,0.25,5,Dry,39,9,7,5,59,119,0.18,555.2,0.82,555.2,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00734,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2015-06-17,2014,9,38,168,668.99,0.25,5,Dry,39,9,7,5,59,119,0.18,550,0.82,550,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00719,0.439,0.0187,3,0.19,0.629,0.0268,22.8,0.951,0.974,0.926,39,37.9,114,2730
2015-06-18,2014,9,38,169,662.7,0.25,5,Dry,39,9,7,5,59,119,0.18,543.7,0.82,543.7,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.007,0.431,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.924,38.6,37.5,113,2700
2015-06-19,2014,9,38,170,656.96,0.25,5,Dry,39,9,7,5,59,119,0.18,538,0.82,538,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00683,0.424,0.0181,3,0.185,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2015-06-20,2014,9,38,171,649.58,0.26,5,Dry,39,9,7,5,59,119,0.18,530.6,0.82,530.6,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.259,0.155,0.00661,0.415,0.0176,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2015-06-21,2014,9,38,172,642.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,481.7,0.75,481.7,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.126,0.00537,0.363,0.0154,2,0.268,0.631,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-06-22,2014,9,38,173,634.27,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,473.3,0.75,473.3,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0262,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2015-06-23,2014,9,38,174,626.34,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,465.3,0.74,465.3,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.119,0.00503,0.346,0.0147,2,0.257,0.603,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2015-06-24,2014,9,39,175,617.86,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,456.9,0.74,456.9,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00485,0.337,0.0143,2,0.251,0.588,0.0249,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2015-06-25,2014,9,39,176,608.29,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,447.3,0.73,447.3,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00465,0.327,0.0138,2,0.244,0.572,0.0242,23.1,0.958,0.98,0.939,48.5,47.6,95.1,2280
2015-06-26,2014,9,39,177,599.27,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,438.3,0.73,438.3,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00447,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.3,2240
2015-06-27,2014,9,39,178,590.24,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,429.2,0.73,429.2,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.21,0.102,0.00428,0.311,0.0131,2,0.232,0.543,0.0229,23.2,0.957,0.98,0.938,46.7,45.8,91.6,2200
2015-06-28,2014,9,39,179,581.22,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,420.2,0.72,420.2,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0973,0.00409,0.304,0.0128,2,0.226,0.53,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
2015-06-29,2014,9,39,180,572.2,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,411.2,0.72,411.2,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0931,0.00391,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
2015-06-30,2014,9,39,181,563.17,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,402.2,0.71,402.2,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0888,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2015-07-01,2014,10,40,182,554.15,0.3,4,Mod_Dry,42,9,8,6,70,135,0.24,419.1,0.76,419.1,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0968,0.00405,0.301,0.0126,2,0.225,0.527,0.022,23.4,0.956,0.98,0.937,45.9,45,90.1,2160
2015-07-02,2014,10,40,183,545.13,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,410.1,0.75,410.1,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
2015-07-03,2014,10,40,184,536.1,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,401.1,0.75,401.1,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0883,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.5,2080
2015-07-04,2014,10,40,185,527.08,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,392.1,0.74,392.1,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0841,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
2015-07-05,2014,10,40,186,519.15,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,384.1,0.74,384.1,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0803,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,83,1990
2015-07-06,2014,10,40,187,510.67,0.33,4,Mod_Dry,42,9,8,6,70,135,0.26,375.7,0.74,375.7,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.5,40.6,81.2,1950
2015-07-07,2014,10,40,188,502.2,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,367.2,0.73,367.2,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0723,0.003,0.258,0.0107,2,0.19,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.6,79.3,1900
2015-07-08,2014,10,41,189,493.72,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,358.7,0.73,358.7,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0683,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2015-07-09,2014,10,41,190,485.79,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,350.8,0.72,350.8,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.973,0.923,38.8,37.8,75.6,1810
2015-07-10,2014,10,41,191,478.95,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,343.9,0.72,343.9,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2015-07-11,2014,10,41,192,471.57,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,336.6,0.71,336.6,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0579,0.00238,0.233,0.0096,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2015-07-12,2014,10,41,193,464.19,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,329.2,0.71,329.2,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00933,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2015-07-13,2014,10,41,194,456.81,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,321.8,0.7,321.8,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2015-07-14,2014,10,41,195,449.42,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,314.4,0.7,314.4,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0474,0.00194,0.215,0.00881,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.7,1630
2015-07-15,2014,10,42,196,442.59,0.38,4,Mod_Dry,42,9,8,6,70,135,0.3,307.6,0.69,307.6,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2015-07-16,2014,10,42,197,435.75,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,300.8,0.69,300.8,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.162,0.041,0.00168,0.203,0.00832,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1560
2015-07-17,2014,10,42,198,430.01,0.39,4,Mod_Dry,42,9,8,6,70,135,0.31,295,0.69,295,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0382,0.00156,0.199,0.00812,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
2015-07-18,2014,10,42,199,423.72,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,288.7,0.68,288.7,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0353,0.00144,0.194,0.0079,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2015-07-19,2014,10,42,200,417.43,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
2015-07-20,2014,10,42,201,411.14,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,276.1,0.67,276.1,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0293,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2015-07-21,2014,10,42,202,405.4,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,270.4,0.67,270.4,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2015-07-22,2014,10,43,203,399.66,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,264.7,0.66,264.7,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.000972,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2015-07-23,2014,10,43,204,393.91,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,258.9,0.66,258.9,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0212,0.000861,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2015-07-24,2014,10,43,205,389.27,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,254.3,0.65,254.3,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.019,0.000771,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2015-07-25,2014,10,43,206,384.07,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,249.1,0.65,249.1,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2015-07-26,2014,10,43,207,378.88,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,243.9,0.64,243.9,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2015-07-27,2014,10,43,208,373.68,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,238.7,0.64,238.7,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2015-07-28,2014,10,43,209,368.49,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,233.5,0.63,233.5,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2015-07-29,2014,10,44,210,363.84,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,228.8,0.63,228.8,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2015-07-30,2014,10,44,211,359.19,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,224.2,0.62,224.2,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2015-07-31,2014,10,44,212,354.54,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,219.5,0.62,219.5,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2015-08-01,2014,11,44,213,349.89,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,234.9,0.67,234.9,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2015-08-02,2014,11,44,214,344.7,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,229.7,0.67,229.7,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00995,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2015-08-03,2014,11,44,215,339.5,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2015-08-04,2014,11,44,216,334.31,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,219.3,0.66,219.3,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2015-08-05,2014,11,45,217,329.11,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,214.1,0.65,214.1,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2015-08-06,2014,11,45,218,323.91,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,208.9,0.65,208.9,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2015-08-07,2014,11,45,219,319.27,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,204.3,0.64,204.3,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2015-08-08,2014,11,45,220,314.62,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,199.6,0.63,199.6,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2015-08-09,2014,11,45,221,311.06,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,196.1,0.63,196.1,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2015-08-10,2014,11,45,222,306.96,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,192,0.63,192,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2015-08-11,2014,11,45,223,302.86,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,187.9,0.62,187.9,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2015-08-12,2014,11,46,224,298.76,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,183.8,0.61,183.8,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2015-08-13,2014,11,46,225,294.66,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,179.7,0.61,179.7,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,974
2015-08-14,2014,11,46,226,290.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175.6,0.6,175.6,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2015-08-15,2014,11,46,227,287,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172,0.6,172,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2015-08-16,2014,11,46,228,283.45,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
2015-08-17,2014,11,46,229,279.89,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,164.9,0.59,164.9,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2015-08-18,2014,11,46,230,276.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
2015-08-19,2014,11,47,231,273.88,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,158.9,0.58,158.9,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00472,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2015-08-20,2014,11,47,232,270.87,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,155.9,0.57,155.9,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.009,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2015-08-21,2014,11,47,233,267.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,152.9,0.57,152.9,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2015-08-22,2014,11,47,234,264.85,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,149.8,0.57,149.8,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2015-08-23,2014,11,47,235,261.84,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,146.8,0.56,146.8,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2015-08-24,2014,11,47,236,258.84,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,143.8,0.56,143.8,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,769
2015-08-25,2014,11,47,237,255.83,0.58,4,Mod_Dry,39,7,5,4,60,115,0.45,140.8,0.55,140.8,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.3,31.4,31.4,753
2015-08-26,2014,11,48,238,252.82,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,137.8,0.55,137.8,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00434,1,0.129,0.238,0.00942,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2015-08-27,2014,11,48,239,249.81,0.59,4,Mod_Dry,39,7,5,4,60,115,0.46,134.8,0.54,134.8,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00428,1,0.124,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2015-08-28,2014,11,48,240,247.35,0.59,4,Mod_Dry,39,7,5,4,60,115,0.47,132.3,0.54,132.3,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00424,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2015-08-29,2014,11,48,241,244.89,0.6,4,Mod_Dry,39,7,5,4,60,115,0.47,129.9,0.53,129.9,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2015-08-30,2014,11,48,242,242.43,0.6,4,Mod_Dry,39,7,5,4,60,115,0.47,127.4,0.53,127.4,0,0,0,0,-4,4,39,7,5,0,64,178,990,964.7,25.3,0.0985,0.00658,0.00026,0.105,0.00415,1,0.115,0.22,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2015-08-31,2014,11,48,243,239.97,0.61,4,Mod_Dry,39,7,5,4,60,115,0.48,125,0.52,125,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
2015-09-01,2014,12,48,244,236.41,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00811,0.00032,0.11,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2015-09-02,2014,12,49,245,232.86,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,141.9,0.61,141.9,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00781,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.2,0.936,0.97,0.907,32.7,31.8,31.8,762
2015-09-03,2014,12,49,246,228.76,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00746,0.000293,0.107,0.00421,1,0.128,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2015-09-04,2014,12,49,247,224.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2015-09-05,2014,12,49,248,220.56,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.903,29.9,29,29,695
2015-09-06,2014,12,49,249,217,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,126,0.58,126,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2015-09-07,2014,12,49,250,213.45,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
