date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-09-08,2014,12,49,251,209.89,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,118.9,0.57,118.9,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00586,0.000229,0.0989,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2015-09-09,2014,12,50,252,207.43,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2015-09-10,2014,12,50,253,204.42,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0956,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2015-09-11,2014,12,50,254,201.41,0.72,5,Dry,30,6,4,2,30,72,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00675,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2015-09-12,2014,12,50,255,198.41,0.73,5,Dry,30,6,4,2,30,72,0.36,126.4,0.64,126.4,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0943,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00836,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2015-09-13,2014,12,50,256,195.4,0.74,5,Dry,30,6,4,2,30,72,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00624,0.000244,0.0994,0.00389,1,0.109,0.209,0.00815,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2015-09-14,2014,12,50,257,192.39,0.75,5,Dry,30,6,4,2,30,72,0.37,120.4,0.63,120.4,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00384,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2015-09-15,2014,12,50,258,189.93,0.76,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2015-09-16,2014,12,51,259,187.47,0.77,5,Dry,30,6,4,2,30,72,0.38,115.5,0.62,115.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000218,0.096,0.00375,1,0.0984,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-09-17,2014,12,51,260,185.01,0.77,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00536,0.000209,0.0949,0.00371,1,0.0951,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2015-09-18,2014,12,51,261,182.55,0.78,5,Dry,30,6,4,2,30,72,0.39,110.5,0.61,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00515,0.000201,0.0938,0.00367,1,0.0917,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2015-09-19,2014,12,51,262,180.09,0.79,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2015-09-20,2014,12,51,263,177.63,0.8,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00473,0.000185,0.0917,0.00359,1,0.0851,0.177,0.00692,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2015-09-21,2014,12,51,264,176.26,0.8,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.0911,0.00356,1,0.0833,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2015-09-22,2014,12,51,265,174.34,0.81,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0807,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2015-09-23,2014,12,52,266,172.43,0.81,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2015-09-24,2014,12,52,267,170.52,0.82,5,Dry,30,6,4,2,30,72,0.42,98.52,0.58,98.52,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0755,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2015-09-25,2014,12,52,268,168.6,0.83,5,Dry,30,6,4,2,30,72,0.43,96.6,0.57,96.6,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2015-09-26,2014,12,52,269,166.69,0.83,5,Dry,30,6,4,2,30,72,0.43,94.69,0.57,94.69,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0703,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2015-09-27,2014,12,52,270,164.77,0.84,5,Dry,30,6,4,2,30,72,0.44,92.77,0.56,92.77,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2015-09-28,2014,12,52,271,162.86,0.84,5,Dry,30,6,4,2,30,72,0.44,90.86,0.56,90.86,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0652,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2015-09-29,2014,12,52,272,160.95,0.85,5,Dry,30,6,4,2,30,72,0.45,88.95,0.55,88.95,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0844,0.00331,1,0.0626,0.147,0.00576,25.4,0.923,0.964,0.89,20.4,19.7,19.7,473
2015-09-30,2014,12,53,273,159.58,0.85,5,Dry,30,6,4,2,30,72,0.45,87.58,0.55,87.58,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00319,0.000125,0.0838,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2015-10-01,2015,1,1,274,158.21,0.86,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2015-10-02,2015,1,1,275,156.84,0.86,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-10-03,2015,1,1,276,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2015-10-04,2015,1,1,277,157.39,0.86,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000185,0.088,0.00345,1,0.0848,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2015-10-05,2015,1,1,278,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2015-10-06,2015,1,1,279,155.2,0.87,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2015-10-07,2015,1,1,280,153.84,0.87,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2015-10-08,2015,1,2,281,152.47,0.88,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2015-10-09,2015,1,2,282,151.1,0.88,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2015-10-10,2015,1,2,283,149.74,0.89,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2015-10-11,2015,1,2,284,148.37,0.89,5,Dry,24,4,2,2,20,52,0.35,96.37,0.65,96.37,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2015-10-12,2015,1,2,285,147,0.89,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2015-10-13,2015,1,2,286,145.63,0.89,5,Dry,24,4,2,2,20,52,0.36,93.63,0.64,93.63,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2015-10-14,2015,1,2,287,144.27,0.9,5,Dry,24,4,2,2,20,52,0.36,92.27,0.64,92.27,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2015-10-15,2015,1,3,288,145.09,0.9,5,Dry,24,4,2,2,20,52,0.36,93.09,0.64,93.09,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000144,0.0826,0.00324,1,0.0682,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2015-10-16,2015,1,3,289,145.36,0.9,5,Dry,24,4,2,2,20,52,0.36,93.36,0.64,93.36,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2015-10-17,2015,1,3,290,143.45,0.9,5,Dry,24,4,2,2,20,52,0.36,91.45,0.64,91.45,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.066,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2015-10-18,2015,1,3,291,142.08,0.9,5,Dry,24,4,2,2,20,52,0.37,90.08,0.63,90.08,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2015-10-19,2015,1,3,292,140.71,0.91,5,Dry,24,4,2,2,20,52,0.37,88.71,0.63,88.71,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00317,1,0.0623,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2015-10-20,2015,1,3,293,139.34,0.91,5,Dry,24,4,2,2,20,52,0.37,87.34,0.63,87.34,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0604,0.141,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2015-10-21,2015,1,3,294,137.98,0.91,5,Dry,24,4,2,2,20,52,0.38,85.98,0.62,85.98,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2015-10-22,2015,1,4,295,136.61,0.91,5,Dry,24,4,2,2,20,52,0.38,84.61,0.62,84.61,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2015-10-23,2015,1,4,296,135.24,0.92,5,Dry,24,4,2,2,20,52,0.39,83.24,0.61,83.24,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0783,0.00307,1,0.0549,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2015-10-24,2015,1,4,297,133.88,0.92,5,Dry,24,4,2,2,20,52,0.39,81.88,0.61,81.88,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2015-10-25,2015,1,4,298,132.51,0.92,5,Dry,24,4,2,2,20,52,0.39,80.51,0.61,80.51,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0512,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2015-10-26,2015,1,4,299,132.24,0.92,5,Dry,24,4,2,2,20,52,0.39,80.24,0.61,80.24,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0508,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2015-10-27,2015,1,4,300,130.32,0.93,5,Dry,24,4,2,2,20,52,0.4,78.32,0.6,78.32,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000944,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2015-10-28,2015,1,4,301,130.05,0.93,5,Dry,24,4,2,2,20,52,0.4,78.05,0.6,78.05,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000935,0.076,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2015-10-29,2015,1,5,302,129.23,0.93,5,Dry,24,4,2,2,20,52,0.4,77.23,0.6,77.23,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000908,0.0757,0.00297,1,0.0468,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2015-10-30,2015,1,5,303,128.41,0.93,5,Dry,24,4,2,2,20,52,0.41,76.41,0.59,76.41,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.000088,0.0753,0.00295,1,0.0457,0.121,0.00474,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
2015-10-31,2015,1,5,304,127.59,0.93,5,Dry,24,4,2,2,20,52,0.41,75.59,0.59,75.59,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000853,0.075,0.00294,1,0.0445,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
2015-11-01,2015,2,5,305,128.95,0.93,5,Dry,23,4,2,2,19,50,0.39,78.95,0.61,78.95,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000965,0.0761,0.00298,1,0.0491,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2015-11-02,2015,2,5,306,131.96,0.92,5,Dry,23,4,2,2,19,50,0.38,81.96,0.62,81.96,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0531,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2015-11-03,2015,2,5,307,132.24,0.92,5,Dry,23,4,2,2,19,50,0.38,82.24,0.62,82.24,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0535,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2015-11-04,2015,2,5,308,133.06,0.92,5,Dry,23,4,2,2,19,50,0.38,83.06,0.62,83.06,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2015-11-05,2015,2,6,309,133.88,0.92,5,Dry,23,4,2,2,19,50,0.37,83.88,0.63,83.88,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2015-11-06,2015,2,6,310,134.15,0.92,5,Dry,23,4,2,2,19,50,0.37,84.15,0.63,84.15,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2015-11-07,2015,2,6,311,134.97,0.92,5,Dry,23,4,2,2,19,50,0.37,84.97,0.63,84.97,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00297,0.000117,0.0787,0.00309,1,0.0572,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2015-11-08,2015,2,6,312,134.15,0.92,5,Dry,23,4,2,2,19,50,0.37,84.15,0.63,84.15,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2015-11-09,2015,2,6,313,134.97,0.92,5,Dry,23,4,2,2,19,50,0.37,84.97,0.63,84.97,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00297,0.000117,0.0787,0.00309,1,0.0572,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2015-11-10,2015,2,6,314,135.79,0.92,5,Dry,23,4,2,2,19,50,0.37,85.79,0.63,85.79,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.963,0.892,19.8,19,19,457
2015-11-11,2015,2,6,315,135.52,0.92,5,Dry,23,4,2,2,19,50,0.37,85.52,0.63,85.52,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0759,0.00302,0.000118,0.079,0.0031,1,0.058,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2015-11-12,2015,2,7,316,137.43,0.91,5,Dry,23,4,2,2,19,50,0.36,87.43,0.64,87.43,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2015-11-13,2015,2,7,317,139.34,0.91,5,Dry,23,4,2,2,19,50,0.36,89.34,0.64,89.34,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2015-11-14,2015,2,7,318,139.07,0.91,5,Dry,23,4,2,2,19,50,0.36,89.07,0.64,89.07,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2015-11-15,2015,2,7,319,138.8,0.91,5,Dry,23,4,2,2,19,50,0.36,88.8,0.64,88.8,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0624,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2015-11-16,2015,2,7,320,138.52,0.91,5,Dry,23,4,2,2,19,50,0.36,88.52,0.64,88.52,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2015-11-17,2015,2,7,321,141.53,0.9,5,Dry,23,4,2,2,19,50,0.35,91.53,0.65,91.53,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.0661,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2015-11-18,2015,2,7,322,144.54,0.9,5,Dry,23,4,2,2,19,50,0.35,94.54,0.65,94.54,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2015-11-19,2015,2,8,323,147.55,0.89,5,Dry,23,4,2,2,19,50,0.34,97.55,0.66,97.55,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000159,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2015-11-20,2015,2,8,324,148.91,0.89,5,Dry,23,4,2,2,19,50,0.34,98.91,0.66,98.91,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-11-21,2015,2,8,325,151.92,0.88,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2015-11-22,2015,2,8,326,155.48,0.87,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2015-11-23,2015,2,8,327,157.94,0.86,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2015-11-24,2015,2,8,328,158.76,0.86,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2015-11-25,2015,2,8,329,157.39,0.86,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2015-11-26,2015,2,9,330,157.12,0.86,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2015-11-27,2015,2,9,331,155.2,0.87,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2015-11-28,2015,2,9,332,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-11-29,2015,2,9,333,154.11,0.87,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2015-11-30,2015,2,9,334,155.48,0.87,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2015-12-01,2015,3,9,335,155.75,0.87,5,Dry,26,4,3,2,24,59,0.38,96.75,0.62,96.75,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.0731,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2015-12-02,2015,3,9,336,155.48,0.87,5,Dry,26,4,3,2,24,59,0.38,96.48,0.62,96.48,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,509
2015-12-03,2015,3,10,337,158.49,0.86,5,Dry,26,4,3,2,24,59,0.37,99.49,0.63,99.49,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.00421,0.000165,0.0865,0.00339,1,0.0768,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2015-12-04,2015,3,10,338,163.68,0.84,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2015-12-05,2015,3,10,339,168.88,0.83,5,Dry,26,4,3,2,24,59,0.35,109.9,0.65,109.9,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00509,0.000199,0.091,0.00357,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2015-12-06,2015,3,10,340,171.88,0.82,5,Dry,26,4,3,2,24,59,0.34,112.9,0.66,112.9,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0924,0.00362,1,0.0949,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2015-12-07,2015,3,10,341,173.8,0.81,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000216,0.0932,0.00365,1,0.0975,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2015-12-08,2015,3,10,342,172.98,0.81,5,Dry,26,4,3,2,24,59,0.34,114,0.66,114,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00544,0.000213,0.0928,0.00363,1,0.0964,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-12-09,2015,3,10,343,174.89,0.81,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-12-10,2015,3,11,344,179.54,0.79,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2015-12-11,2015,3,11,345,182,0.79,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00803,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2015-12-12,2015,3,11,346,184.46,0.78,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2015-12-13,2015,3,11,347,185.83,0.77,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2015-12-14,2015,3,11,348,183.91,0.78,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00637,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2015-12-15,2015,3,11,349,184.19,0.78,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2015-12-16,2015,3,11,350,186.1,0.77,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2015-12-17,2015,3,12,351,188.02,0.77,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2015-12-18,2015,3,12,352,192.12,0.75,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2015-12-19,2015,3,12,353,196.22,0.74,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2015-12-20,2015,3,12,354,195.4,0.74,5,Dry,26,4,3,2,24,59,0.3,136.4,0.7,136.4,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2015-12-21,2015,3,12,355,192.94,0.75,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2015-12-22,2015,3,12,356,189.93,0.76,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-12-23,2015,3,12,357,190.75,0.76,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2015-12-24,2015,3,13,358,194.31,0.74,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2015-12-25,2015,3,13,359,199.5,0.73,5,Dry,26,4,3,2,24,59,0.3,140.5,0.7,140.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00769,0.000301,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.7,31.7,31.7,760
2015-12-26,2015,3,13,360,200.87,0.72,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2015-12-27,2015,3,13,361,201.14,0.72,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2015-12-28,2015,3,13,362,204.7,0.71,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2015-12-29,2015,3,13,363,207.16,0.7,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.143,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2015-12-30,2015,3,13,364,207.43,0.7,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00837,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-12-31,2015,3,14,365,205.52,0.7,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2016-01-01,2015,4,14,1,204.15,0.71,5,Dry,29,5,4,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2016-01-02,2015,4,14,2,204.97,0.71,5,Dry,29,5,4,2,33,73,0.36,132,0.64,132,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000272,0.102,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2016-01-03,2015,4,14,3,208.52,0.69,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00727,0.000285,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
2016-01-04,2015,4,14,4,214.81,0.68,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00944,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2016-01-05,2015,4,14,5,217.82,0.67,5,Dry,29,5,4,2,33,73,0.34,144.8,0.67,144.8,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00806,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,782
2016-01-06,2015,4,14,6,217.55,0.67,5,Dry,29,5,4,2,33,73,0.34,144.6,0.66,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-01-07,2015,4,15,7,218.37,0.66,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2016-01-08,2015,4,15,8,221.92,0.65,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00841,0.00033,0.11,0.00432,1,0.144,0.253,0.00995,25.2,0.938,0.97,0.91,34.6,33.5,33.5,804
2016-01-09,2015,4,15,9,226.02,0.64,5,Dry,29,5,4,2,33,73,0.32,153,0.68,153,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00876,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.912,35.5,34.4,34.4,827
2016-01-10,2015,4,15,10,226.84,0.64,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2016-01-11,2015,4,15,11,232.04,0.63,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2016-01-12,2015,4,15,12,235.59,0.62,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2016-01-13,2015,4,15,13,238.6,0.61,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,898
2016-01-14,2015,4,16,14,243.8,0.6,5,Dry,29,5,4,2,33,73,0.3,170.8,0.7,170.8,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00472,1,0.173,0.293,0.0115,25,0.945,0.975,0.922,39.7,38.7,38.7,928
2016-01-15,2015,4,16,15,250.09,0.59,5,Dry,29,5,4,2,33,73,0.29,177.1,0.71,177.1,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
2016-01-16,2015,4,16,16,257.47,0.57,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2016-01-17,2015,4,16,17,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2016-01-18,2015,4,16,18,269.5,0.55,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2016-01-19,2015,4,16,19,272.51,0.55,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
2016-01-20,2015,4,16,20,275.52,0.55,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2016-01-21,2015,4,17,21,279.62,0.54,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2016-01-22,2015,4,17,22,283.72,0.53,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48.1,48.1,1150
2016-01-23,2015,4,17,23,288.37,0.53,5,Dry,29,5,4,2,33,73,0.25,215.4,0.75,215.4,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2016-01-24,2015,4,17,24,293.02,0.52,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2016-01-25,2015,4,17,25,295.48,0.52,5,Dry,29,5,4,2,33,73,0.25,222.5,0.75,222.5,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2016-01-26,2015,4,17,26,298.49,0.51,5,Dry,29,5,4,2,33,73,0.24,225.5,0.76,225.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2016-01-27,2015,4,17,27,300.4,0.51,5,Dry,29,5,4,2,33,73,0.24,227.4,0.76,227.4,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00957,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2016-01-28,2015,4,18,28,303.41,0.51,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2016-01-29,2015,4,18,29,309.15,0.5,5,Dry,29,5,4,2,33,73,0.24,236.2,0.76,236.2,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2016-01-30,2015,4,18,30,315.44,0.49,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2016-01-31,2015,4,18,31,322.82,0.48,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2016-02-01,2015,5,18,32,328.56,0.48,5,Dry,31,6,4,3,41,85,0.26,243.6,0.74,243.6,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000659,0.152,0.00611,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2016-02-02,2015,5,18,33,335.95,0.47,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.0007,0.156,0.00626,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.7,1310
2016-02-03,2015,5,18,34,344.97,0.46,5,Dry,31,6,4,3,41,85,0.25,260,0.75,260,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0217,0.000873,0.163,0.00657,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.2,28.3,56.7,1360
2016-02-04,2015,5,19,35,353.99,0.45,5,Dry,31,6,4,3,41,85,0.24,269,0.76,269,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.026,0.00105,0.171,0.00688,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.6,1410
2016-02-05,2015,5,19,36,363.56,0.44,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2016-02-06,2015,5,19,37,373.13,0.43,5,Dry,31,6,4,3,41,85,0.23,288.1,0.77,288.1,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00141,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
2016-02-07,2015,5,19,38,381.61,0.42,5,Dry,31,6,4,3,41,85,0.22,296.6,0.78,296.6,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2016-02-08,2015,5,19,39,388.99,0.42,5,Dry,31,6,4,3,41,85,0.22,304,0.78,304,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0425,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
2016-02-09,2015,5,19,40,396.38,0.41,5,Dry,31,6,4,3,41,85,0.21,311.4,0.79,311.4,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.046,0.00187,0.206,0.00836,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1620
2016-02-10,2015,5,19,41,404.31,0.4,5,Dry,31,6,4,3,41,85,0.21,319.3,0.79,319.3,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0497,0.00202,0.212,0.00864,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1670
2016-02-11,2015,5,20,42,411.14,0.4,5,Dry,31,6,4,3,41,85,0.21,326.1,0.79,326.1,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0529,0.00216,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2016-02-12,2015,5,20,43,420.71,0.39,5,Dry,31,6,4,3,41,85,0.2,335.7,0.8,335.7,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.168,0.0575,0.00234,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,72.9,1750
2016-02-13,2015,5,20,44,433.02,0.38,5,Dry,31,6,4,3,41,85,0.2,348,0.8,348,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.177,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
2016-02-14,2015,5,20,45,444.77,0.37,5,Dry,31,6,4,3,41,85,0.19,359.8,0.81,359.8,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2016-02-15,2015,5,20,46,455.99,0.37,5,Dry,31,6,4,3,41,85,0.19,371,0.81,371,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2016-02-16,2015,5,20,47,471.02,0.36,5,Dry,31,6,4,3,41,85,0.18,386,0.82,386,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0812,0.00334,0.267,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2016-02-17,2015,5,20,48,485.52,0.35,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.088,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2016-02-18,2015,5,21,49,499.46,0.34,5,Dry,31,6,4,3,41,85,0.17,414.5,0.83,414.5,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0946,0.00392,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2016-02-19,2015,5,21,50,510.67,0.33,5,Dry,31,6,4,3,41,85,0.17,425.7,0.83,425.7,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.3,2210
2016-02-20,2015,5,21,51,522.98,0.32,5,Dry,31,6,4,3,41,85,0.16,438,0.84,438,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
2016-02-21,2015,5,21,52,536.38,0.31,5,Dry,31,6,4,3,41,85,0.16,451.4,0.84,451.4,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2016-02-22,2015,5,21,53,553.6,0.3,5,Dry,31,6,4,3,41,85,0.15,468.6,0.85,468.6,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2016-02-23,2015,5,21,54,570.83,0.29,5,Dry,31,6,4,3,41,85,0.15,485.8,0.85,485.8,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0149,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2016-02-24,2015,5,21,55,585.87,0.28,5,Dry,31,6,4,3,41,85,0.14,500.9,0.85,500.9,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2016-02-25,2015,5,22,56,600.91,0.28,5,Dry,31,6,4,3,41,85,0.14,515.9,0.86,515.9,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2016-02-26,2015,5,22,57,618.13,0.27,5,Dry,31,6,4,3,41,85,0.14,533.1,0.86,533.1,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00665,0.41,0.0173,3,0.182,0.592,0.0251,23,0.949,0.972,0.923,38.1,37,111,2670
2016-02-27,2015,5,22,58,637,0.26,5,Dry,31,6,4,3,41,85,0.13,552,0.87,552,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.264,0.17,0.00721,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2016-02-28,2015,5,22,59,657.51,0.25,5,Dry,31,6,4,3,41,85,0.13,572.5,0.87,572.5,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.183,0.00782,0.459,0.0195,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.7,119,2860
2016-02-29,2015,5,22,60,677.47,0.24,5,Dry,31,6,4,3,41,85,0.13,592.5,0.88,592.5,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.287,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2016-03-01,2015,6,22,61,698.52,0.23,5,Dry,36,8,6,4,53,107,0.15,591.5,0.85,591.5,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2016-03-02,2015,6,22,62,719.58,0.23,5,Dry,36,8,6,4,53,107,0.15,612.6,0.85,612.6,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.21,0.00905,0.513,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
2016-03-03,2015,6,23,63,740.63,0.22,5,Dry,36,8,6,4,53,107,0.14,633.6,0.86,633.6,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.224,0.00969,0.539,0.0233,3,0.228,0.767,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2016-03-04,2015,6,23,64,761.69,0.21,5,Dry,36,8,6,4,53,107,0.14,654.7,0.86,654.7,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2016-03-05,2015,6,23,65,775.36,0.2,5,Dry,36,8,6,4,53,107,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2016-03-06,2015,6,23,66,787.28,0.2,5,Dry,36,8,6,4,53,107,0.14,680.3,0.86,680.3,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.342,0.255,0.0111,0.597,0.026,3,0.249,0.846,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2016-03-07,2015,6,23,67,801.26,0.19,5,Dry,36,8,6,4,53,107,0.13,694.3,0.87,694.3,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.038,22,0.957,0.98,0.938,47.8,46.9,141,3380
2016-03-08,2015,6,23,68,816.66,0.19,5,Dry,36,8,6,4,53,107,0.13,709.7,0.87,709.7,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2016-03-09,2015,6,23,69,833.2,0.18,5,Dry,36,8,6,4,53,107,0.13,726.2,0.87,726.2,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2016-03-10,2015,6,24,70,850.68,0.18,5,Dry,36,8,6,4,53,107,0.13,743.7,0.87,743.7,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2016-03-11,2015,6,24,71,864.86,0.17,5,Dry,36,8,6,4,53,107,0.12,757.9,0.88,757.9,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2016-03-12,2015,6,24,72,879.49,0.17,5,Dry,36,8,6,4,53,107,0.12,772.5,0.88,772.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0139,0.721,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2016-03-13,2015,6,24,73,894.55,0.16,5,Dry,36,8,6,4,53,107,0.12,787.5,0.88,787.5,0,0,0,0,-4,4,36,8,6,0,57,838,990,967.5,22.5,0.422,0.32,0.0142,0.742,0.0329,4,0.208,0.95,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2016-03-14,2015,6,24,74,914.47,0.16,5,Dry,36,8,6,4,53,107,0.12,807.5,0.88,807.5,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0343,4,0.215,0.985,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2016-03-15,2015,6,24,75,935,0.15,5,Dry,36,8,6,4,53,107,0.11,828,0.89,828,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.459,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.5,162,3880
2016-03-16,2015,6,24,76,956.07,0.15,5,Dry,36,8,6,4,53,107,0.11,849.1,0.89,849.1,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.478,0.35,0.0157,0.828,0.0372,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2016-03-17,2015,6,25,77,982.53,0.14,5,Dry,36,8,6,4,53,107,0.11,875.5,0.89,875.5,0,0,0,0,-4,4,36,8,6,0,57,926,990,967.8,22.2,0.502,0.363,0.0164,0.865,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2016-03-18,2015,6,25,78,1014.7,0.14,5,Dry,36,8,6,4,53,107,0.1,907.7,0.9,907.7,0,0,0,0,-4,4,36,8,6,0,57,958,990,967.9,22.1,0.532,0.378,0.0172,0.91,0.0413,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2016-03-19,2015,6,25,79,1047.8,0.13,5,Dry,36,8,6,4,53,107,0.1,940.9,0.9,940.9,0,0,0,0,-4,4,36,8,6,0,57,991,990,968.1,21.9,0.562,0.394,0.018,0.956,0.0436,4,0.26,1.22,0.0554,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2016-03-20,2015,6,25,80,1087.1,0.13,5,Dry,36,8,6,4,53,107,0.098,980.1,0.9,980.1,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.598,0.413,0.0189,1.01,0.0463,4,0.273,1.28,0.0589,20.5,0.956,0.98,0.937,47.2,46.2,185,4440
2016-03-21,2015,6,25,81,1132.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1004,0.89,1004,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.64,0.432,0.0199,1.07,0.0494,4,0.281,1.35,0.0624,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2016-03-22,2015,6,25,82,1180,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.709,0.538,0.025,1.25,0.0579,4,0.29,1.54,0.0714,20,0.955,0.98,0.936,49.2,48.2,193,4630
2016-03-23,2015,6,25,83,1222.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1094,0.89,1094,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.771,0.634,0.0296,1.4,0.0656,4,0.299,1.7,0.0796,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-24,2015,6,26,84,1266,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1137,0.9,1100,37,8,1,1,-5,32,49,9,8,1,99,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-03-25,2015,6,26,85,1304.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-03-26,2015,6,26,86,1343.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2016-03-27,2015,6,26,87,1376.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.094,1248,0.91,1100,148,33,4,5,-2,108,74,12,12,4,175,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2016-03-28,2015,6,26,88,1398,0.097,4,Mod_Dry,41,8,7,6,67,129,0.092,1269,0.91,1100,169,38,5,5,-1,122,79,13,12,5,189,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2016-03-29,2015,6,26,89,1407.2,0.095,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2016-03-30,2015,6,26,90,1416.5,0.094,4,Mod_Dry,41,8,7,6,67,129,0.091,1288,0.91,1100,188,42,6,6,0,134,83,14,13,6,201,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4590
2016-03-31,2015,6,27,91,1425.8,0.092,4,Mod_Dry,41,8,7,6,67,129,0.09,1297,0.91,1100,197,45,6,6,0,140,86,14,13,6,207,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-01,2015,7,27,92,1428.9,0.092,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2016-04-02,2015,7,27,93,1432,0.091,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-03,2015,7,27,94,1435.1,0.091,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-04,2015,7,27,95,1438.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4560
2016-04-05,2015,7,27,96,1441.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-06,2015,7,27,97,1444.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-07,2015,7,28,98,1447.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-04-08,2015,7,28,99,1450.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-09,2015,7,28,100,1453.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1306,0.9,1100,206,47,6,6,-4,151,92,17,16,6,223,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-10,2015,7,28,101,1450.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
