date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-04-11,2015,7,28,102,1447.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-04-12,2015,7,28,103,1450.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-13,2015,7,28,104,1453.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1306,0.9,1100,206,47,6,6,-4,151,92,17,16,6,223,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-14,2015,7,29,105,1457,0.087,4,Mod_Dry,45,11,10,10,72,148,0.1,1309,0.9,1100,209,47,6,6,-4,154,92,17,16,6,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2016-04-15,2015,7,29,106,1453.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1306,0.9,1100,206,47,6,6,-4,151,92,17,16,6,223,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-16,2015,7,29,107,1450.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-17,2015,7,29,108,1447.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-04-18,2015,7,29,109,1444.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-19,2015,7,29,110,1435.1,0.091,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-20,2015,7,29,111,1425.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.1,1278,0.9,1100,178,40,5,5,-5,133,85,16,15,5,205,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2016-04-21,2015,7,30,112,1416.5,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2016-04-22,2015,7,30,113,1401.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-04-23,2015,7,30,114,1385.7,0.099,4,Mod_Dry,45,11,10,10,72,148,0.11,1238,0.89,1100,138,31,4,4,-6,105,76,15,14,4,177,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
2016-04-24,2015,7,30,115,1358.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1210,0.89,1100,110,25,3,3,-7,86,70,14,13,3,158,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-04-25,2015,7,30,116,1325.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-26,2015,7,30,117,1298.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2016-04-27,2015,7,30,118,1271.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1124,0.88,1100,24,5,1,1,-9,26,50,12,11,1,98,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2016-04-28,2015,7,31,119,1245.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1098,0.88,1098,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.792,0.643,0.0301,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2016-04-29,2015,7,31,120,1219.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1072,0.88,1072,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.754,0.584,0.0273,1.34,0.0625,4,0.294,1.63,0.0762,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2016-04-30,2015,7,31,121,1194.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1046,0.88,1046,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.716,0.527,0.0245,1.24,0.0578,4,0.289,1.53,0.0713,20,0.955,0.98,0.936,48.9,47.9,192,4600
2016-05-01,2015,8,31,122,1168.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,976.8,0.84,976.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0603,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2016-05-02,2015,8,31,123,1143.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,951.9,0.83,951.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2016-05-03,2015,8,31,124,1119.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,927.3,0.83,927.3,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0179,0.953,0.0439,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
2016-05-04,2015,8,31,125,1095.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,903.1,0.82,903.1,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.543,0.376,0.0173,0.919,0.0422,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.8,171,4110
2016-05-05,2015,8,32,126,1071.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,879.3,0.82,879.3,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.365,0.0167,0.886,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.9,167,4020
2016-05-06,2015,8,32,127,1047.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,855.9,0.82,855.9,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.353,0.0161,0.853,0.0389,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2016-05-07,2015,8,32,128,1029.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,837.9,0.81,837.9,0,0,0,0,-10,10,47,10,10,0,125,905,990,968,22,0.483,0.345,0.0157,0.828,0.0376,4,0.225,1.05,0.0479,21,0.954,0.978,0.933,41.1,40.2,161,3860
2016-05-08,2015,8,32,129,1012.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,820.2,0.81,820.2,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2016-05-09,2015,8,32,130,994.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,802.8,0.81,802.8,0,0,0,0,-10,10,47,10,10,0,125,870,990,967.9,22.1,0.451,0.328,0.0148,0.779,0.0352,4,0.213,0.992,0.0449,21.1,0.953,0.975,0.929,39.6,38.7,155,3710
2016-05-10,2015,8,32,131,977.67,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,785.7,0.8,785.7,0,0,0,0,-10,10,47,10,10,0,125,853,990,967.8,22.2,0.435,0.319,0.0144,0.755,0.034,3,0.29,1.04,0.0471,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2016-05-11,2015,8,32,132,960.83,0.15,5,Dry,42,9,8,6,82,147,0.15,813.8,0.85,813.8,0,0,0,0,-6,6,42,9,8,0,88,873,990,967.7,22.3,0.454,0.333,0.015,0.787,0.0354,4,0.217,1,0.0451,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2016-05-12,2015,8,33,133,944.3,0.15,5,Dry,42,9,8,6,82,147,0.16,797.3,0.84,797.3,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.439,0.325,0.0146,0.764,0.0342,4,0.212,0.975,0.0437,21.3,0.953,0.976,0.93,39.8,38.8,155,3720
2016-05-13,2015,8,33,134,928.09,0.16,5,Dry,42,9,8,6,82,147,0.16,781.1,0.84,781.1,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.741,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2016-05-14,2015,8,33,135,912.23,0.16,5,Dry,42,9,8,6,82,147,0.16,765.2,0.84,765.2,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2016-05-15,2015,8,33,136,896.73,0.16,5,Dry,42,9,8,6,82,147,0.16,749.7,0.84,749.7,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.031,3,0.28,0.977,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2016-05-16,2015,8,33,137,881.62,0.17,5,Dry,42,9,8,6,82,147,0.17,734.6,0.83,734.6,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.381,0.292,0.0129,0.673,0.0298,3,0.273,0.946,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2016-05-17,2015,8,33,138,866.92,0.17,5,Dry,42,9,8,6,82,147,0.17,719.9,0.83,719.9,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0125,0.651,0.0288,3,0.266,0.918,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2016-05-18,2015,8,33,139,852.68,0.18,5,Dry,42,9,8,6,82,147,0.17,705.7,0.83,705.7,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.894,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2016-05-19,2015,8,34,140,838.93,0.18,5,Dry,42,9,8,6,82,147,0.17,691.9,0.82,691.9,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2016-05-20,2015,8,34,141,825.72,0.18,5,Dry,42,9,8,6,82,147,0.18,678.7,0.82,678.7,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2016-05-21,2015,8,34,142,813.13,0.19,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2016-05-22,2015,8,34,143,801.26,0.19,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2016-05-23,2015,8,34,144,793.29,0.2,5,Dry,42,9,8,6,82,147,0.18,646.3,0.81,646.3,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2016-05-24,2015,8,34,145,783.03,0.2,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2016-05-25,2015,8,34,146,774.22,0.2,5,Dry,42,9,8,6,82,147,0.19,627.2,0.81,627.2,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2016-05-26,2015,8,35,147,767.43,0.21,5,Dry,42,9,8,6,82,147,0.19,620.4,0.81,620.4,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.313,0.215,0.00935,0.528,0.0229,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2016-05-27,2015,8,35,148,754.58,0.21,5,Dry,42,9,8,6,82,147,0.2,607.6,0.81,607.6,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.305,0.207,0.00896,0.512,0.0222,3,0.216,0.728,0.0315,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
2016-05-28,2015,8,35,149,742.27,0.22,5,Dry,42,9,8,6,82,147,0.2,595.3,0.8,595.3,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.199,0.00859,0.497,0.0215,3,0.21,0.707,0.0306,22.4,0.954,0.98,0.934,41.6,40.8,122,2940
2016-05-29,2015,8,35,150,731.06,0.22,5,Dry,42,9,8,6,82,147,0.2,584.1,0.8,584.1,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2016-05-30,2015,8,35,151,719.31,0.23,5,Dry,42,9,8,6,82,147,0.2,572.3,0.8,572.3,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2016-05-31,2015,8,35,152,707.55,0.23,5,Dry,42,9,8,6,82,147,0.21,560.5,0.79,560.5,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.175,0.00754,0.454,0.0195,3,0.195,0.649,0.0279,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2016-06-01,2015,9,35,153,695.79,0.24,5,Dry,39,9,7,5,59,119,0.17,576.8,0.83,576.8,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2016-06-02,2015,9,36,154,685.67,0.24,5,Dry,39,9,7,5,59,119,0.17,566.7,0.83,566.7,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00769,0.459,0.0197,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
2016-06-03,2015,9,36,155,675.01,0.25,5,Dry,39,9,7,5,59,119,0.18,556,0.82,556,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.3,38.4,115,2760
2016-06-04,2015,9,36,156,664.34,0.25,5,Dry,39,9,7,5,59,119,0.18,545.3,0.82,545.3,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2016-06-05,2015,9,36,157,653.68,0.26,5,Dry,39,9,7,5,59,119,0.18,534.7,0.82,534.7,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00673,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2016-06-06,2015,9,36,158,643.56,0.26,5,Dry,39,9,7,5,59,119,0.18,524.6,0.81,524.6,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.151,0.00644,0.407,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2016-06-07,2015,9,36,159,634.54,0.26,5,Dry,39,9,7,5,59,119,0.19,515.5,0.81,515.5,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2016-06-08,2015,9,36,160,624.97,0.27,5,Dry,39,9,7,5,59,119,0.19,506,0.81,506,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00589,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2016-06-09,2015,9,37,161,615.4,0.27,5,Dry,39,9,7,5,59,119,0.19,496.4,0.81,496.4,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.5,34.4,103,2480
2016-06-10,2015,9,37,162,605.83,0.28,5,Dry,39,9,7,5,59,119,0.2,486.8,0.8,486.8,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.234,0.129,0.00544,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-06-11,2015,9,37,163,596.81,0.28,5,Dry,39,9,7,5,59,119,0.2,477.8,0.8,477.8,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.125,0.00525,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-06-12,2015,9,37,164,588.88,0.28,5,Dry,39,9,7,5,59,119,0.2,469.9,0.8,469.9,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.2,23.8,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.605,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2016-06-13,2015,9,37,165,580.4,0.29,5,Dry,39,9,7,5,59,119,0.2,461.4,0.8,461.4,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2016-06-14,2015,9,37,166,571.92,0.29,5,Dry,39,9,7,5,59,119,0.21,452.9,0.79,452.9,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0138,2,0.248,0.576,0.0242,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2016-06-15,2015,9,37,167,563.45,0.3,5,Dry,39,9,7,5,59,119,0.21,444.4,0.79,444.4,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00456,0.321,0.0134,2,0.243,0.563,0.0236,23.3,0.958,0.98,0.939,48.6,47.7,95.3,2290
2016-06-16,2015,9,38,168,555.52,0.3,5,Dry,39,9,7,5,59,119,0.21,436.5,0.79,436.5,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00439,0.314,0.0131,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
2016-06-17,2015,9,38,169,547.59,0.3,5,Dry,39,9,7,5,59,119,0.22,428.6,0.78,428.6,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00423,0.308,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2016-06-18,2015,9,38,170,540.75,0.31,5,Dry,39,9,7,5,59,119,0.22,421.8,0.78,421.8,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0981,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2016-06-19,2015,9,38,171,533.37,0.31,5,Dry,39,9,7,5,59,119,0.22,414.4,0.78,414.4,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0946,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2016-06-20,2015,9,38,172,525.99,0.32,5,Dry,39,9,7,5,59,119,0.23,407,0.77,407,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0911,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,87.9,2110
2016-06-21,2015,9,38,173,518.6,0.32,5,Dry,39,9,7,5,59,119,0.23,399.6,0.77,399.6,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0876,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2016-06-22,2015,9,38,174,511.77,0.33,5,Dry,39,9,7,5,59,119,0.23,392.8,0.77,392.8,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0844,0.0035,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2016-06-23,2015,9,39,175,504.93,0.33,5,Dry,39,9,7,5,59,119,0.24,385.9,0.76,385.9,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0812,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2016-06-24,2015,9,39,176,498.09,0.34,5,Dry,39,9,7,5,59,119,0.24,379.1,0.76,379.1,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00323,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2016-06-25,2015,9,39,177,492.35,0.34,5,Dry,39,9,7,5,59,119,0.24,373.4,0.76,373.4,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0752,0.00311,0.262,0.0108,2,0.195,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.5,80.9,1940
2016-06-26,2015,9,39,178,486.06,0.35,5,Dry,39,9,7,5,59,119,0.24,367.1,0.76,367.1,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0723,0.00298,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.8,79.5,1910
2016-06-27,2015,9,39,179,479.77,0.35,5,Dry,39,9,7,5,59,119,0.25,360.8,0.75,360.8,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0693,0.00286,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39,78.1,1870
2016-06-28,2015,9,39,180,473.49,0.35,5,Dry,39,9,7,5,59,119,0.25,354.5,0.75,354.5,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0663,0.00273,0.246,0.0102,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.7,1840
2016-06-29,2015,9,39,181,467.2,0.36,5,Dry,39,9,7,5,59,119,0.26,348.2,0.74,348.2,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
2016-06-30,2015,9,40,182,461.45,0.36,5,Dry,39,9,7,5,59,119,0.26,342.4,0.74,342.4,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2016-07-01,2015,10,40,183,455.71,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,320.7,0.7,320.7,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2016-07-02,2015,10,40,184,449.97,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,315,0.7,315,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0477,0.00196,0.215,0.00883,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
2016-07-03,2015,10,40,185,444.23,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,309.2,0.7,309.2,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.045,0.00184,0.21,0.00862,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2016-07-04,2015,10,40,186,438.49,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,303.5,0.69,303.5,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2016-07-05,2015,10,40,187,432.74,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2016-07-06,2015,10,40,188,428.09,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,293.1,0.69,293.1,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0373,0.00153,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2016-07-07,2015,10,41,189,422.9,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,287.9,0.68,287.9,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0349,0.00142,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31,62.1,1490
2016-07-08,2015,10,41,190,417.7,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,282.7,0.68,282.7,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.189,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
2016-07-09,2015,10,41,191,412.51,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,277.5,0.67,277.5,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.03,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2016-07-10,2015,10,41,192,407.31,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,272.3,0.67,272.3,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.7,1410
2016-07-11,2015,10,41,193,402.66,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,267.7,0.67,267.7,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2016-07-12,2015,10,41,194,398.02,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,263,0.66,263,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.00094,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2016-07-13,2015,10,41,195,393.37,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,258.4,0.66,258.4,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.148,0.021,0.000851,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2016-07-14,2015,10,42,196,388.72,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.000761,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2016-07-15,2015,10,42,197,384.07,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,249.1,0.65,249.1,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2016-07-16,2015,10,42,198,380.52,0.43,4,Mod_Dry,42,9,8,6,70,135,0.35,245.5,0.65,245.5,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2016-07-17,2015,10,42,199,376.41,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,241.4,0.64,241.4,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.5,0.927,0.97,0.899,26.8,26,52,1250
2016-07-18,2015,10,42,200,372.31,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,237.3,0.64,237.3,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
2016-07-19,2015,10,42,201,368.21,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,233.2,0.63,233.2,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0999,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2016-07-20,2015,10,42,202,364.11,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2016-07-21,2015,10,43,203,360.01,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,225,0.63,225,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00607,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2016-07-22,2015,10,43,204,355.91,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,220.9,0.62,220.9,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-07-23,2015,10,43,205,352.35,0.45,4,Mod_Dry,42,9,8,6,70,135,0.38,217.3,0.62,217.3,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2016-07-24,2015,10,43,206,348.8,0.46,4,Mod_Dry,42,9,8,6,70,135,0.39,213.8,0.61,213.8,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2016-07-25,2015,10,43,207,345.24,0.46,4,Mod_Dry,42,9,8,6,70,135,0.39,210.2,0.61,210.2,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2016-07-26,2015,10,43,208,341.69,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,206.7,0.6,206.7,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2016-07-27,2015,10,43,209,338.13,0.47,4,Mod_Dry,42,9,8,6,70,135,0.4,203.1,0.6,203.1,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00566,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-07-28,2015,10,44,210,334.58,0.47,4,Mod_Dry,42,9,8,6,70,135,0.4,199.6,0.6,199.6,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0127,0.00051,0.14,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2016-07-29,2015,10,44,211,331.02,0.48,4,Mod_Dry,42,9,8,6,70,135,0.41,196,0.59,196,0,0,0,0,-6,6,42,9,8,0,76,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2016-07-30,2015,10,44,212,328.56,0.48,4,Mod_Dry,42,9,8,6,70,135,0.41,193.6,0.59,193.6,0,0,0,0,-6,6,42,9,8,0,76,253,990,965,25,0.125,0.0122,0.000489,0.137,0.00548,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2016-07-31,2015,10,44,213,325.56,0.48,4,Mod_Dry,42,9,8,6,70,135,0.41,190.6,0.58,190.6,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2016-08-01,2015,11,44,214,321.45,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2016-08-02,2015,11,44,215,317.9,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,202.9,0.64,202.9,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2016-08-03,2015,11,44,216,313.8,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,198.8,0.63,198.8,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2016-08-04,2015,11,45,217,309.7,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,194.7,0.63,194.7,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2016-08-05,2015,11,45,218,305.59,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,190.6,0.62,190.6,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2016-08-06,2015,11,45,219,302.04,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2016-08-07,2015,11,45,220,298.49,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,183.5,0.61,183.5,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2016-08-08,2015,11,45,221,294.93,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,179.9,0.61,179.9,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2016-08-09,2015,11,45,222,291.38,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,176.4,0.6,176.4,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.978,0.926,40.7,39.8,39.8,955
2016-08-10,2015,11,45,223,287.82,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172.8,0.6,172.8,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
2016-08-11,2015,11,46,224,285.36,0.53,5,Dry,34,7,5,3,44,93,0.33,192.4,0.67,192.4,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2016-08-12,2015,11,46,225,282.35,0.53,5,Dry,34,7,5,3,44,93,0.33,189.3,0.67,189.3,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.000471,0.13,0.00518,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43,43,1030
2016-08-13,2015,11,46,226,279.34,0.54,5,Dry,34,7,5,3,44,93,0.33,186.3,0.67,186.3,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2016-08-14,2015,11,46,227,276.34,0.54,5,Dry,34,7,5,3,44,93,0.34,183.3,0.66,183.3,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.00045,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.6,41.6,999
2016-08-15,2015,11,46,228,273.33,0.55,5,Dry,34,7,5,3,44,93,0.34,180.3,0.66,180.3,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00502,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.8,40.9,40.9,982
2016-08-16,2015,11,46,229,270.32,0.55,5,Dry,34,7,5,3,44,93,0.34,177.3,0.66,177.3,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2016-08-17,2015,11,46,230,267.31,0.56,5,Dry,34,7,5,3,44,93,0.35,174.3,0.65,174.3,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2016-08-18,2015,11,47,231,264.31,0.56,5,Dry,34,7,5,3,44,93,0.35,171.3,0.65,171.3,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.123,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.7,38.7,928
2016-08-19,2015,11,47,232,261.84,0.57,5,Dry,34,7,5,3,44,93,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39.1,38,38,913
2016-08-20,2015,11,47,233,259.38,0.57,5,Dry,34,7,5,3,44,93,0.36,166.4,0.64,166.4,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00989,0.000392,0.12,0.00477,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2016-08-21,2015,11,47,234,256.92,0.57,5,Dry,34,7,5,3,44,93,0.36,163.9,0.64,163.9,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00968,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.8,36.8,884
2016-08-22,2015,11,47,235,254.46,0.58,5,Dry,34,7,5,3,44,93,0.36,161.5,0.64,161.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000375,0.118,0.00468,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2016-08-23,2015,11,47,236,252,0.58,5,Dry,34,7,5,3,44,93,0.37,159,0.63,159,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00927,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-08-24,2015,11,47,237,249.54,0.59,5,Dry,34,7,5,3,44,93,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00906,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2016-08-25,2015,11,48,238,247.08,0.59,5,Dry,34,7,5,3,44,93,0.38,154.1,0.62,154.1,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00885,0.000349,0.115,0.00454,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
2016-08-26,2015,11,48,239,244.62,0.6,5,Dry,34,7,5,3,44,93,0.38,151.6,0.62,151.6,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2016-08-27,2015,11,48,240,243.25,0.6,5,Dry,34,7,5,3,44,93,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2016-08-28,2015,11,48,241,241.34,0.6,5,Dry,34,7,5,3,44,93,0.39,148.3,0.61,148.3,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00836,0.00033,0.112,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2016-08-29,2015,11,48,242,239.42,0.61,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.0082,0.000323,0.112,0.0044,1,0.14,0.252,0.00993,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2016-08-30,2015,11,48,243,237.51,0.61,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00803,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2016-08-31,2015,11,48,244,235.59,0.62,5,Dry,34,7,5,3,44,93,0.4,142.6,0.6,142.6,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2016-09-01,2015,12,49,245,232.59,0.62,5,Dry,30,6,4,2,30,72,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.106,0.0094,0.00037,0.116,0.00456,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2016-09-02,2015,12,49,246,228.49,0.64,5,Dry,30,6,4,2,30,72,0.32,156.5,0.69,156.5,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00905,0.000356,0.114,0.00448,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2016-09-03,2015,12,49,247,224.93,0.65,5,Dry,30,6,4,2,30,72,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.5,25.5,0.104,0.00875,0.000344,0.112,0.00442,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2016-09-04,2015,12,49,248,222.47,0.65,5,Dry,30,6,4,2,30,72,0.32,150.5,0.68,150.5,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00854,0.000335,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2016-09-05,2015,12,49,249,219.46,0.66,5,Dry,30,6,4,2,30,72,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00828,0.000325,0.11,0.00432,1,0.142,0.252,0.00987,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2016-09-06,2015,12,49,250,216.45,0.67,5,Dry,30,6,4,2,30,72,0.33,144.4,0.67,144.4,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00803,0.000315,0.109,0.00426,1,0.138,0.246,0.00965,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-09-07,2015,12,49,251,213.45,0.68,5,Dry,30,6,4,2,30,72,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0996,0.00777,0.000305,0.107,0.00421,1,0.133,0.241,0.00944,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-09-08,2015,12,50,252,210.44,0.69,5,Dry,30,6,4,2,30,72,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00752,0.000294,0.106,0.00415,1,0.129,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-09-09,2015,12,50,253,207.43,0.7,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2016-09-10,2015,12,50,254,204.97,0.71,5,Dry,30,6,4,2,30,72,0.35,133,0.65,133,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-09-11,2015,12,50,255,202.51,0.71,5,Dry,30,6,4,2,30,72,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-09-12,2015,12,50,256,200.05,0.72,5,Dry,30,6,4,2,30,72,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2016-09-13,2015,12,50,257,197.59,0.73,5,Dry,30,6,4,2,30,72,0.36,125.6,0.64,125.6,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2016-09-14,2015,12,50,258,195.13,0.74,5,Dry,30,6,4,2,30,72,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00622,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2016-09-15,2015,12,51,259,193.76,0.75,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2016-09-16,2015,12,51,260,191.84,0.75,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2016-09-17,2015,12,51,261,189.93,0.76,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2016-09-18,2015,12,51,262,188.02,0.77,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0991,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2016-09-19,2015,12,51,263,186.1,0.77,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2016-09-20,2015,12,51,264,184.19,0.78,5,Dry,30,6,4,2,30,72,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00529,0.000207,0.0945,0.0037,1,0.094,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2016-09-21,2015,12,51,265,182.27,0.78,5,Dry,30,6,4,2,30,72,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00512,0.0002,0.0937,0.00366,1,0.0914,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2016-09-22,2015,12,52,266,180.36,0.79,5,Dry,30,6,4,2,30,72,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0929,0.00363,1,0.0888,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,575
2016-09-23,2015,12,52,267,178.45,0.8,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0862,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-09-24,2015,12,52,268,176.53,0.8,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00464,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2016-09-25,2015,12,52,269,174.62,0.81,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2016-09-26,2015,12,52,270,172.7,0.81,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2016-09-27,2015,12,52,271,171.34,0.82,5,Dry,30,6,4,2,30,72,0.42,99.34,0.58,99.34,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0766,0.166,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2016-09-28,2015,12,52,272,169.97,0.82,5,Dry,30,6,4,2,30,72,0.42,97.97,0.58,97.97,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00408,0.00016,0.0883,0.00346,1,0.0748,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2016-09-29,2015,12,53,273,168.6,0.83,5,Dry,30,6,4,2,30,72,0.43,96.6,0.57,96.6,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2016-09-30,2015,12,53,274,167.24,0.83,5,Dry,30,6,4,2,30,72,0.43,95.24,0.57,95.24,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00385,0.000151,0.0871,0.00341,1,0.0711,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2016-10-01,2016,1,1,275,165.87,0.83,5,Dry,24,4,2,2,20,52,0.31,113.9,0.69,113.9,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00543,0.000213,0.0917,0.00359,1,0.0962,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2016-10-02,2016,1,1,276,165.59,0.84,5,Dry,24,4,2,2,20,52,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.00541,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2016-10-03,2016,1,1,277,165.32,0.84,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0955,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2016-10-04,2016,1,1,278,163.95,0.84,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00527,0.000206,0.0909,0.00356,1,0.0936,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2016-10-05,2016,1,1,279,162.04,0.85,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.0051,0.0002,0.0901,0.00353,1,0.0911,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,584
2016-10-06,2016,1,1,280,160.67,0.85,5,Dry,24,4,2,2,20,52,0.32,108.7,0.68,108.7,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000195,0.0895,0.00351,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,577
2016-10-07,2016,1,1,281,158.76,0.86,5,Dry,24,4,2,2,20,52,0.33,106.8,0.67,106.8,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2016-10-08,2016,1,2,282,158.49,0.86,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0863,0.175,0.00685,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-10-09,2016,1,2,283,158.21,0.86,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2016-10-10,2016,1,2,284,156.84,0.86,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2016-10-11,2016,1,2,285,155.48,0.87,5,Dry,24,4,2,2,20,52,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00455,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2016-10-12,2016,1,2,286,153.56,0.88,5,Dry,24,4,2,2,20,52,0.34,101.6,0.66,101.6,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00339,1,0.0796,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2016-10-13,2016,1,2,287,152.2,0.88,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2016-10-14,2016,1,2,288,150.83,0.88,5,Dry,24,4,2,2,20,52,0.34,98.83,0.66,98.83,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2016-10-15,2016,1,3,289,149.46,0.89,5,Dry,24,4,2,2,20,52,0.35,97.46,0.65,97.46,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2016-10-16,2016,1,3,290,148.09,0.89,5,Dry,24,4,2,2,20,52,0.35,96.09,0.65,96.09,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00392,0.000154,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2016-10-17,2016,1,3,291,146.73,0.89,5,Dry,24,4,2,2,20,52,0.35,94.73,0.65,94.73,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.0038,0.000149,0.0834,0.00327,1,0.0704,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2016-10-18,2016,1,3,292,145.36,0.9,5,Dry,24,4,2,2,20,52,0.36,93.36,0.64,93.36,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2016-10-19,2016,1,3,293,143.99,0.9,5,Dry,24,4,2,2,20,52,0.36,91.99,0.64,91.99,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0822,0.00322,1,0.0667,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2016-10-20,2016,1,3,294,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2016-10-21,2016,1,3,295,141.26,0.9,5,Dry,24,4,2,2,20,52,0.37,89.26,0.63,89.26,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2016-10-22,2016,1,4,296,139.89,0.91,5,Dry,24,4,2,2,20,52,0.37,87.89,0.63,87.89,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2016-10-23,2016,1,4,297,138.52,0.91,5,Dry,24,4,2,2,20,52,0.38,86.52,0.63,86.52,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.0031,0.000122,0.0798,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2016-10-24,2016,1,4,298,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2016-10-25,2016,1,4,299,135.79,0.92,5,Dry,24,4,2,2,20,52,0.38,83.79,0.62,83.79,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2016-10-26,2016,1,4,300,135.52,0.92,5,Dry,24,4,2,2,20,52,0.38,83.52,0.62,83.52,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0553,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2016-10-27,2016,1,4,301,134.7,0.92,5,Dry,24,4,2,2,20,52,0.39,82.7,0.61,82.7,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2016-10-28,2016,1,4,302,133.88,0.92,5,Dry,24,4,2,2,20,52,0.39,81.88,0.61,81.88,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2016-10-29,2016,1,5,303,133.6,0.92,5,Dry,24,4,2,2,20,52,0.39,81.6,0.61,81.6,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000105,0.0776,0.00304,1,0.0527,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2016-10-30,2016,1,5,304,133.33,0.92,5,Dry,24,4,2,2,20,52,0.39,81.33,0.61,81.33,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0523,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2016-10-31,2016,1,5,305,131.41,0.92,5,Dry,24,4,2,2,20,52,0.4,79.41,0.6,79.41,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.000098,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2016-11-01,2016,2,5,306,132.24,0.92,5,Dry,23,4,2,2,19,50,0.38,82.24,0.62,82.24,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0535,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2016-11-02,2016,2,5,307,134.15,0.92,5,Dry,23,4,2,2,19,50,0.37,84.15,0.63,84.15,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2016-11-03,2016,2,5,308,134.97,0.92,5,Dry,23,4,2,2,19,50,0.37,84.97,0.63,84.97,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00297,0.000117,0.0787,0.00309,1,0.0572,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2016-11-04,2016,2,5,309,139.07,0.91,5,Dry,23,4,2,2,19,50,0.36,89.07,0.64,89.07,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2016-11-05,2016,2,6,310,143.72,0.9,5,Dry,23,4,2,2,19,50,0.35,93.72,0.65,93.72,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00372,0.000146,0.0826,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2016-11-06,2016,2,6,311,146.73,0.89,5,Dry,23,4,2,2,19,50,0.34,96.73,0.66,96.73,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2016-11-07,2016,2,6,312,145.91,0.89,5,Dry,23,4,2,2,19,50,0.34,95.91,0.66,95.91,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2016-11-08,2016,2,6,313,145.63,0.89,5,Dry,23,4,2,2,19,50,0.34,95.63,0.66,95.63,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0716,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
2016-11-09,2016,2,6,314,148.64,0.89,5,Dry,23,4,2,2,19,50,0.34,98.64,0.66,98.64,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0757,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
2016-11-10,2016,2,6,315,154.93,0.87,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2016-11-11,2016,2,6,316,157.94,0.86,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
