date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-11-12,2016,2,7,317,158.76,0.86,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2016-11-13,2016,2,7,318,159.58,0.85,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2016-11-14,2016,2,7,319,158.21,0.86,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2016-11-15,2016,2,7,320,156.3,0.87,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2016-11-16,2016,2,7,321,154.38,0.87,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2016-11-17,2016,2,7,322,154.66,0.87,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00342,1,0.0838,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2016-11-18,2016,2,7,323,156.02,0.87,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2016-11-19,2016,2,8,324,160.13,0.85,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2016-11-20,2016,2,8,325,162.59,0.84,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2016-11-21,2016,2,8,326,163.41,0.84,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2016-11-22,2016,2,8,327,163.68,0.84,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2016-11-23,2016,2,8,328,165.59,0.84,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2016-11-24,2016,2,8,329,165.87,0.83,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.0989,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2016-11-25,2016,2,8,330,168.88,0.83,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2016-11-26,2016,2,9,331,170.24,0.82,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2016-11-27,2016,2,9,332,167.24,0.83,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00572,0.000224,0.0929,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-11-28,2016,2,9,333,164.77,0.84,5,Dry,23,4,2,2,19,50,0.3,114.8,0.7,114.8,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2016-11-29,2016,2,9,334,166.69,0.83,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
2016-11-30,2016,2,9,335,169.15,0.82,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2016-12-01,2016,3,9,336,169.42,0.82,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00514,0.000201,0.0913,0.00357,1,0.0916,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2016-12-02,2016,3,9,337,168.6,0.83,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
2016-12-03,2016,3,10,338,167.78,0.83,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-12-04,2016,3,10,339,168.6,0.83,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
2016-12-05,2016,3,10,340,166.69,0.83,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2016-12-06,2016,3,10,341,166.41,0.83,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2016-12-07,2016,3,10,342,167.78,0.83,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-12-08,2016,3,10,343,169.15,0.82,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00511,0.0002,0.0912,0.00357,1,0.0912,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2016-12-09,2016,3,10,344,169.97,0.82,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0923,0.184,0.0072,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
2016-12-10,2016,3,11,345,171.34,0.82,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.0053,0.000207,0.0921,0.00361,1,0.0942,0.186,0.00729,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2016-12-11,2016,3,11,346,176.53,0.8,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2016-12-12,2016,3,11,347,178.99,0.8,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2016-12-13,2016,3,11,348,180.91,0.79,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2016-12-14,2016,3,11,349,183.37,0.78,5,Dry,26,4,3,2,24,59,0.32,124.4,0.68,124.4,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2016-12-15,2016,3,11,350,186.92,0.77,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-12-16,2016,3,11,351,188.29,0.76,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2016-12-17,2016,3,12,352,190.2,0.76,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-12-18,2016,3,12,353,193.21,0.75,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2016-12-19,2016,3,12,354,196.22,0.74,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2016-12-20,2016,3,12,355,199.23,0.73,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2016-12-21,2016,3,12,356,201.14,0.72,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2016-12-22,2016,3,12,357,203.06,0.71,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-12-23,2016,3,12,358,204.42,0.71,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2016-12-24,2016,3,13,359,206.34,0.7,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2016-12-25,2016,3,13,360,208.25,0.69,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2016-12-26,2016,3,13,361,206.34,0.7,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2016-12-27,2016,3,13,362,205.52,0.7,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2016-12-28,2016,3,13,363,208.52,0.69,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2016-12-29,2016,3,13,364,209.34,0.69,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2016-12-30,2016,3,13,365,207.98,0.7,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2016-12-31,2016,3,14,366,209.89,0.69,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2017-01-01,2016,4,14,1,213.45,0.68,5,Dry,29,5,4,2,33,73,0.34,140.4,0.66,140.4,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00769,0.000301,0.106,0.00416,1,0.132,0.238,0.00934,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2017-01-02,2016,4,14,2,217.55,0.67,5,Dry,29,5,4,2,33,73,0.34,144.6,0.66,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2017-01-03,2016,4,14,3,221.65,0.66,5,Dry,29,5,4,2,33,73,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00839,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2017-01-04,2016,4,14,4,226.84,0.64,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2017-01-05,2016,4,14,5,228.21,0.64,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,839
2017-01-06,2016,4,14,6,227.94,0.64,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2017-01-07,2016,4,15,7,227.12,0.64,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2017-01-08,2016,4,15,8,230.13,0.63,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000358,0.114,0.00447,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2017-01-09,2016,4,15,9,234.23,0.62,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2017-01-10,2016,4,15,10,235.59,0.62,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2017-01-11,2016,4,15,11,238.6,0.61,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,898
2017-01-12,2016,4,15,12,241.61,0.6,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,915
2017-01-13,2016,4,15,13,246.81,0.59,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2017-01-14,2016,4,16,14,255.28,0.58,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2017-01-15,2016,4,16,15,259.93,0.57,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2017-01-16,2016,4,16,16,263.49,0.56,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2017-01-17,2016,4,16,17,270.87,0.55,5,Dry,29,5,4,2,33,73,0.27,197.9,0.73,197.9,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
2017-01-18,2016,4,16,18,278.25,0.54,5,Dry,29,5,4,2,33,73,0.26,205.3,0.74,205.3,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2017-01-19,2016,4,16,19,281.81,0.54,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2017-01-20,2016,4,16,20,285.36,0.53,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-01-21,2016,4,17,21,291.1,0.52,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-01-22,2016,4,17,22,296.84,0.52,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2017-01-23,2016,4,17,23,302.59,0.51,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2017-01-24,2016,4,17,24,306.69,0.5,5,Dry,29,5,4,2,33,73,0.24,233.7,0.76,233.7,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2017-01-25,2016,4,17,25,308.6,0.5,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2017-01-26,2016,4,17,26,311.06,0.5,5,Dry,29,5,4,2,33,73,0.23,238.1,0.77,238.1,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2017-01-27,2016,4,17,27,317.35,0.49,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2017-01-28,2016,4,18,28,320.91,0.49,5,Dry,29,5,4,2,33,73,0.23,247.9,0.77,247.9,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2017-01-29,2016,4,18,29,324.46,0.48,5,Dry,29,5,4,2,33,73,0.23,251.5,0.78,251.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000708,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2017-01-30,2016,4,18,30,328.56,0.48,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2017-01-31,2016,4,18,31,333.21,0.47,5,Dry,29,5,4,2,33,73,0.22,260.2,0.78,260.2,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000875,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2017-02-01,2016,5,18,32,341.14,0.46,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000799,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2017-02-02,2016,5,18,33,349.07,0.46,5,Dry,31,6,4,3,41,85,0.24,264.1,0.76,264.1,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0236,0.000951,0.167,0.00671,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2017-02-03,2016,5,18,34,357,0.45,5,Dry,31,6,4,3,41,85,0.24,272,0.76,272,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.0011,0.173,0.00699,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.3,1420
2017-02-04,2016,5,19,35,364.93,0.44,5,Dry,31,6,4,3,41,85,0.23,279.9,0.77,279.9,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00126,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2017-02-05,2016,5,19,36,370.67,0.43,5,Dry,31,6,4,3,41,85,0.23,285.7,0.77,285.7,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0338,0.00137,0.185,0.00746,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.2,1490
2017-02-06,2016,5,19,37,376.41,0.43,5,Dry,31,6,4,3,41,85,0.23,291.4,0.77,291.4,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0365,0.00148,0.189,0.00766,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-02-07,2016,5,19,38,384.34,0.42,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2017-02-08,2016,5,19,39,392.82,0.41,5,Dry,31,6,4,3,41,85,0.22,307.8,0.78,307.8,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2017-02-09,2016,5,19,40,400.2,0.41,5,Dry,31,6,4,3,41,85,0.21,315.2,0.79,315.2,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0478,0.00194,0.209,0.0085,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1640
2017-02-10,2016,5,19,41,406.49,0.4,5,Dry,31,6,4,3,41,85,0.21,321.5,0.79,321.5,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2017-02-11,2016,5,20,42,411.69,0.4,5,Dry,31,6,4,3,41,85,0.21,326.7,0.79,326.7,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0532,0.00217,0.218,0.0089,2,0.163,0.382,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,70.9,1700
2017-02-12,2016,5,20,43,417.98,0.39,5,Dry,31,6,4,3,41,85,0.2,333,0.8,333,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0562,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.3,36.1,72.3,1730
2017-02-13,2016,5,20,44,425.36,0.39,5,Dry,31,6,4,3,41,85,0.2,340.4,0.8,340.4,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0596,0.00244,0.23,0.00938,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2017-02-14,2016,5,20,45,430.56,0.38,5,Dry,31,6,4,3,41,85,0.2,345.6,0.8,345.6,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2017-02-15,2016,5,20,46,437.39,0.38,5,Dry,31,6,4,3,41,85,0.19,352.4,0.81,352.4,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2017-02-16,2016,5,20,47,447.51,0.37,5,Dry,31,6,4,3,41,85,0.19,362.5,0.81,362.5,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2017-02-17,2016,5,20,48,459.27,0.36,5,Dry,31,6,4,3,41,85,0.18,374.3,0.81,374.3,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2017-02-18,2016,5,21,49,471.02,0.36,5,Dry,31,6,4,3,41,85,0.18,386,0.82,386,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0812,0.00334,0.267,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2017-02-19,2016,5,21,50,483.88,0.35,5,Dry,31,6,4,3,41,85,0.18,398.9,0.82,398.9,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0873,0.0036,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.9,2080
2017-02-20,2016,5,21,51,498.91,0.34,5,Dry,31,6,4,3,41,85,0.17,413.9,0.83,413.9,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2017-02-21,2016,5,21,52,515.05,0.33,5,Dry,31,6,4,3,41,85,0.17,430.1,0.83,430.1,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2240
2017-02-22,2016,5,21,53,531.18,0.31,5,Dry,31,6,4,3,41,85,0.16,446.2,0.84,446.2,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2017-02-23,2016,5,21,54,548.41,0.3,5,Dry,31,6,4,3,41,85,0.15,463.4,0.84,463.4,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2017-02-24,2016,5,21,55,567.82,0.29,5,Dry,31,6,4,3,41,85,0.15,482.8,0.85,482.8,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2017-02-25,2016,5,22,56,588.33,0.28,5,Dry,31,6,4,3,41,85,0.14,503.3,0.86,503.3,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00578,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2017-02-26,2016,5,22,57,608.84,0.27,5,Dry,31,6,4,3,41,85,0.14,523.8,0.86,523.8,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.398,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2017-02-27,2016,5,22,58,630.44,0.27,5,Dry,31,6,4,3,41,85,0.14,545.4,0.86,545.4,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2017-02-28,2016,5,22,59,653.68,0.26,5,Dry,31,6,4,3,41,85,0.13,568.7,0.87,568.7,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.0077,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2017-03-01,2016,6,22,60,675.83,0.25,5,Dry,36,8,6,4,53,107,0.16,568.8,0.84,568.8,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.459,0.0196,3,0.198,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2017-03-02,2016,6,22,61,700.71,0.23,5,Dry,36,8,6,4,53,107,0.15,593.7,0.85,593.7,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00848,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2017-03-03,2016,6,22,62,729.97,0.22,5,Dry,36,8,6,4,53,107,0.15,623,0.85,623,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2017-03-04,2016,6,23,63,762.51,0.21,5,Dry,36,8,6,4,53,107,0.14,655.5,0.86,655.5,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2017-03-05,2016,6,23,64,784.42,0.2,5,Dry,36,8,6,4,53,107,0.14,677.4,0.86,677.4,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.254,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2017-03-06,2016,6,23,65,811.39,0.19,5,Dry,36,8,6,4,53,107,0.13,704.4,0.87,704.4,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.272,0.0119,0.627,0.0274,3,0.259,0.886,0.0388,22,0.957,0.98,0.938,48.4,47.4,142,3420
2017-03-07,2016,6,23,66,846.72,0.18,5,Dry,36,8,6,4,53,107,0.13,739.7,0.87,739.7,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0296,3,0.275,0.948,0.0418,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2017-03-08,2016,6,23,67,885.9,0.17,5,Dry,36,8,6,4,53,107,0.12,778.9,0.88,778.9,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.205,0.935,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2017-03-09,2016,6,23,68,928.09,0.16,5,Dry,36,8,6,4,53,107,0.12,821.1,0.89,821.1,0,0,0,0,-4,4,36,8,6,0,57,871,990,967.6,22.4,0.452,0.336,0.015,0.789,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2017-03-10,2016,6,23,69,972.83,0.15,5,Dry,36,8,6,4,53,107,0.11,865.8,0.89,865.8,0,0,0,0,-4,4,36,8,6,0,57,916,990,967.8,22.2,0.493,0.358,0.0161,0.851,0.0383,4,0.235,1.09,0.0489,21.1,0.955,0.98,0.936,42.8,42,168,4030
2017-03-11,2016,6,24,70,1024.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,895.8,0.87,895.8,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.526,0.373,0.0169,0.899,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2017-03-12,2016,6,24,71,1079.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,950.2,0.88,950.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0183,0.975,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2017-03-13,2016,6,24,72,1141.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.652,0.45,0.0208,1.1,0.0509,4,0.282,1.38,0.0639,20.3,0.955,0.98,0.936,48.1,47.1,188,4520
2017-03-14,2016,6,24,73,1211.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1082,0.89,1082,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.754,0.608,0.0284,1.36,0.0635,4,0.296,1.66,0.0774,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2017-03-15,2016,6,24,74,1295.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2017-03-16,2016,6,24,75,1388.8,0.098,4,Mod_Dry,41,8,7,6,67,129,0.093,1260,0.91,1100,160,36,5,5,-1,115,77,13,12,5,182,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-17,2016,6,24,76,1441.4,0.09,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-03-18,2016,6,25,77,1501.2,0.079,4,Mod_Dry,41,8,7,6,67,129,0.086,1372,0.91,1100,272,59,8,8,2,195,100,16,15,8,262,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-03-19,2016,6,25,78,1568.6,0.067,4,Mod_Dry,41,8,7,6,67,129,0.082,1440,0.92,1100,340,59,10,10,4,257,100,18,17,10,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2017-03-20,2016,6,25,79,1643.8,0.055,4,Mod_Dry,41,8,7,6,67,129,0.079,1515,0.92,1100,415,59,10,13,6,327,100,18,20,12,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-03-21,2016,6,25,80,1720.5,0.047,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-03-22,2016,6,25,81,1812.2,0.039,3,Normal,49,9,9,9,107,183,0.1,1629,0.9,1100,529,51,9,16,7,446,100,18,25,16,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-03-23,2016,6,25,82,1912.7,0.034,3,Normal,49,9,9,9,107,183,0.096,1730,0.9,1100,630,51,9,16,10,544,100,18,25,19,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-03-24,2016,6,25,83,2022.4,0.029,3,Normal,49,9,9,9,107,183,0.09,1839,0.91,1100,739,51,9,16,13,650,100,18,25,22,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-03-25,2016,6,26,84,2134.2,0.024,3,Normal,49,9,9,9,107,183,0.086,1951,0.91,1100,851,51,9,16,17,758,100,18,25,26,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2017-03-26,2016,6,26,85,2240.6,0.018,3,Normal,49,9,9,9,107,183,0.082,2058,0.92,1100,958,51,9,16,20,862,100,18,25,29,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2017-03-27,2016,6,26,86,2318.7,0.013,3,Normal,49,9,9,9,107,183,0.079,2136,0.92,1100,1040,51,9,16,22,938,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-03-28,2016,6,26,87,2390.1,0.0096,3,Normal,49,9,9,9,107,183,0.077,2207,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-03-29,2016,6,26,88,2454.6,0.0088,3,Normal,49,9,9,9,107,183,0.075,2272,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-03-30,2016,6,26,89,2512,0.0081,3,Normal,49,9,9,9,107,183,0.073,2329,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2017-03-31,2016,6,26,90,2554.3,0.0076,3,Normal,49,9,9,9,107,183,0.072,2371,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2017-04-01,2016,7,27,91,2589.1,0.0071,3,Normal,54,13,14,19,117,217,0.084,2372,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-04-02,2016,7,27,92,2616.3,0.0068,3,Normal,54,13,14,19,117,217,0.083,2399,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2017-04-03,2016,7,27,93,2635.8,0.0066,3,Normal,54,13,14,19,117,217,0.082,2419,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-04-04,2016,7,27,94,2647.5,0.0064,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-04-05,2016,7,27,95,2651.4,0.0064,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-04-06,2016,7,27,96,2655.3,0.0063,3,Normal,54,13,14,19,117,217,0.082,2438,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2017-04-07,2016,7,27,97,2651.4,0.0064,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-04-08,2016,7,28,98,2647.5,0.0064,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-04-09,2016,7,28,99,2643.6,0.0065,3,Normal,54,13,14,19,117,217,0.082,2427,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-04-10,2016,7,28,100,2639.7,0.0065,3,Normal,54,13,14,19,117,217,0.082,2423,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2017-04-11,2016,7,28,101,2635.8,0.0066,3,Normal,54,13,14,19,117,217,0.082,2419,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-04-12,2016,7,28,102,2624.1,0.0067,3,Normal,54,13,14,19,117,217,0.083,2407,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2017-04-13,2016,7,28,103,2612.4,0.0069,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2017-04-14,2016,7,28,104,2600.8,0.007,3,Normal,54,13,14,19,117,217,0.083,2384,0.92,1100,1280,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2017-04-15,2016,7,29,105,2581.4,0.0072,3,Normal,54,13,14,19,117,217,0.084,2364,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2017-04-16,2016,7,29,106,2562.1,0.0075,3,Normal,54,13,14,19,117,217,0.085,2345,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-04-17,2016,7,29,107,2535.1,0.0078,3,Normal,54,13,14,19,117,217,0.086,2318,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-04-18,2016,7,29,108,2508.2,0.0081,3,Normal,54,13,14,19,117,217,0.086,2291,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-04-19,2016,7,29,109,2481.3,0.0085,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-04-20,2016,7,29,110,2454.6,0.0088,3,Normal,54,13,14,19,117,217,0.088,2238,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-04-21,2016,7,29,111,2428,0.0091,3,Normal,54,13,14,19,117,217,0.089,2211,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3830
2017-04-22,2016,7,30,112,2401.5,0.0095,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-04-23,2016,7,30,113,2375,0.0098,3,Normal,54,13,14,19,117,217,0.091,2158,0.91,1100,1060,46,5,11,13,983,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-04-24,2016,7,30,114,2341.2,0.011,3,Normal,54,13,14,19,117,217,0.093,2124,0.91,1100,1020,46,5,11,12,950,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-04-25,2016,7,30,115,2307.5,0.014,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2017-04-26,2016,7,30,116,2273.9,0.016,3,Normal,54,13,14,19,117,217,0.095,2057,0.91,1100,957,46,5,11,10,885,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-27,2016,7,30,117,2233.2,0.019,3,Normal,54,13,14,19,117,217,0.097,2016,0.9,1100,916,46,5,11,8,846,100,18,25,27,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-04-28,2016,7,30,118,2185.3,0.021,3,Normal,54,13,14,19,117,217,0.099,1968,0.9,1100,868,46,5,11,7,799,100,18,25,26,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-04-29,2016,7,31,119,2145.1,0.023,3,Normal,54,13,14,19,117,217,0.1,1928,0.9,1100,828,46,5,11,6,760,100,18,25,25,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-04-30,2016,7,31,120,2105.1,0.025,3,Normal,54,13,14,19,117,217,0.1,1888,0.9,1100,788,46,5,11,5,721,100,18,25,24,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-05-01,2016,8,31,121,2065.4,0.027,4,Mod_Dry,47,10,10,10,115,192,0.093,1873,0.91,1100,773,53,8,15,13,684,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2017-05-02,2016,8,31,122,2033.1,0.028,4,Mod_Dry,47,10,10,10,115,192,0.094,1841,0.91,1100,741,53,8,15,12,653,100,18,25,22,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2017-05-03,2016,8,31,123,2001,0.03,4,Mod_Dry,47,10,10,10,115,192,0.096,1809,0.9,1100,709,53,8,15,11,622,100,18,25,21,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2017-05-04,2016,8,31,124,1969,0.031,4,Mod_Dry,47,10,10,10,115,192,0.098,1777,0.9,1100,677,53,8,15,10,591,100,18,25,20,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-05-05,2016,8,31,125,1944.3,0.033,4,Mod_Dry,47,10,10,10,115,192,0.099,1752,0.9,1100,652,53,8,15,10,566,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2017-05-06,2016,8,32,126,1919.8,0.034,4,Mod_Dry,47,10,10,10,115,192,0.1,1728,0.9,1100,628,53,8,15,9,543,100,18,25,19,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2017-05-07,2016,8,32,127,1895.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.1,1703,0.9,1100,603,53,8,15,8,519,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2017-05-08,2016,8,32,128,1877.8,0.036,4,Mod_Dry,47,10,10,10,115,192,0.1,1686,0.9,1100,586,53,8,15,8,502,100,18,25,18,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2017-05-09,2016,8,32,129,1860.5,0.037,4,Mod_Dry,47,10,10,10,115,192,0.1,1668,0.9,1100,568,53,8,15,7,485,100,18,25,17,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2017-05-10,2016,8,32,130,1843.2,0.038,4,Mod_Dry,47,10,10,10,115,192,0.1,1651,0.9,1100,551,53,8,15,7,468,100,18,25,17,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2017-05-11,2016,8,32,131,1832.8,0.038,4,Mod_Dry,47,10,10,10,115,192,0.1,1641,0.9,1100,541,53,8,15,6,459,100,18,25,16,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2017-05-12,2016,8,32,132,1815.6,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1624,0.89,1100,524,53,8,15,6,442,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2017-05-13,2016,8,33,133,1798.5,0.04,4,Mod_Dry,47,10,10,10,115,192,0.11,1607,0.89,1100,507,53,8,15,5,426,100,18,25,15,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2017-05-14,2016,8,33,134,1781.4,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1589,0.89,1100,489,53,8,15,5,408,100,18,25,15,523,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2017-05-15,2016,8,33,135,1764.4,0.043,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-05-16,2016,8,33,136,1747.5,0.045,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2017-05-17,2016,8,33,137,1730.6,0.046,4,Mod_Dry,47,10,10,10,115,192,0.11,1539,0.89,1100,439,53,8,13,3,362,100,18,23,13,477,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-18,2016,8,33,138,1707,0.048,4,Mod_Dry,47,10,10,10,115,192,0.11,1515,0.89,1100,415,53,8,13,2,339,100,18,23,12,454,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-05-19,2016,8,33,139,1683.6,0.05,4,Mod_Dry,47,10,10,10,115,192,0.11,1492,0.89,1100,392,53,8,12,2,317,100,18,22,12,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-05-20,2016,8,34,140,1660.3,0.053,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2017-05-21,2016,8,34,141,1637.2,0.056,3,Normal,55,13,13,17,178,276,0.17,1361,0.83,1100,261,45,5,8,-9,212,100,18,21,8,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-05-22,2016,8,34,142,1614.2,0.059,3,Normal,55,13,13,17,178,276,0.17,1338,0.83,1100,238,45,5,7,-10,191,100,18,20,7,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-05-23,2016,8,34,143,1591.3,0.063,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2017-05-24,2016,8,34,144,1568.6,0.067,3,Normal,55,13,13,17,178,276,0.18,1293,0.82,1100,193,44,5,6,-11,149,99,18,19,6,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2017-05-25,2016,8,34,145,1546,0.071,3,Normal,55,13,13,17,178,276,0.18,1270,0.82,1100,170,38,5,5,-12,134,93,18,18,5,312,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2017-05-26,2016,8,34,146,1523.5,0.075,3,Normal,55,13,13,17,178,276,0.18,1248,0.82,1100,148,33,4,5,-13,119,88,17,18,4,297,1220,990,969.6,20.4,0.879,0.648,0.0317,1.53,0.0747,4,0.3,1.83,0.0894,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2017-05-27,2016,8,35,147,1494.8,0.081,3,Normal,55,13,13,17,178,276,0.18,1219,0.81,1100,119,27,4,4,-13,97,82,17,17,4,275,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-05-28,2016,8,35,148,1472.7,0.084,3,Normal,55,13,13,17,178,276,0.19,1197,0.81,1100,97,22,3,3,-14,83,77,16,16,3,261,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-05-29,2016,8,35,149,1444.5,0.089,3,Normal,55,13,13,17,178,276,0.19,1168,0.81,1100,68,15,2,2,-15,64,70,15,15,2,242,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-05-30,2016,8,35,150,1422.7,0.093,3,Normal,55,13,13,17,178,276,0.19,1147,0.81,1100,47,11,1,1,-16,50,66,14,14,1,228,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.0859,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-05-31,2016,8,35,151,1401.1,0.096,3,Normal,55,13,13,17,178,276,0.2,1125,0.8,1100,25,6,1,1,-16,33,61,14,14,1,211,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-01,2016,9,35,152,1361.3,0.1,3,Normal,53,12,12,13,120,210,0.15,1151,0.85,1100,51,12,2,2,-11,46,65,14,14,2,166,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-02,2016,9,35,153,1316.2,0.1,3,Normal,53,12,12,13,120,210,0.16,1106,0.84,1100,6,1,0,0,-13,18,54,12,12,0,138,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-06-03,2016,9,36,154,1271.8,0.11,3,Normal,53,12,12,13,120,210,0.17,1062,0.83,1062,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.755,0.562,0.0265,1.32,0.062,4,0.292,1.61,0.0758,19.6,0.954,0.98,0.935,48.8,47.8,191,4590
2017-06-04,2016,9,36,155,1234.1,0.11,3,Normal,53,12,12,13,120,210,0.17,1024,0.83,1024,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.7,0.477,0.0223,1.18,0.0551,4,0.285,1.46,0.0684,19.9,0.955,0.98,0.936,47.7,46.8,187,4490
2017-06-05,2016,9,36,156,1196.9,0.12,3,Normal,53,12,12,13,120,210,0.17,986.9,0.82,986.9,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.646,0.417,0.0194,1.06,0.0495,4,0.276,1.34,0.0623,20.1,0.955,0.98,0.936,46.6,45.6,182,4380
2017-06-06,2016,9,36,157,1166,0.12,3,Normal,53,12,12,13,120,210,0.18,956,0.82,956,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.601,0.402,0.0186,1,0.0464,4,0.265,1.27,0.0587,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2017-06-07,2016,9,36,158,1135.7,0.12,3,Normal,53,12,12,13,120,210,0.18,925.7,0.81,925.7,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.573,0.387,0.0179,0.96,0.0443,4,0.255,1.21,0.056,20.5,0.955,0.98,0.936,44.3,43.5,174,4170
2017-06-08,2016,9,36,159,1105.8,0.13,3,Normal,53,12,12,13,120,210,0.19,895.8,0.81,895.8,0,0,0,0,-13,13,53,12,12,0,133,973,990,968.2,21.8,0.545,0.373,0.0171,0.918,0.0422,4,0.245,1.16,0.0534,20.6,0.955,0.98,0.936,43.2,42.4,169,4070
2017-06-09,2016,9,36,160,1081.8,0.13,3,Normal,53,12,12,13,120,210,0.19,871.8,0.81,871.8,0,0,0,0,-13,13,53,12,12,0,133,949,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2017-06-10,2016,9,37,161,1058.2,0.13,3,Normal,53,12,12,13,120,210,0.2,848.2,0.8,848.2,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.502,0.35,0.0159,0.851,0.0388,4,0.229,1.08,0.0493,20.8,0.954,0.979,0.934,41.3,40.5,162,3880
2017-06-11,2016,9,37,162,1035,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,874,0.84,874,0,0,0,0,-9,9,45,10,9,0,97,938,990,968,22,0.514,0.362,0.0165,0.876,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.7,41.9,167,4020
2017-06-12,2016,9,37,163,1012.2,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,851.2,0.84,851.2,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.493,0.351,0.0159,0.844,0.0382,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3930
