date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-06-13,2016,9,37,164,989.88,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,828.9,0.84,828.9,0,0,0,0,-9,9,45,10,9,0,97,893,990,967.9,22.1,0.472,0.34,0.0154,0.812,0.0367,4,0.222,1.03,0.0467,21.1,0.954,0.978,0.933,40.9,40,160,3840
2017-06-14,2016,9,37,165,972.83,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,811.8,0.83,811.8,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.457,0.332,0.0149,0.789,0.0355,4,0.216,1.01,0.0453,21.2,0.953,0.977,0.931,40.2,39.3,157,3770
2017-06-15,2016,9,37,166,956.07,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,795.1,0.83,795.1,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0343,4,0.211,0.976,0.0438,21.3,0.953,0.975,0.929,39.6,38.6,154,3700
2017-06-16,2016,9,37,167,939.64,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,778.6,0.83,778.6,0,0,0,0,-9,9,45,10,9,0,97,843,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2017-06-17,2016,9,38,168,923.53,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,762.5,0.83,762.5,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0137,0.72,0.0321,3,0.283,1,0.0448,21.4,0.956,0.98,0.937,51,48.2,145,3470
2017-06-18,2016,9,38,169,907.76,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,746.8,0.82,746.8,0,0,0,0,-9,9,45,10,9,0,97,811,990,967.5,22.5,0.397,0.3,0.0133,0.697,0.031,3,0.279,0.976,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2017-06-19,2016,9,38,170,892.37,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,731.4,0.82,731.4,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.29,0.0129,0.673,0.0299,3,0.272,0.944,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2017-06-20,2016,9,38,171,877.38,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,716.4,0.82,716.4,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.28,0.0124,0.65,0.0288,3,0.265,0.914,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2017-06-21,2016,9,38,172,862.81,0.17,3,Normal,53,12,12,13,120,210,0.24,652.8,0.76,652.8,0,0,0,0,-13,13,53,12,12,0,133,730,990,967.4,22.6,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.815,0.036,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2017-06-22,2016,9,38,173,848.7,0.18,3,Normal,53,12,12,13,120,210,0.25,638.7,0.75,638.7,0,0,0,0,-13,13,53,12,12,0,133,716,990,967.3,22.7,0.333,0.228,0.01,0.561,0.0247,3,0.23,0.791,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,129,3080
2017-06-23,2016,9,38,174,838.93,0.18,3,Normal,53,12,12,13,120,210,0.25,628.9,0.75,628.9,0,0,0,0,-13,13,53,12,12,0,133,706,990,967.3,22.7,0.328,0.221,0.00972,0.549,0.0241,3,0.226,0.774,0.034,22,0.955,0.98,0.936,43.1,42.3,127,3040
2017-06-24,2016,9,39,175,829.44,0.18,3,Normal,53,12,12,13,120,210,0.25,619.4,0.75,619.4,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.215,0.00943,0.537,0.0236,3,0.221,0.758,0.0333,22,0.955,0.98,0.936,42.6,41.7,125,3000
2017-06-25,2016,9,39,176,820.25,0.19,3,Normal,53,12,12,13,120,210,0.26,610.3,0.74,610.3,0,0,0,0,-13,13,53,12,12,0,133,687,990,967.2,22.8,0.317,0.209,0.00914,0.526,0.023,3,0.217,0.743,0.0326,22.1,0.954,0.98,0.935,42,41.2,124,2970
2017-06-26,2016,9,39,177,811.39,0.19,3,Normal,53,12,12,13,120,210,0.26,601.4,0.74,601.4,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.203,0.00887,0.515,0.0225,3,0.213,0.728,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2930
2017-06-27,2016,9,39,178,802.9,0.19,3,Normal,53,12,12,13,120,210,0.26,592.9,0.74,592.9,0,0,0,0,-13,13,53,12,12,0,133,670,990,967.1,22.9,0.307,0.197,0.00861,0.504,0.022,3,0.209,0.714,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2017-06-28,2016,9,39,179,794.84,0.19,3,Normal,53,12,12,13,120,210,0.26,584.8,0.74,584.8,0,0,0,0,-13,13,53,12,12,0,133,662,990,967.1,22.9,0.303,0.192,0.00836,0.494,0.0216,3,0.206,0.7,0.0305,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2017-06-29,2016,9,39,180,787.28,0.2,3,Normal,53,12,12,13,120,210,0.27,577.3,0.73,577.3,0,0,0,0,-13,13,53,12,12,0,133,654,990,967,23,0.298,0.187,0.00813,0.485,0.0211,3,0.202,0.687,0.0299,22.3,0.953,0.976,0.93,40,39.1,117,2810
2017-06-30,2016,9,39,181,780.33,0.2,3,Normal,53,12,12,13,120,210,0.27,570.3,0.73,570.3,0,0,0,0,-13,13,53,12,12,0,133,647,990,967,23,0.294,0.182,0.00792,0.476,0.0207,3,0.199,0.676,0.0294,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2017-07-01,2016,10,40,182,772.12,0.2,3,Normal,50,10,9,9,108,186,0.24,586.1,0.76,586.1,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.193,0.00837,0.491,0.0214,3,0.206,0.698,0.0303,22.3,0.953,0.978,0.932,40.8,39.8,120,2870
2017-07-02,2016,10,40,183,762.51,0.21,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,646,990,967,23,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2017-07-03,2016,10,40,184,750.2,0.21,3,Normal,50,10,9,9,108,186,0.25,564.2,0.75,564.2,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2017-07-04,2016,10,40,185,738.99,0.22,3,Normal,50,10,9,9,108,186,0.25,553,0.75,553,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2017-07-05,2016,10,40,186,727.24,0.22,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2017-07-06,2016,10,40,187,715.48,0.23,3,Normal,50,10,9,9,108,186,0.26,529.5,0.74,529.5,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2017-07-07,2016,10,40,188,704.27,0.23,3,Normal,50,10,9,9,108,186,0.26,518.3,0.74,518.3,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2017-07-08,2016,10,41,189,694.15,0.24,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2017-07-09,2016,10,41,190,683.49,0.24,3,Normal,50,10,9,9,108,186,0.27,497.5,0.73,497.5,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2017-07-10,2016,10,41,191,672.82,0.25,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2017-07-11,2016,10,41,192,662.7,0.25,3,Normal,50,10,9,9,108,186,0.28,476.7,0.72,476.7,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2017-07-12,2016,10,41,193,653.68,0.26,3,Normal,50,10,9,9,108,186,0.28,467.7,0.71,467.7,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2017-07-13,2016,10,41,194,644.11,0.26,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2017-07-14,2016,10,41,195,634.54,0.26,3,Normal,50,10,9,9,108,186,0.29,448.5,0.71,448.5,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
2017-07-15,2016,10,42,196,624.97,0.27,3,Normal,50,10,9,9,108,186,0.3,439,0.7,439,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2017-07-16,2016,10,42,197,615.95,0.27,3,Normal,50,10,9,9,108,186,0.3,429.9,0.7,429.9,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2017-07-17,2016,10,42,198,608.02,0.28,3,Normal,50,10,9,9,108,186,0.31,422,0.69,422,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2017-07-18,2016,10,42,199,599.54,0.28,3,Normal,50,10,9,9,108,186,0.31,413.5,0.69,413.5,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0942,0.00397,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2017-07-19,2016,10,42,200,591.06,0.28,3,Normal,50,10,9,9,108,186,0.32,405.1,0.69,405.1,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2017-07-20,2016,10,42,201,582.59,0.29,3,Normal,50,10,9,9,108,186,0.32,396.6,0.68,396.6,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0862,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2017-07-21,2016,10,42,202,574.66,0.29,2,Mod_Wet,58,11,11,11,136,227,0.4,347.7,0.6,347.7,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.0631,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2017-07-22,2016,10,43,203,566.73,0.29,2,Mod_Wet,58,11,11,11,136,227,0.4,339.7,0.6,339.7,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0594,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2017-07-23,2016,10,43,204,559.89,0.3,2,Mod_Wet,58,11,11,11,136,227,0.41,332.9,0.59,332.9,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.405,0.0169,23.5,0.946,0.97,0.918,36.3,35.2,70.3,1690
2017-07-24,2016,10,43,205,552.51,0.3,2,Mod_Wet,58,11,11,11,136,227,0.41,325.5,0.59,325.5,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2017-07-25,2016,10,43,206,545.13,0.31,2,Mod_Wet,58,11,11,11,136,227,0.42,318.1,0.58,318.1,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0492,0.00205,0.225,0.0094,2,0.157,0.382,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.3,1620
2017-07-26,2016,10,43,207,537.74,0.31,2,Mod_Wet,58,11,11,11,136,227,0.42,310.7,0.58,310.7,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0457,0.0019,0.219,0.00914,2,0.152,0.371,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2017-07-27,2016,10,43,208,530.91,0.32,2,Mod_Wet,58,11,11,11,136,227,0.43,303.9,0.57,303.9,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0424,0.00177,0.213,0.00889,2,0.148,0.361,0.015,23.6,0.942,0.97,0.913,33.2,32.2,64.4,1550
2017-07-28,2016,10,43,209,524.07,0.32,2,Mod_Wet,58,11,11,11,136,227,0.43,297.1,0.57,297.1,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0392,0.00163,0.208,0.00864,2,0.143,0.351,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63,1510
2017-07-29,2016,10,44,210,518.33,0.32,2,Mod_Wet,58,11,11,11,136,227,0.44,291.3,0.56,291.3,0,0,0,0,-11,11,58,11,11,0,147,371,990,965.9,24.1,0.167,0.0365,0.00152,0.203,0.00844,2,0.139,0.342,0.0142,23.7,0.939,0.97,0.911,31.8,30.9,61.7,1480
2017-07-30,2016,10,44,211,512.04,0.33,2,Mod_Wet,58,11,11,11,136,227,0.44,285,0.56,285,0,0,0,0,-11,11,58,11,11,0,147,365,990,965.9,24.1,0.164,0.0335,0.00139,0.198,0.00821,2,0.135,0.333,0.0138,23.8,0.938,0.97,0.91,31.1,30.2,60.4,1450
2017-07-31,2016,10,44,212,505.75,0.33,2,Mod_Wet,58,11,11,11,136,227,0.45,278.8,0.55,278.8,0,0,0,0,-11,11,58,11,11,0,147,359,990,965.9,24.1,0.162,0.0306,0.00127,0.193,0.00799,2,0.131,0.323,0.0134,23.8,0.936,0.97,0.908,30.5,29.5,59.1,1420
2017-08-01,2016,11,44,213,498.37,0.34,2,Mod_Wet,54,9,8,6,107,184,0.37,314.4,0.63,314.4,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.172,0.0474,0.00196,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2017-08-02,2016,11,44,214,491.53,0.34,2,Mod_Wet,54,9,8,6,107,184,0.37,307.5,0.63,307.5,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0442,0.00183,0.213,0.00882,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2017-08-03,2016,11,44,215,484.15,0.35,2,Mod_Wet,54,9,8,6,107,184,0.38,300.1,0.62,300.1,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2017-08-04,2016,11,44,216,477.31,0.35,2,Mod_Wet,54,9,8,6,107,184,0.39,293.3,0.61,293.3,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.202,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2017-08-05,2016,11,45,217,471.57,0.36,2,Mod_Wet,54,9,8,6,107,184,0.39,287.6,0.61,287.6,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.00811,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2017-08-06,2016,11,45,218,465.28,0.36,2,Mod_Wet,54,9,8,6,107,184,0.4,281.3,0.6,281.3,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2017-08-07,2016,11,45,219,458.99,0.36,2,Mod_Wet,54,9,8,6,107,184,0.4,275,0.6,275,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0288,0.00118,0.186,0.00766,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2017-08-08,2016,11,45,220,452.7,0.37,2,Mod_Wet,54,9,8,6,107,184,0.41,268.7,0.59,268.7,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2017-08-09,2016,11,45,221,446.41,0.37,2,Mod_Wet,54,9,8,6,107,184,0.41,262.4,0.59,262.4,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0229,0.000937,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2017-08-10,2016,11,45,222,440.67,0.38,2,Mod_Wet,54,9,8,6,107,184,0.42,256.7,0.58,256.7,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000825,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.4,54.9,1320
2017-08-11,2016,11,45,223,434.93,0.38,2,Mod_Wet,54,9,8,6,107,184,0.42,250.9,0.58,250.9,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000713,0.167,0.00682,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2017-08-12,2016,11,46,224,430.28,0.38,2,Mod_Wet,54,9,8,6,107,184,0.43,246.3,0.57,246.3,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2017-08-13,2016,11,46,225,425.09,0.39,2,Mod_Wet,54,9,8,6,107,184,0.43,241.1,0.57,241.1,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1240
2017-08-14,2016,11,46,226,419.89,0.39,2,Mod_Wet,54,9,8,6,107,184,0.44,235.9,0.56,235.9,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2017-08-15,2016,11,46,227,414.7,0.4,2,Mod_Wet,54,9,8,6,107,184,0.44,230.7,0.56,230.7,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2017-08-16,2016,11,46,228,409.5,0.4,2,Mod_Wet,54,9,8,6,107,184,0.45,225.5,0.55,225.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2017-08-17,2016,11,46,229,404.31,0.4,2,Mod_Wet,54,9,8,6,107,184,0.46,220.3,0.55,220.3,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2017-08-18,2016,11,46,230,399.66,0.41,2,Mod_Wet,54,9,8,6,107,184,0.46,215.7,0.54,215.7,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.234,0.384,0.0156,24.2,0.957,0.98,0.938,49,48.1,48.1,1150
2017-08-19,2016,11,47,231,395.01,0.41,2,Mod_Wet,54,9,8,6,107,184,0.47,211,0.53,211,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.938,48,47,47,1130
2017-08-20,2016,11,47,232,390.36,0.42,2,Mod_Wet,54,9,8,6,107,184,0.47,206.4,0.53,206.4,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46,46,1100
2017-08-21,2016,11,47,233,385.71,0.42,2,Mod_Wet,54,9,8,6,107,184,0.48,201.7,0.52,201.7,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2017-08-22,2016,11,47,234,382.16,0.42,2,Mod_Wet,54,9,8,6,107,184,0.48,198.2,0.52,198.2,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2017-08-23,2016,11,47,235,378.06,0.43,2,Mod_Wet,54,9,8,6,107,184,0.49,194.1,0.51,194.1,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000496,0.141,0.00572,1,0.204,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2017-08-24,2016,11,47,236,373.95,0.43,2,Mod_Wet,54,9,8,6,107,184,0.49,189.9,0.51,189.9,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000481,0.14,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.3,42.4,42.4,1020
2017-08-25,2016,11,47,237,369.85,0.44,2,Mod_Wet,54,9,8,6,107,184,0.5,185.8,0.5,185.8,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000467,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.5,41.5,995
2017-08-26,2016,11,48,238,365.75,0.44,2,Mod_Wet,54,9,8,6,107,184,0.5,181.8,0.5,181.8,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,972
2017-08-27,2016,11,48,239,361.65,0.44,2,Mod_Wet,54,9,8,6,107,184,0.51,177.7,0.49,177.7,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000438,0.134,0.00541,1,0.182,0.316,0.0128,24.5,0.948,0.977,0.927,40.4,39.5,39.5,948
2017-08-28,2016,11,48,240,357.55,0.45,2,Mod_Wet,54,9,8,6,107,184,0.52,173.6,0.48,173.6,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000423,0.132,0.00533,1,0.177,0.309,0.0125,24.5,0.947,0.975,0.923,39.5,38.5,38.5,924
2017-08-29,2016,11,48,241,353.99,0.45,2,Mod_Wet,54,9,8,6,107,184,0.52,170,0.48,170,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000411,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.6,37.6,904
2017-08-30,2016,11,48,242,350.44,0.45,2,Mod_Wet,54,9,8,6,107,184,0.53,166.4,0.47,166.4,0,0,0,0,-6,6,54,9,8,0,113,237,990,965.2,24.8,0.119,0.0099,0.000398,0.129,0.0052,1,0.167,0.296,0.0119,24.6,0.945,0.971,0.918,37.9,36.8,36.8,883
2017-08-31,2016,11,48,243,346.88,0.46,2,Mod_Wet,54,9,8,6,107,184,0.53,162.9,0.47,162.9,0,0,0,0,-6,6,54,9,8,0,113,234,990,965.1,24.9,0.118,0.00959,0.000386,0.128,0.00513,1,0.162,0.29,0.0117,24.6,0.944,0.97,0.916,37.1,35.9,35.9,863
2017-09-01,2016,12,48,244,343.33,0.46,2,Mod_Wet,46,7,6,4,75,138,0.4,205.3,0.6,205.3,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2017-09-02,2016,12,49,245,338.13,0.47,2,Mod_Wet,46,7,6,4,75,138,0.41,200.1,0.59,200.1,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2017-09-03,2016,12,49,246,332.94,0.47,2,Mod_Wet,46,7,6,4,75,138,0.41,194.9,0.59,194.9,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2017-09-04,2016,12,49,247,327.74,0.48,2,Mod_Wet,46,7,6,4,75,138,0.42,189.7,0.58,189.7,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2017-09-05,2016,12,49,248,323.09,0.48,2,Mod_Wet,46,7,6,4,75,138,0.43,185.1,0.57,185.1,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.192,0.326,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2017-09-06,2016,12,49,249,318.45,0.49,2,Mod_Wet,46,7,6,4,75,138,0.43,180.4,0.57,180.4,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,974
2017-09-07,2016,12,49,250,314.89,0.49,2,Mod_Wet,46,7,6,4,75,138,0.44,176.9,0.56,176.9,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2017-09-08,2016,12,49,251,310.79,0.5,2,Mod_Wet,46,7,6,4,75,138,0.44,172.8,0.56,172.8,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,929
2017-09-09,2016,12,50,252,306.69,0.5,2,Mod_Wet,46,7,6,4,75,138,0.45,168.7,0.55,168.7,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,905
2017-09-10,2016,12,50,253,302.59,0.51,2,Mod_Wet,46,7,6,4,75,138,0.46,164.6,0.54,164.6,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00974,0.000388,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,881
2017-09-11,2016,12,50,254,298.49,0.51,3,Normal,40,6,4,3,65,118,0.4,180.5,0.6,180.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2017-09-12,2016,12,50,255,294.93,0.52,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2017-09-13,2016,12,50,256,291.38,0.52,3,Normal,40,6,4,3,65,118,0.41,173.4,0.59,173.4,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.177,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2017-09-14,2016,12,50,257,287.82,0.53,3,Normal,40,6,4,3,65,118,0.41,169.8,0.59,169.8,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2017-09-15,2016,12,50,258,284.27,0.53,3,Normal,40,6,4,3,65,118,0.41,166.3,0.58,166.3,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2017-09-16,2016,12,51,259,281.81,0.54,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2017-09-17,2016,12,51,260,278.8,0.54,3,Normal,40,6,4,3,65,118,0.42,160.8,0.58,160.8,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2017-09-18,2016,12,51,261,275.79,0.54,3,Normal,40,6,4,3,65,118,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000364,0.118,0.00468,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2017-09-19,2016,12,51,262,272.78,0.55,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2017-09-20,2016,12,51,263,269.77,0.55,3,Normal,40,6,4,3,65,118,0.44,151.8,0.56,151.8,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2017-09-21,2016,12,51,264,266.77,0.56,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2017-09-22,2016,12,51,265,263.76,0.56,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2017-09-23,2016,12,52,266,260.75,0.57,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2017-09-24,2016,12,52,267,257.74,0.57,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2017-09-25,2016,12,52,268,255.28,0.58,3,Normal,40,6,4,3,65,118,0.46,137.3,0.54,137.3,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2017-09-26,2016,12,52,269,252.82,0.58,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.125,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2017-09-27,2016,12,52,270,250.36,0.59,3,Normal,40,6,4,3,65,118,0.47,132.4,0.53,132.4,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00423,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2017-09-28,2016,12,52,271,247.9,0.59,3,Normal,40,6,4,3,65,118,0.48,129.9,0.52,129.9,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00679,0.000268,0.106,0.00418,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.7,28.9,28.9,693
2017-09-29,2016,12,52,272,245.44,0.59,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0982,0.00658,0.00026,0.105,0.00414,1,0.115,0.219,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2017-09-30,2016,12,53,273,242.98,0.6,3,Normal,40,6,4,3,65,118,0.49,125,0.51,125,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00848,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
2017-10-01,2017,1,1,274,241.61,0.6,3,Normal,37,5,3,2,50,97,0.4,144.6,0.6,144.6,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00436,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-10-02,2017,1,1,275,239.7,0.61,3,Normal,37,5,3,2,50,97,0.41,142.7,0.59,142.7,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00788,0.000311,0.11,0.00432,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2017-10-03,2017,1,1,276,238.33,0.61,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2017-10-04,2017,1,1,277,236.96,0.61,3,Normal,37,5,3,2,50,97,0.41,140,0.59,140,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00765,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2017-10-05,2017,1,1,278,235.05,0.62,3,Normal,37,5,3,2,50,97,0.41,138.1,0.59,138.1,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.9,30.9,740
2017-10-06,2017,1,1,279,233.68,0.62,3,Normal,37,5,3,2,50,97,0.41,136.7,0.58,136.7,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00737,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2017-10-07,2017,1,1,280,232.31,0.62,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00725,0.000285,0.106,0.00419,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2017-10-08,2017,1,2,281,233.13,0.62,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2017-10-09,2017,1,2,282,233.95,0.62,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.235,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-10-10,2017,1,2,283,232.59,0.62,3,Normal,37,5,3,2,50,97,0.42,135.6,0.58,135.6,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000286,0.107,0.00419,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2017-10-11,2017,1,2,284,231.22,0.63,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
2017-10-12,2017,1,2,285,229.31,0.63,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.007,0.000275,0.105,0.00413,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2017-10-13,2017,1,2,286,227.39,0.64,3,Normal,37,5,3,2,50,97,0.43,130.4,0.57,130.4,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000269,0.104,0.0041,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2017-10-14,2017,1,2,287,225.48,0.64,3,Normal,37,5,3,2,50,97,0.43,128.5,0.57,128.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0968,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2017-10-15,2017,1,3,288,224.11,0.65,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2017-10-16,2017,1,3,289,222.74,0.65,3,Normal,37,5,3,2,50,97,0.43,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28.1,28.1,673
2017-10-17,2017,1,3,290,220.83,0.66,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000246,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2017-10-18,2017,1,3,291,218.91,0.66,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2017-10-19,2017,1,3,292,217,0.67,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2017-10-20,2017,1,3,293,215.09,0.67,3,Normal,37,5,3,2,50,97,0.45,118.1,0.55,118.1,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2017-10-21,2017,1,3,294,213.72,0.68,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2017-10-22,2017,1,4,295,212.35,0.68,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2017-10-23,2017,1,4,296,210.44,0.69,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2017-10-24,2017,1,4,297,208.52,0.69,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.0931,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2017-10-25,2017,1,4,298,206.61,0.7,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0905,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2017-10-26,2017,1,4,299,204.7,0.71,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2017-10-27,2017,1,4,300,203.33,0.71,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00479,0.000187,0.0937,0.00366,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
2017-10-28,2017,1,4,301,204.15,0.71,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0872,0.181,0.00709,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2017-10-29,2017,1,5,302,204.42,0.71,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2017-10-30,2017,1,5,303,203.6,0.71,3,Normal,37,5,3,2,50,97,0.48,106.6,0.52,106.6,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0864,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2017-10-31,2017,1,5,304,202.78,0.71,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
2017-11-01,2017,2,5,305,201.96,0.72,3,Normal,36,5,3,2,47,93,0.46,109,0.54,109,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0896,0.184,0.0072,25.4,0,0,0,0,0,0,0
2017-11-02,2017,2,5,306,202.78,0.71,3,Normal,36,5,3,2,47,93,0.46,109.8,0.54,109.8,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2017-11-03,2017,2,5,307,205.24,0.71,3,Normal,36,5,3,2,47,93,0.45,112.2,0.55,112.2,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2017-11-04,2017,2,5,308,207.16,0.7,3,Normal,36,5,3,2,47,93,0.45,114.2,0.55,114.2,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00757,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2017-11-05,2017,2,6,309,206.88,0.7,3,Normal,36,5,3,2,47,93,0.45,113.9,0.55,113.9,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2017-11-06,2017,2,6,310,204.97,0.71,3,Normal,36,5,3,2,47,93,0.45,112,0.55,112,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0958,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2017-11-07,2017,2,6,311,204.7,0.71,3,Normal,36,5,3,2,47,93,0.45,111.7,0.55,111.7,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2017-11-08,2017,2,6,312,203.88,0.71,3,Normal,36,5,3,2,47,93,0.46,110.9,0.54,110.9,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2017-11-09,2017,2,6,313,205.24,0.71,3,Normal,36,5,3,2,47,93,0.45,112.2,0.55,112.2,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2017-11-10,2017,2,6,314,210.44,0.69,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2017-11-11,2017,2,6,315,214.54,0.68,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2017-11-12,2017,2,7,316,214.81,0.68,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00982,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-11-13,2017,2,7,317,212.9,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,145.9,0.69,145.9,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00968,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2017-11-14,2017,2,7,318,211.53,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00804,0.000315,0.107,0.00419,1,0.138,0.245,0.00958,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2017-11-15,2017,2,7,319,209.62,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-11-16,2017,2,7,320,209.89,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,142.9,0.68,142.9,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.0079,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2017-11-17,2017,2,7,321,210.16,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,143.2,0.68,143.2,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00792,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2017-11-18,2017,2,7,322,208.25,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,141.3,0.68,141.3,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00776,0.000304,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2017-11-19,2017,2,8,323,206.34,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2017-11-20,2017,2,8,324,204.42,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.000291,0.104,0.00406,1,0.128,0.232,0.00907,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2017-11-21,2017,2,8,325,202.51,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0957,0.00727,0.000284,0.103,0.00402,1,0.125,0.228,0.00893,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2017-11-22,2017,2,8,326,203.88,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,136.9,0.67,136.9,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2017-11-23,2017,2,8,327,210.16,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,143.2,0.68,143.2,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00792,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2017-11-24,2017,2,8,328,214.81,0.68,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00982,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-11-25,2017,2,8,329,218.91,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2017-11-26,2017,2,9,330,218.09,0.67,4,Mod_Dry,29,4,2,2,30,67,0.31,151.1,0.69,151.1,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2017-11-27,2017,2,9,331,215.63,0.67,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2017-11-28,2017,2,9,332,213.17,0.68,4,Mod_Dry,29,4,2,2,30,67,0.31,146.2,0.69,146.2,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.0097,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2017-11-29,2017,2,9,333,210.71,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2017-11-30,2017,2,9,334,207.7,0.7,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2017-12-01,2017,3,9,335,206.34,0.7,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2017-12-02,2017,3,9,336,206.61,0.7,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2017-12-03,2017,3,10,337,206.88,0.7,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000326,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2017-12-04,2017,3,10,338,208.25,0.69,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2017-12-05,2017,3,10,339,213.45,0.68,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2017-12-06,2017,3,10,340,218.09,0.67,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,863
2017-12-07,2017,3,10,341,218.37,0.66,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2017-12-08,2017,3,10,342,219.19,0.66,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2017-12-09,2017,3,10,343,223.29,0.65,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2017-12-10,2017,3,11,344,227.39,0.64,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2017-12-11,2017,3,11,345,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2017-12-12,2017,3,11,346,230.67,0.63,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2017-12-13,2017,3,11,347,230.95,0.63,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2017-12-14,2017,3,11,348,229.58,0.63,5,Dry,26,4,3,2,24,59,0.26,170.6,0.74,170.6,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2017-12-15,2017,3,11,349,228.21,0.64,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2017-12-16,2017,3,11,350,229.03,0.63,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2017-12-17,2017,3,12,351,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2017-12-18,2017,3,12,352,236.69,0.61,5,Dry,26,4,3,2,24,59,0.25,177.7,0.75,177.7,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2017-12-19,2017,3,12,353,240.24,0.61,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2017-12-20,2017,3,12,354,241.61,0.6,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2017-12-21,2017,3,12,355,241.34,0.6,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,1000
2017-12-22,2017,3,12,356,239.97,0.61,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-12-23,2017,3,12,357,241.88,0.6,5,Dry,26,4,3,2,24,59,0.24,182.9,0.76,182.9,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2017-12-24,2017,3,13,358,246.53,0.59,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2017-12-25,2017,3,13,359,251.18,0.58,5,Dry,26,4,3,2,24,59,0.23,192.2,0.77,192.2,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2017-12-26,2017,3,13,360,253.64,0.58,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2017-12-27,2017,3,13,361,256.65,0.58,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2017-12-28,2017,3,13,362,260.75,0.57,5,Dry,26,4,3,2,24,59,0.23,201.8,0.77,201.8,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2017-12-29,2017,3,13,363,262.66,0.57,5,Dry,26,4,3,2,24,59,0.23,203.7,0.78,203.7,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.35,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2017-12-30,2017,3,13,364,264.58,0.56,5,Dry,26,4,3,2,24,59,0.22,205.6,0.78,205.6,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2017-12-31,2017,3,14,365,265.95,0.56,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000529,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2018-01-01,2017,4,14,1,269.5,0.55,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2018-01-02,2017,4,14,2,275.24,0.55,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000514,0.133,0.00529,1,0.216,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2018-01-03,2017,4,14,3,277.7,0.54,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2018-01-04,2017,4,14,4,280.71,0.54,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.359,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2018-01-05,2017,4,14,5,283.17,0.53,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2018-01-06,2017,4,14,6,284.54,0.53,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-01-07,2017,4,15,7,287.55,0.53,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2018-01-08,2017,4,15,8,290.01,0.52,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2018-01-09,2017,4,15,9,294.66,0.52,5,Dry,29,5,4,2,33,73,0.25,221.7,0.75,221.7,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2018-01-10,2017,4,15,10,301.49,0.51,5,Dry,29,5,4,2,33,73,0.24,228.5,0.76,228.5,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
