date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-01-11,2017,4,15,11,307.78,0.5,5,Dry,29,5,4,2,33,73,0.24,234.8,0.76,234.8,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.248,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2018-01-12,2017,4,15,12,310.24,0.5,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2018-01-13,2017,4,15,13,313.25,0.5,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2018-01-14,2017,4,16,14,318.99,0.49,5,Dry,29,5,4,2,33,73,0.23,246,0.77,246,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2018-01-15,2017,4,16,15,323.64,0.48,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000693,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2018-01-16,2017,4,16,16,328.29,0.48,5,Dry,29,5,4,2,33,73,0.22,255.3,0.78,255.3,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.000781,0.159,0.00635,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.8,27.9,55.8,1340
2018-01-17,2017,4,16,17,335.13,0.47,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000912,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2018-01-18,2017,4,16,18,339.23,0.47,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.00099,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2018-01-19,2017,4,16,19,341.14,0.46,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2018-01-20,2017,4,16,20,342.51,0.46,5,Dry,29,5,4,2,33,73,0.21,269.5,0.79,269.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2018-01-21,2017,4,17,21,344.42,0.46,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2018-01-22,2017,4,17,22,348.52,0.46,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2018-01-23,2017,4,17,23,353.72,0.45,5,Dry,29,5,4,2,33,73,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00723,2,0.132,0.312,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2018-01-24,2017,4,17,24,357.82,0.45,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2018-01-25,2017,4,17,25,360.83,0.44,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.185,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2018-01-26,2017,4,17,26,363.29,0.44,5,Dry,29,5,4,2,33,73,0.2,290.3,0.8,290.3,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2018-01-27,2017,4,17,27,368.49,0.44,5,Dry,29,5,4,2,33,73,0.2,295.5,0.8,295.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0385,0.00155,0.192,0.00774,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2018-01-28,2017,4,18,28,371.49,0.43,5,Dry,29,5,4,2,33,73,0.2,298.5,0.8,298.5,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2018-01-29,2017,4,18,29,374.5,0.43,5,Dry,29,5,4,2,33,73,0.2,301.5,0.81,301.5,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2018-01-30,2017,4,18,30,377.51,0.43,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2018-01-31,2017,4,18,31,381.61,0.42,5,Dry,29,5,4,2,33,73,0.19,308.6,0.81,308.6,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
2018-02-01,2017,5,18,32,387.35,0.42,5,Dry,31,6,4,3,41,85,0.22,302.4,0.78,302.4,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
2018-02-02,2017,5,18,33,394.74,0.41,5,Dry,31,6,4,3,41,85,0.21,309.7,0.79,309.7,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00184,0.205,0.0083,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2018-02-03,2017,5,18,34,398.29,0.41,5,Dry,31,6,4,3,41,85,0.21,313.3,0.79,313.3,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34.1,68.1,1630
2018-02-04,2017,5,19,35,403.49,0.41,5,Dry,31,6,4,3,41,85,0.21,318.5,0.79,318.5,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2018-02-05,2017,5,19,36,411.41,0.4,5,Dry,31,6,4,3,41,85,0.21,326.4,0.79,326.4,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
2018-02-06,2017,5,19,37,419.34,0.39,5,Dry,31,6,4,3,41,85,0.2,334.3,0.8,334.3,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0568,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2018-02-07,2017,5,19,38,428.91,0.39,5,Dry,31,6,4,3,41,85,0.2,343.9,0.8,343.9,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0613,0.00251,0.233,0.00951,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
2018-02-08,2017,5,19,39,437.94,0.38,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.9,1840
2018-02-09,2017,5,19,40,448.6,0.37,5,Dry,31,6,4,3,41,85,0.19,363.6,0.81,363.6,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2018-02-10,2017,5,19,41,458.72,0.36,5,Dry,31,6,4,3,41,85,0.18,373.7,0.81,373.7,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0754,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2018-02-11,2017,5,20,42,466.65,0.36,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2018-02-12,2017,5,20,43,476.22,0.35,5,Dry,31,6,4,3,41,85,0.18,391.2,0.82,391.2,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0837,0.00345,0.272,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2018-02-13,2017,5,20,44,487.43,0.34,5,Dry,31,6,4,3,41,85,0.17,402.4,0.83,402.4,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2018-02-14,2017,5,20,45,501.38,0.34,5,Dry,31,6,4,3,41,85,0.17,416.4,0.83,416.4,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00396,0.292,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2018-02-15,2017,5,20,46,517.51,0.32,5,Dry,31,6,4,3,41,85,0.16,432.5,0.84,432.5,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2018-02-16,2017,5,20,47,535.83,0.31,5,Dry,31,6,4,3,41,85,0.16,450.8,0.84,450.8,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2018-02-17,2017,5,20,48,554.7,0.3,5,Dry,31,6,4,3,41,85,0.15,469.7,0.85,469.7,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2018-02-18,2017,5,21,49,573.56,0.29,5,Dry,31,6,4,3,41,85,0.15,488.6,0.85,488.6,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2018-02-19,2017,5,21,50,597.35,0.28,5,Dry,31,6,4,3,41,85,0.14,512.4,0.86,512.4,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
2018-02-20,2017,5,21,51,622.78,0.27,5,Dry,31,6,4,3,41,85,0.14,537.8,0.86,537.8,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2018-02-21,2017,5,21,52,649.31,0.26,5,Dry,31,6,4,3,41,85,0.13,564.3,0.87,564.3,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.271,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2018-02-22,2017,5,21,53,680.2,0.24,5,Dry,31,6,4,3,41,85,0.13,595.2,0.88,595.2,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.00849,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2018-02-23,2017,5,21,54,714.38,0.23,5,Dry,31,6,4,3,41,85,0.12,629.4,0.88,629.4,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00953,0.529,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2018-02-24,2017,5,21,55,750.75,0.21,5,Dry,31,6,4,3,41,85,0.11,665.8,0.89,665.8,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0248,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
2018-02-25,2017,5,22,56,780.33,0.2,5,Dry,31,6,4,3,41,85,0.11,695.3,0.89,695.3,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0116,0.61,0.0266,3,0.255,0.866,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2018-02-26,2017,5,22,57,809.66,0.19,5,Dry,31,6,4,3,41,85,0.1,724.7,0.9,724.7,0,0,0,0,-3,3,31,6,4,0,44,766,990,967.1,22.9,0.362,0.285,0.0125,0.647,0.0283,3,0.269,0.915,0.04,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2018-02-27,2017,5,22,58,844.76,0.18,5,Dry,31,6,4,3,41,85,0.1,759.8,0.9,759.8,0,0,0,0,-3,3,31,6,4,0,44,801,990,967.3,22.7,0.388,0.307,0.0135,0.695,0.0306,3,0.283,0.977,0.043,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2018-02-28,2017,5,22,59,883.75,0.17,5,Dry,31,6,4,3,41,85,0.096,798.8,0.9,798.8,0,0,0,0,-3,3,31,6,4,0,44,840,990,967.4,22.6,0.424,0.326,0.0144,0.749,0.0332,4,0.212,0.961,0.0426,21.6,0.953,0.977,0.931,40.3,39.4,158,3780
2018-03-01,2017,6,22,60,930.39,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,801.4,0.86,801.4,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
2018-03-02,2017,6,22,61,975.25,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,846.3,0.87,846.3,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
2018-03-03,2017,6,22,62,1022.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,893.3,0.87,893.3,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0169,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2018-03-04,2017,6,23,63,1066,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,937,0.88,937,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.393,0.0179,0.956,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2018-03-05,2017,6,23,64,1105.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,976.8,0.88,976.8,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2018-03-06,2017,6,23,65,1141.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.652,0.45,0.0208,1.1,0.0509,4,0.282,1.38,0.0639,20.3,0.955,0.98,0.936,48.1,47.1,188,4520
2018-03-07,2017,6,23,66,1171.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1043,0.89,1043,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.519,0.0241,1.22,0.0564,4,0.289,1.5,0.0698,20.1,0.955,0.98,0.936,49,48,192,4610
2018-03-08,2017,6,23,67,1202.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1074,0.89,1074,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.742,0.589,0.0274,1.33,0.062,4,0.295,1.63,0.0757,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2018-03-09,2017,6,23,68,1234.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1105,0.9,1100,5,1,0,0,-6,10,42,8,7,0,77,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2018-03-10,2017,6,23,69,1271.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1143,0.9,1100,43,10,1,1,-5,36,51,9,8,1,103,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2018-03-11,2017,6,24,70,1310.2,0.11,3,Normal,49,9,9,9,107,183,0.14,1127,0.86,1100,27,6,1,1,-8,27,55,10,10,1,134,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-12,2017,6,24,71,1349.2,0.1,3,Normal,49,9,9,9,107,183,0.14,1166,0.86,1100,66,15,2,2,-7,54,64,11,11,2,161,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2018-03-13,2017,6,24,72,1382.7,0.099,3,Normal,49,9,9,9,107,183,0.13,1200,0.87,1100,100,23,3,3,-6,77,72,12,12,3,184,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-03-14,2017,6,24,73,1404.2,0.096,3,Normal,49,9,9,9,107,183,0.13,1221,0.87,1100,121,27,4,4,-5,91,76,13,13,4,198,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-15,2017,6,24,74,1419.6,0.093,3,Normal,49,9,9,9,107,183,0.13,1237,0.87,1100,137,31,4,4,-5,103,80,13,13,4,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2018-03-16,2017,6,24,75,1435.1,0.091,3,Normal,49,9,9,9,107,183,0.13,1252,0.87,1100,152,34,5,5,-4,112,83,14,14,5,219,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-03-17,2017,6,24,76,1457,0.087,3,Normal,49,9,9,9,107,183,0.13,1274,0.87,1100,174,39,5,5,-4,129,88,14,14,5,236,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-03-18,2017,6,25,77,1479,0.083,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-03-19,2017,6,25,78,1494.8,0.081,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-20,2017,6,25,79,1510.7,0.078,3,Normal,49,9,9,9,107,183,0.12,1328,0.88,1100,228,51,7,7,-2,165,100,16,16,7,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2018-03-21,2017,6,25,80,1533.1,0.073,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-22,2017,6,25,81,1555.6,0.069,3,Normal,49,9,9,9,107,183,0.12,1373,0.88,1100,273,51,8,8,-1,207,100,17,17,8,314,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2018-03-23,2017,6,25,82,1571.8,0.066,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-03-24,2017,6,25,83,1588,0.063,3,Normal,49,9,9,9,107,183,0.12,1405,0.89,1100,305,51,9,9,0,236,100,18,18,9,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-25,2017,6,26,84,1597.8,0.062,3,Normal,49,9,9,9,107,183,0.12,1415,0.89,1100,315,51,9,10,0,245,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2018-03-26,2017,6,26,85,1607.6,0.06,3,Normal,49,9,9,9,107,183,0.11,1425,0.89,1100,325,51,9,10,1,254,100,18,19,10,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-03-27,2017,6,26,86,1617.5,0.059,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-03-28,2017,6,26,87,1633.9,0.057,3,Normal,49,9,9,9,107,183,0.11,1451,0.89,1100,351,51,9,11,2,278,100,18,20,11,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-03-29,2017,6,26,88,1643.8,0.055,3,Normal,49,9,9,9,107,183,0.11,1461,0.89,1100,361,51,9,11,2,288,100,18,20,11,395,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-03-30,2017,6,26,89,1660.3,0.053,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-03-31,2017,6,26,90,1677,0.051,3,Normal,49,9,9,9,107,183,0.11,1494,0.89,1100,394,51,9,12,3,319,100,18,21,12,426,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2018-04-01,2017,7,27,91,1700.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-04-02,2017,7,27,92,1723.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2018-04-03,2017,7,27,93,1747.5,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-04-04,2017,7,27,94,1778,0.042,4,Mod_Dry,45,11,10,10,72,148,0.083,1630,0.92,1100,530,55,7,15,6,447,100,18,25,16,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-04-05,2017,7,27,95,1815.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-04-06,2017,7,27,96,1853.6,0.037,4,Mod_Dry,45,11,10,10,72,148,0.08,1706,0.92,1100,606,55,7,15,8,521,100,18,25,18,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-04-07,2017,7,27,97,1891.8,0.035,4,Mod_Dry,45,11,10,10,72,148,0.078,1744,0.92,1100,644,55,7,15,9,558,100,18,25,19,630,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2018-04-08,2017,7,28,98,1937.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-09,2017,7,28,99,1983.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-04-10,2017,7,28,100,2022.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-04-11,2017,7,28,101,2069,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1921,0.93,1100,821,55,7,15,15,729,100,18,25,25,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-04-12,2017,7,28,102,2116,0.025,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-04-13,2017,7,28,103,2156,0.023,4,Mod_Dry,45,11,10,10,72,148,0.069,2008,0.93,1100,908,55,7,15,17,814,100,18,25,27,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-04-14,2017,7,28,104,2189,0.021,4,Mod_Dry,45,11,10,10,72,148,0.068,2041,0.93,1100,941,55,7,15,18,846,100,18,25,28,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-04-15,2017,7,29,105,2222.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.067,2074,0.93,1100,974,55,7,15,19,878,100,18,25,29,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2018-04-16,2017,7,29,106,2248,0.018,4,Mod_Dry,45,11,10,10,72,148,0.066,2100,0.93,1100,1000,55,7,15,20,903,100,18,25,30,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-04-17,2017,7,29,107,2266.5,0.016,4,Mod_Dry,45,11,10,10,72,148,0.065,2119,0.94,1100,1020,55,7,15,21,921,100,18,25,31,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2018-04-18,2017,7,29,108,2277.7,0.016,4,Mod_Dry,45,11,10,10,72,148,0.065,2130,0.94,1100,1030,55,7,15,21,932,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2018-04-19,2017,7,29,109,2288.8,0.015,4,Mod_Dry,45,11,10,10,72,148,0.065,2141,0.94,1100,1040,55,7,15,21,943,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-04-20,2017,7,29,110,2300,0.014,4,Mod_Dry,45,11,10,10,72,148,0.064,2152,0.94,1100,1050,55,7,15,22,953,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-04-21,2017,7,29,111,2311.2,0.013,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-04-22,2017,7,30,112,2314.9,0.013,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-04-23,2017,7,30,113,2318.7,0.013,3,Normal,54,13,14,19,117,217,0.094,2102,0.91,1100,1000,46,5,11,11,929,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2018-04-24,2017,7,30,114,2322.4,0.012,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2018-04-25,2017,7,30,115,2326.2,0.012,3,Normal,54,13,14,19,117,217,0.093,2109,0.91,1100,1010,46,5,11,11,936,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-26,2017,7,30,116,2329.9,0.012,3,Normal,54,13,14,19,117,217,0.093,2113,0.91,1100,1010,46,5,11,11,940,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-27,2017,7,30,117,2333.7,0.012,3,Normal,54,13,14,19,117,217,0.093,2117,0.91,1100,1020,46,5,11,12,943,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-28,2017,7,30,118,2329.9,0.012,3,Normal,54,13,14,19,117,217,0.093,2113,0.91,1100,1010,46,5,11,11,940,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-29,2017,7,31,119,2326.2,0.012,3,Normal,54,13,14,19,117,217,0.093,2109,0.91,1100,1010,46,5,11,11,936,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-30,2017,7,31,120,2322.4,0.012,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2018-05-01,2017,8,31,121,2318.7,0.013,3,Normal,55,13,13,17,178,276,0.12,2043,0.88,1100,943,45,5,12,11,870,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2018-05-02,2017,8,31,122,2314.9,0.013,3,Normal,55,13,13,17,178,276,0.12,2039,0.88,1100,939,45,5,12,11,866,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-05-03,2017,8,31,123,2311.2,0.013,3,Normal,55,13,13,17,178,276,0.12,2035,0.88,1100,935,45,5,12,11,862,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-05-04,2017,8,31,124,2307.5,0.014,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2018-05-05,2017,8,31,125,2296.3,0.014,3,Normal,55,13,13,17,178,276,0.12,2020,0.88,1100,920,45,5,12,11,847,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2018-05-06,2017,8,32,126,2285.1,0.015,3,Normal,55,13,13,17,178,276,0.12,2009,0.88,1100,909,45,5,12,10,837,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-05-07,2017,8,32,127,2273.9,0.016,3,Normal,55,13,13,17,178,276,0.12,1998,0.88,1100,898,45,5,12,10,826,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-05-08,2017,8,32,128,2248,0.018,3,Normal,55,13,13,17,178,276,0.12,1972,0.88,1100,872,45,5,12,9,801,100,18,25,26,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-05-09,2017,8,32,129,2214.7,0.02,3,Normal,55,13,13,17,178,276,0.13,1939,0.88,1100,839,45,5,12,8,769,100,18,25,25,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-05-10,2017,8,32,130,2181.6,0.022,3,Normal,55,13,13,17,178,276,0.13,1906,0.87,1100,806,45,5,12,7,737,100,18,25,24,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2018-05-11,2017,8,32,131,2148.7,0.023,3,Normal,55,13,13,17,178,276,0.13,1873,0.87,1100,773,45,5,12,6,705,100,18,25,23,883,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2018-05-12,2017,8,32,132,2116,0.025,3,Normal,55,13,13,17,178,276,0.13,1840,0.87,1100,740,45,5,12,5,673,100,18,25,22,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-05-13,2017,8,33,133,2076.2,0.026,3,Normal,55,13,13,17,178,276,0.13,1800,0.87,1100,700,45,5,12,4,634,100,18,25,21,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-05-14,2017,8,33,134,2036.7,0.028,3,Normal,55,13,13,17,178,276,0.14,1761,0.86,1100,661,45,5,12,3,596,100,18,25,20,774,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-05-15,2017,8,33,135,1997.4,0.03,3,Normal,55,13,13,17,178,276,0.14,1721,0.86,1100,621,45,5,12,2,557,100,18,25,19,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-05-16,2017,8,33,136,1958.5,0.032,3,Normal,55,13,13,17,178,276,0.14,1682,0.86,1100,582,45,5,12,0,520,100,18,25,17,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-05-17,2017,8,33,137,1919.8,0.034,3,Normal,55,13,13,17,178,276,0.14,1644,0.86,1100,544,45,5,12,-1,483,100,18,25,16,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-05-18,2017,8,33,138,1881.3,0.036,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-05-19,2017,8,33,139,1843.2,0.038,3,Normal,55,13,13,17,178,276,0.15,1567,0.85,1100,467,45,5,12,-3,408,100,18,25,14,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2018-05-20,2017,8,34,140,1805.3,0.04,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2018-05-21,2017,8,34,141,1767.8,0.043,3,Normal,55,13,13,17,178,276,0.16,1492,0.84,1100,392,45,5,12,-5,335,100,18,25,12,513,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-22,2017,8,34,142,1730.6,0.046,3,Normal,55,13,13,17,178,276,0.16,1455,0.84,1100,355,45,5,11,-6,300,100,18,24,11,478,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-05-23,2017,8,34,143,1693.6,0.049,3,Normal,55,13,13,17,178,276,0.16,1418,0.84,1100,318,45,5,10,-7,265,100,18,23,10,443,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-05-24,2017,8,34,144,1663.7,0.053,3,Normal,55,13,13,17,178,276,0.17,1388,0.83,1100,288,45,5,9,-8,237,100,18,22,9,415,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2018-05-25,2017,8,34,145,1633.9,0.057,3,Normal,55,13,13,17,178,276,0.17,1358,0.83,1100,258,45,5,8,-9,209,100,18,21,8,387,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-05-26,2017,8,34,146,1604.4,0.061,3,Normal,55,13,13,17,178,276,0.17,1328,0.83,1100,228,45,5,7,-10,181,100,18,20,7,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-05-27,2017,8,35,147,1575,0.066,3,Normal,55,13,13,17,178,276,0.17,1299,0.82,1100,199,45,5,6,-11,154,100,18,19,6,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-05-28,2017,8,35,148,1546,0.071,3,Normal,55,13,13,17,178,276,0.18,1270,0.82,1100,170,38,5,5,-12,134,93,18,18,5,312,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2018-05-29,2017,8,35,149,1517.1,0.076,3,Normal,55,13,13,17,178,276,0.18,1241,0.82,1100,141,32,4,4,-13,114,87,17,17,4,292,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-05-30,2017,8,35,150,1488.5,0.082,3,Normal,55,13,13,17,178,276,0.18,1213,0.81,1100,113,26,3,3,-14,95,81,16,16,3,273,1210,990,969.4,20.6,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-05-31,2017,8,35,151,1460.1,0.087,3,Normal,55,13,13,17,178,276,0.19,1184,0.81,1100,84,19,3,3,-14,73,74,16,16,3,251,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-06-01,2017,9,35,152,1432,0.091,3,Normal,53,12,12,13,120,210,0.15,1222,0.85,1100,122,28,4,4,-9,95,81,16,16,4,215,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2018-06-02,2017,9,35,153,1404.2,0.096,3,Normal,53,12,12,13,120,210,0.15,1194,0.85,1100,94,21,3,3,-10,77,74,15,15,3,197,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-06-03,2017,9,36,154,1364.4,0.1,3,Normal,53,12,12,13,120,210,0.15,1154,0.85,1100,54,12,2,2,-11,49,65,14,14,2,169,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-06-04,2017,9,36,155,1313.2,0.1,3,Normal,53,12,12,13,120,210,0.16,1103,0.84,1100,3,1,0,0,-13,15,54,12,12,0,135,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-06-05,2017,9,36,156,1268.9,0.11,3,Normal,53,12,12,13,120,210,0.17,1059,0.83,1059,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.7,21.3,0.751,0.556,0.0261,1.31,0.0615,4,0.292,1.6,0.0752,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2018-06-06,2017,9,36,157,1231.2,0.11,3,Normal,53,12,12,13,120,210,0.17,1021,0.83,1021,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.696,0.471,0.022,1.17,0.0546,4,0.284,1.45,0.0679,19.9,0.955,0.98,0.936,47.6,46.7,187,4480
2018-06-07,2017,9,36,158,1194.1,0.12,3,Normal,53,12,12,13,120,210,0.18,984.1,0.82,984.1,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.641,0.415,0.0193,1.06,0.0492,4,0.275,1.33,0.062,20.2,0.955,0.98,0.936,46.5,45.5,182,4370
2018-06-08,2017,9,36,159,1163.3,0.12,3,Normal,53,12,12,13,120,210,0.18,953.3,0.82,953.3,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.598,0.4,0.0185,0.998,0.0462,4,0.264,1.26,0.0585,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2018-06-09,2017,9,36,160,1132.9,0.12,3,Normal,53,12,12,13,120,210,0.18,922.9,0.81,922.9,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.57,0.386,0.0178,0.956,0.0441,4,0.254,1.21,0.0558,20.5,0.955,0.98,0.936,44.2,43.4,173,4160
2018-06-10,2017,9,37,161,1103.2,0.13,3,Normal,53,12,12,13,120,210,0.19,893.1,0.81,893.1,0,0,0,0,-13,13,53,12,12,0,133,970,990,968.2,21.8,0.543,0.371,0.0171,0.914,0.042,4,0.244,1.16,0.0532,20.6,0.955,0.98,0.936,43.1,42.2,169,4060
2018-06-11,2017,9,37,162,1073.9,0.13,3,Normal,53,12,12,13,120,210,0.2,863.9,0.8,863.9,0,0,0,0,-13,13,53,12,12,0,133,941,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,42,41.1,164,3950
2018-06-12,2017,9,37,163,1050.4,0.13,3,Normal,53,12,12,13,120,210,0.2,840.4,0.8,840.4,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.495,0.346,0.0158,0.841,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,161,3850
2018-06-13,2017,9,37,164,1027.4,0.14,3,Normal,53,12,12,13,120,210,0.2,817.4,0.8,817.4,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.474,0.335,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,157,3760
2018-06-14,2017,9,37,165,1004.7,0.14,3,Normal,53,12,12,13,120,210,0.21,794.7,0.79,794.7,0,0,0,0,-13,13,53,12,12,0,133,872,990,967.9,22.1,0.453,0.324,0.0147,0.777,0.0352,4,0.211,0.987,0.0447,21.1,0.953,0.974,0.928,39.2,38.2,153,3660
2018-06-15,2017,9,37,166,982.53,0.14,3,Normal,53,12,12,13,120,210,0.21,772.5,0.79,772.5,0,0,0,0,-13,13,53,12,12,0,133,850,990,967.8,22.2,0.433,0.313,0.0141,0.746,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2018-06-16,2017,9,37,167,965.61,0.15,3,Normal,53,12,12,13,120,210,0.22,755.6,0.78,755.6,0,0,0,0,-13,13,53,12,12,0,133,833,990,967.8,22.2,0.417,0.305,0.0137,0.722,0.0325,3,0.281,1,0.0451,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2018-06-17,2017,9,38,168,948.99,0.15,3,Normal,53,12,12,13,120,210,0.22,739,0.78,739,0,0,0,0,-13,13,53,12,12,0,133,816,990,967.7,22.3,0.402,0.295,0.0132,0.697,0.0312,3,0.275,0.972,0.0436,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2018-06-18,2017,9,38,169,932.69,0.16,3,Normal,53,12,12,13,120,210,0.23,722.7,0.78,722.7,0,0,0,0,-13,13,53,12,12,0,133,800,990,967.6,22.4,0.387,0.284,0.0127,0.671,0.03,3,0.268,0.938,0.042,21.4,0.957,0.98,0.937,48.4,47.5,142,3420
2018-06-19,2017,9,38,170,916.73,0.16,3,Normal,53,12,12,13,120,210,0.23,706.7,0.77,706.7,0,0,0,0,-13,13,53,12,12,0,133,784,990,967.6,22.4,0.372,0.273,0.0122,0.646,0.0288,3,0.261,0.906,0.0404,21.5,0.957,0.98,0.937,47.6,46.6,140,3360
2018-06-20,2017,9,38,171,901.12,0.16,3,Normal,53,12,12,13,120,210,0.23,691.1,0.77,691.1,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.263,0.0117,0.626,0.0278,3,0.254,0.879,0.0391,21.6,0.957,0.98,0.937,46.7,45.8,137,3300
2018-06-21,2017,9,38,172,885.9,0.17,3,Normal,53,12,12,13,120,210,0.24,675.9,0.76,675.9,0,0,0,0,-13,13,53,12,12,0,133,753,990,967.4,22.6,0.354,0.253,0.0112,0.607,0.0269,3,0.247,0.854,0.0378,21.7,0.957,0.98,0.937,45.9,45,135,3240
2018-06-22,2017,9,38,173,871.08,0.17,3,Normal,53,12,12,13,120,210,0.24,661.1,0.76,661.1,0,0,0,0,-13,13,53,12,12,0,133,738,990,967.4,22.6,0.346,0.243,0.0107,0.589,0.026,3,0.24,0.829,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3180
2018-06-23,2017,9,38,174,856.7,0.17,3,Normal,53,12,12,13,120,210,0.24,646.7,0.76,646.7,0,0,0,0,-13,13,53,12,12,0,133,724,990,967.3,22.7,0.338,0.233,0.0103,0.571,0.0252,3,0.234,0.804,0.0355,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2018-06-24,2017,9,39,175,842.8,0.18,3,Normal,53,12,12,13,120,210,0.25,632.8,0.75,632.8,0,0,0,0,-13,13,53,12,12,0,133,710,990,967.3,22.7,0.33,0.224,0.00984,0.554,0.0244,3,0.227,0.781,0.0344,21.9,0.955,0.98,0.936,43.4,42.5,128,3060
2018-06-25,2017,9,39,176,833.2,0.18,3,Normal,53,12,12,13,120,210,0.25,623.2,0.75,623.2,0,0,0,0,-13,13,53,12,12,0,133,700,990,967.2,22.8,0.324,0.217,0.00954,0.542,0.0238,3,0.223,0.765,0.0336,22,0.955,0.98,0.936,42.8,41.9,126,3020
2018-06-26,2017,9,39,177,823.88,0.18,3,Normal,53,12,12,13,120,210,0.26,613.9,0.74,613.9,0,0,0,0,-13,13,53,12,12,0,133,691,990,967.2,22.8,0.319,0.211,0.00926,0.53,0.0233,3,0.219,0.749,0.0328,22.1,0.955,0.98,0.936,42.3,41.4,124,2980
2018-06-27,2017,9,39,178,814.89,0.19,3,Normal,53,12,12,13,120,210,0.26,604.9,0.74,604.9,0,0,0,0,-13,13,53,12,12,0,133,682,990,967.2,22.8,0.314,0.205,0.00898,0.519,0.0227,3,0.215,0.734,0.0321,22.1,0.954,0.98,0.935,41.7,40.9,123,2940
2018-06-28,2017,9,39,179,806.25,0.19,3,Normal,53,12,12,13,120,210,0.26,596.3,0.74,596.3,0,0,0,0,-13,13,53,12,12,0,133,673,990,967.1,22.9,0.309,0.199,0.00871,0.508,0.0222,3,0.211,0.719,0.0314,22.2,0.954,0.979,0.933,41.2,40.3,121,2900
2018-06-29,2017,9,39,180,798.01,0.19,3,Normal,53,12,12,13,120,210,0.26,588,0.74,588,0,0,0,0,-13,13,53,12,12,0,133,665,990,967.1,22.9,0.304,0.194,0.00846,0.498,0.0217,3,0.207,0.705,0.0308,22.2,0.953,0.977,0.932,40.7,39.8,119,2860
2018-06-30,2017,9,39,181,790.24,0.2,3,Normal,53,12,12,13,120,210,0.27,580.2,0.73,580.2,0,0,0,0,-13,13,53,12,12,0,133,657,990,967.1,22.9,0.3,0.189,0.00822,0.489,0.0213,3,0.204,0.692,0.0302,22.2,0.953,0.976,0.93,40.2,39.3,118,2830
2018-07-01,2017,10,40,182,783.03,0.2,3,Normal,50,10,9,9,108,186,0.24,597,0.76,597,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.0087,0.505,0.022,3,0.211,0.716,0.0312,22.3,0.954,0.979,0.934,41.4,40.6,122,2920
2018-07-02,2017,10,40,183,776.54,0.2,3,Normal,50,10,9,9,108,186,0.24,590.5,0.76,590.5,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.301,0.195,0.0085,0.497,0.0216,3,0.208,0.705,0.0307,22.3,0.954,0.978,0.933,41,40.1,120,2890
2018-07-03,2017,10,40,184,770.16,0.21,3,Normal,50,10,9,9,108,186,0.24,584.2,0.76,584.2,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2018-07-04,2017,10,40,185,757.31,0.21,3,Normal,50,10,9,9,108,186,0.25,571.3,0.75,571.3,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2018-07-05,2017,10,40,186,746.1,0.22,3,Normal,50,10,9,9,108,186,0.25,560.1,0.75,560.1,0,0,0,0,-9,9,50,10,9,0,117,629,990,966.9,23.1,0.284,0.175,0.00758,0.459,0.0199,3,0.195,0.654,0.0283,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2018-07-06,2017,10,40,187,734.34,0.22,3,Normal,50,10,9,9,108,186,0.25,548.3,0.75,548.3,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00722,0.445,0.0192,3,0.189,0.634,0.0274,22.5,0.95,0.973,0.924,38.4,37.3,112,2690
2018-07-07,2017,10,40,188,722.59,0.22,3,Normal,50,10,9,9,108,186,0.26,536.6,0.74,536.6,0,0,0,0,-9,9,50,10,9,0,117,606,990,966.8,23.2,0.271,0.159,0.00687,0.43,0.0185,3,0.184,0.614,0.0265,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2018-07-08,2017,10,41,189,711.38,0.23,3,Normal,50,10,9,9,108,186,0.26,525.4,0.74,525.4,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00653,0.416,0.0179,3,0.179,0.595,0.0256,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
2018-07-09,2017,10,41,190,701.26,0.23,3,Normal,50,10,9,9,108,186,0.27,515.3,0.73,515.3,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.259,0.145,0.00623,0.404,0.0173,3,0.174,0.578,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2018-07-10,2017,10,41,191,690.59,0.24,3,Normal,50,10,9,9,108,186,0.27,504.6,0.73,504.6,0,0,0,0,-9,9,50,10,9,0,117,574,990,966.7,23.3,0.252,0.138,0.00592,0.391,0.0167,3,0.17,0.56,0.024,22.8,0.947,0.97,0.918,35.6,34.5,104,2480
2018-07-11,2017,10,41,192,679.93,0.24,3,Normal,50,10,9,9,108,186,0.27,493.9,0.73,493.9,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.246,0.132,0.00565,0.379,0.0162,2,0.276,0.654,0.028,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-07-12,2017,10,41,193,669.81,0.25,3,Normal,50,10,9,9,108,186,0.28,483.8,0.72,483.8,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-07-13,2017,10,41,194,660.79,0.25,3,Normal,50,10,9,9,108,186,0.28,474.8,0.72,474.8,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2018-07-14,2017,10,41,195,651.22,0.26,3,Normal,50,10,9,9,108,186,0.29,465.2,0.71,465.2,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.257,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2018-07-15,2017,10,42,196,641.65,0.26,3,Normal,50,10,9,9,108,186,0.29,455.6,0.71,455.6,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2018-07-16,2017,10,42,197,632.08,0.27,3,Normal,50,10,9,9,108,186,0.29,446.1,0.71,446.1,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.0139,2,0.244,0.572,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.4,2270
2018-07-17,2017,10,42,198,623.06,0.27,3,Normal,50,10,9,9,108,186,0.3,437.1,0.7,437.1,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.319,0.0135,2,0.238,0.557,0.0236,23.1,0.957,0.98,0.938,47.3,46.3,92.7,2220
2018-07-18,2017,10,42,199,615.13,0.27,3,Normal,50,10,9,9,108,186,0.3,429.1,0.7,429.1,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.1,2190
2018-07-19,2017,10,42,200,606.65,0.28,3,Normal,50,10,9,9,108,186,0.31,420.6,0.69,420.6,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0975,0.00412,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.5,2150
2018-07-20,2017,10,42,201,598.17,0.28,3,Normal,50,10,9,9,108,186,0.31,412.2,0.69,412.2,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2018-07-21,2017,10,42,202,589.7,0.28,2,Mod_Wet,58,11,11,11,136,227,0.39,362.7,0.61,362.7,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0702,0.00296,0.262,0.011,2,0.187,0.449,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.8,1840
2018-07-22,2017,10,43,203,581.77,0.29,2,Mod_Wet,58,11,11,11,136,227,0.39,354.8,0.61,354.8,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0665,0.00279,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.924,38.5,37.5,75,1800
2018-07-23,2017,10,43,204,573.84,0.29,2,Mod_Wet,58,11,11,11,136,227,0.4,346.8,0.6,346.8,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0627,0.00263,0.249,0.0104,2,0.177,0.426,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.3,1760
2018-07-24,2017,10,43,205,567,0.29,2,Mod_Wet,58,11,11,11,136,227,0.4,340,0.6,340,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0595,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2018-07-25,2017,10,43,206,559.62,0.3,2,Mod_Wet,58,11,11,11,136,227,0.41,332.6,0.59,332.6,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.056,0.00234,0.237,0.00993,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.3,1690
2018-07-26,2017,10,43,207,552.24,0.3,2,Mod_Wet,58,11,11,11,136,227,0.41,325.2,0.59,325.2,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0525,0.0022,0.231,0.00966,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.917,35.4,34.4,68.8,1650
2018-07-27,2017,10,43,208,544.85,0.31,2,Mod_Wet,58,11,11,11,136,227,0.42,317.9,0.58,317.9,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.049,0.00205,0.225,0.00939,2,0.157,0.382,0.016,23.6,0.944,0.97,0.915,34.7,33.6,67.2,1610
2018-07-28,2017,10,43,209,538.02,0.31,2,Mod_Wet,58,11,11,11,136,227,0.42,311,0.58,311,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.174,0.0458,0.00191,0.219,0.00915,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2018-07-29,2017,10,44,210,531.18,0.31,2,Mod_Wet,58,11,11,11,136,227,0.43,304.2,0.57,304.2,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0426,0.00177,0.214,0.0089,2,0.148,0.362,0.0151,23.6,0.942,0.97,0.913,33.2,32.2,64.4,1550
2018-07-30,2017,10,44,211,524.34,0.32,2,Mod_Wet,58,11,11,11,136,227,0.43,297.3,0.57,297.3,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0393,0.00164,0.208,0.00865,2,0.143,0.351,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63,1510
2018-07-31,2017,10,44,212,518.6,0.32,2,Mod_Wet,58,11,11,11,136,227,0.44,291.6,0.56,291.6,0,0,0,0,-11,11,58,11,11,0,147,372,990,965.9,24.1,0.167,0.0366,0.00152,0.203,0.00845,2,0.139,0.343,0.0142,23.7,0.939,0.97,0.911,31.9,30.9,61.8,1480
2018-08-01,2017,11,44,213,511.22,0.33,2,Mod_Wet,54,9,8,6,107,184,0.36,327.2,0.64,327.2,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00222,0.23,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2018-08-02,2017,11,44,214,504.38,0.33,2,Mod_Wet,54,9,8,6,107,184,0.36,320.4,0.64,320.4,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0502,0.00208,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2018-08-03,2017,11,44,215,497,0.34,2,Mod_Wet,54,9,8,6,107,184,0.37,313,0.63,313,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2018-08-04,2017,11,44,216,490.16,0.34,2,Mod_Wet,54,9,8,6,107,184,0.38,306.2,0.63,306.2,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00877,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2018-08-05,2017,11,45,217,483.33,0.35,2,Mod_Wet,54,9,8,6,107,184,0.38,299.3,0.62,299.3,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0403,0.00166,0.207,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1530
2018-08-06,2017,11,45,218,477.59,0.35,2,Mod_Wet,54,9,8,6,107,184,0.39,293.6,0.61,293.6,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2018-08-07,2017,11,45,219,471.3,0.36,2,Mod_Wet,54,9,8,6,107,184,0.39,287.3,0.61,287.3,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0346,0.00143,0.197,0.0081,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2018-08-08,2017,11,45,220,465.01,0.36,2,Mod_Wet,54,9,8,6,107,184,0.4,281,0.6,281,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2018-08-09,2017,11,45,221,458.72,0.36,2,Mod_Wet,54,9,8,6,107,184,0.4,274.7,0.6,274.7,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0287,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2018-08-10,2017,11,45,222,452.43,0.37,2,Mod_Wet,54,9,8,6,107,184,0.41,268.4,0.59,268.4,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0257,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
