date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-08-11,2017,11,45,223,446.69,0.37,2,Mod_Wet,54,9,8,6,107,184,0.41,262.7,0.59,262.7,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.023,0.000943,0.176,0.00723,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.2,1350
2018-08-12,2017,11,46,224,440.95,0.38,2,Mod_Wet,54,9,8,6,107,184,0.42,256.9,0.58,256.9,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0203,0.000831,0.172,0.00703,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2018-08-13,2017,11,46,225,436.3,0.38,2,Mod_Wet,54,9,8,6,107,184,0.42,252.3,0.58,252.3,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.00074,0.168,0.00686,2,0.113,0.281,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2018-08-14,2017,11,46,226,431.1,0.38,2,Mod_Wet,54,9,8,6,107,184,0.43,247.1,0.57,247.1,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2018-08-15,2017,11,46,227,425.91,0.39,2,Mod_Wet,54,9,8,6,107,184,0.43,241.9,0.57,241.9,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2018-08-16,2017,11,46,228,420.71,0.39,2,Mod_Wet,54,9,8,6,107,184,0.44,236.7,0.56,236.7,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.3,50.5,1210
2018-08-17,2017,11,46,229,415.52,0.4,2,Mod_Wet,54,9,8,6,107,184,0.44,231.5,0.56,231.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2018-08-18,2017,11,46,230,410.32,0.4,2,Mod_Wet,54,9,8,6,107,184,0.45,226.3,0.55,226.3,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.4,48.2,48.2,1160
2018-08-19,2017,11,47,231,405.67,0.4,2,Mod_Wet,54,9,8,6,107,184,0.45,221.7,0.55,221.7,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-08-20,2017,11,47,232,401.02,0.41,2,Mod_Wet,54,9,8,6,107,184,0.46,217,0.54,217,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2018-08-21,2017,11,47,233,396.38,0.41,2,Mod_Wet,54,9,8,6,107,184,0.46,212.4,0.54,212.4,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2018-08-22,2017,11,47,234,391.73,0.41,2,Mod_Wet,54,9,8,6,107,184,0.47,207.7,0.53,207.7,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2018-08-23,2017,11,47,235,388.17,0.42,2,Mod_Wet,54,9,8,6,107,184,0.47,204.2,0.53,204.2,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000531,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.936,46.5,45.6,45.6,1090
2018-08-24,2017,11,47,236,384.07,0.42,2,Mod_Wet,54,9,8,6,107,184,0.48,200.1,0.52,200.1,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00583,1,0.213,0.357,0.0144,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2018-08-25,2017,11,47,237,379.97,0.43,2,Mod_Wet,54,9,8,6,107,184,0.48,196,0.52,196,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000502,0.142,0.00576,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2018-08-26,2017,11,48,238,375.87,0.43,2,Mod_Wet,54,9,8,6,107,184,0.49,191.9,0.51,191.9,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.202,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2018-08-27,2017,11,48,239,371.77,0.43,2,Mod_Wet,54,9,8,6,107,184,0.49,187.8,0.51,187.8,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000473,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2018-08-28,2017,11,48,240,367.66,0.44,2,Mod_Wet,54,9,8,6,107,184,0.5,183.7,0.5,183.7,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.8,41,41,984
2018-08-29,2017,11,48,241,363.56,0.44,2,Mod_Wet,54,9,8,6,107,184,0.51,179.6,0.49,179.6,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000444,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,959
2018-08-30,2017,11,48,242,360.01,0.45,2,Mod_Wet,54,9,8,6,107,184,0.51,176,0.49,176,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000432,0.133,0.00538,1,0.18,0.314,0.0126,24.5,0.948,0.976,0.925,40.1,39.1,39.1,939
2018-08-31,2017,11,48,243,356.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.52,172.4,0.48,172.4,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000419,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.923,39.2,38.2,38.2,918
2018-09-01,2017,12,48,244,352.9,0.45,2,Mod_Wet,46,7,6,4,75,138,0.39,214.9,0.61,214.9,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2018-09-02,2017,12,49,245,347.7,0.46,2,Mod_Wet,46,7,6,4,75,138,0.4,209.7,0.6,209.7,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2018-09-03,2017,12,49,246,342.51,0.46,2,Mod_Wet,46,7,6,4,75,138,0.4,204.5,0.6,204.5,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.00569,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.936,47,46.1,46.1,1110
2018-09-04,2017,12,49,247,337.86,0.47,2,Mod_Wet,46,7,6,4,75,138,0.41,199.9,0.59,199.9,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.00561,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,46,45,45,1080
2018-09-05,2017,12,49,248,333.21,0.47,2,Mod_Wet,46,7,6,4,75,138,0.41,195.2,0.59,195.2,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2018-09-06,2017,12,49,249,329.66,0.48,2,Mod_Wet,46,7,6,4,75,138,0.42,191.7,0.58,191.7,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000483,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2018-09-07,2017,12,49,250,325.56,0.48,2,Mod_Wet,46,7,6,4,75,138,0.42,187.6,0.58,187.6,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-09-08,2017,12,49,251,321.45,0.49,2,Mod_Wet,46,7,6,4,75,138,0.43,183.4,0.57,183.4,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000454,0.132,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2018-09-09,2017,12,50,252,317.35,0.49,2,Mod_Wet,46,7,6,4,75,138,0.43,179.3,0.56,179.3,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.00044,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
2018-09-10,2017,12,50,253,313.8,0.49,2,Mod_Wet,46,7,6,4,75,138,0.44,175.8,0.56,175.8,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.926,40.4,39.4,39.4,947
2018-09-11,2017,12,50,254,310.24,0.5,2,Mod_Wet,46,7,6,4,75,138,0.45,172.2,0.56,172.2,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,926
2018-09-12,2017,12,50,255,306.69,0.5,2,Mod_Wet,46,7,6,4,75,138,0.45,168.7,0.55,168.7,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,905
2018-09-13,2017,12,50,256,303.13,0.51,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00979,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.8,36.8,884
2018-09-14,2017,12,50,257,300.67,0.51,2,Mod_Wet,46,7,6,4,75,138,0.46,162.7,0.54,162.7,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00958,0.000382,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,870
2018-09-15,2017,12,50,258,297.66,0.51,2,Mod_Wet,46,7,6,4,75,138,0.46,159.7,0.54,159.7,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00932,0.000371,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.6,35.5,35.5,853
2018-09-16,2017,12,51,259,294.66,0.52,2,Mod_Wet,46,7,6,4,75,138,0.47,156.7,0.53,156.7,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00907,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.941,0.97,0.913,35.9,34.9,34.9,837
2018-09-17,2017,12,51,260,291.65,0.52,2,Mod_Wet,46,7,6,4,75,138,0.47,153.7,0.53,153.7,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00881,0.000351,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2018-09-18,2017,12,51,261,288.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.48,150.6,0.52,150.6,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00855,0.00034,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.5,33.5,33.5,804
2018-09-19,2017,12,51,262,285.63,0.53,2,Mod_Wet,46,7,6,4,75,138,0.48,147.6,0.52,147.6,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.108,0.0083,0.00033,0.117,0.00464,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,788
2018-09-20,2017,12,51,263,282.63,0.53,2,Mod_Wet,46,7,6,4,75,138,0.49,144.6,0.51,144.6,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00804,0.00032,0.115,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,771
2018-09-21,2017,12,51,264,279.62,0.54,2,Mod_Wet,46,7,6,4,75,138,0.49,141.6,0.51,141.6,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00779,0.000309,0.114,0.00453,1,0.134,0.248,0.00984,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2018-09-22,2017,12,51,265,276.61,0.54,2,Mod_Wet,46,7,6,4,75,138,0.5,138.6,0.5,138.6,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00753,0.000299,0.113,0.00448,1,0.13,0.242,0.00962,25,0.935,0.97,0.907,31.7,30.7,30.7,738
2018-09-23,2017,12,52,266,273.6,0.55,2,Mod_Wet,46,7,6,4,75,138,0.5,135.6,0.5,135.6,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00728,0.000289,0.111,0.00442,1,0.126,0.237,0.0094,25,0.933,0.97,0.905,31,30.1,30.1,721
2018-09-24,2017,12,52,267,270.59,0.55,2,Mod_Wet,46,7,6,4,75,138,0.51,132.6,0.49,132.6,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00702,0.000278,0.11,0.00437,1,0.121,0.232,0.00919,25,0.932,0.97,0.904,30.3,29.4,29.4,705
2018-09-25,2017,12,52,268,267.59,0.56,2,Mod_Wet,46,7,6,4,75,138,0.52,129.6,0.48,129.6,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00677,0.000268,0.109,0.00431,1,0.117,0.226,0.00897,25,0.931,0.97,0.903,29.6,28.7,28.7,689
2018-09-26,2017,12,52,269,265.13,0.56,2,Mod_Wet,46,7,6,4,75,138,0.52,127.1,0.48,127.1,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00656,0.00026,0.108,0.00427,1,0.114,0.222,0.00879,25,0.93,0.97,0.902,29,28.1,28.1,675
2018-09-27,2017,12,52,270,262.66,0.57,2,Mod_Wet,46,7,6,4,75,138,0.53,124.7,0.47,124.7,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00635,0.000251,0.107,0.00423,1,0.111,0.217,0.00861,25,0.929,0.97,0.901,28.4,27.6,27.6,662
2018-09-28,2017,12,52,271,260.2,0.57,2,Mod_Wet,46,7,6,4,75,138,0.53,122.2,0.47,122.2,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0995,0.00614,0.000243,0.106,0.00418,1,0.107,0.213,0.00844,25,0.927,0.97,0.899,27.8,27,27,648
2018-09-29,2017,12,52,272,257.74,0.57,2,Mod_Wet,46,7,6,4,75,138,0.54,119.7,0.47,119.7,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0986,0.00593,0.000235,0.105,0.00414,1,0.104,0.209,0.00826,25.1,0.926,0.97,0.898,27.2,26.4,26.4,634
2018-09-30,2017,12,53,273,255.28,0.58,2,Mod_Wet,46,7,6,4,75,138,0.54,117.3,0.46,117.3,0,0,0,0,-4,4,46,7,6,0,79,176,990,964.7,25.3,0.0977,0.00572,0.000226,0.103,0.00409,1,0.101,0.204,0.00808,25.1,0.924,0.97,0.896,26.6,25.8,25.8,620
2018-10-01,2018,1,1,274,252.82,0.58,3,Normal,37,5,3,2,50,97,0.38,155.8,0.62,155.8,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00899,0.000356,0.115,0.00456,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2018-10-02,2018,1,1,275,250.36,0.59,3,Normal,37,5,3,2,50,97,0.39,153.4,0.61,153.4,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.106,0.00879,0.000347,0.114,0.00452,1,0.15,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2018-10-03,2018,1,1,276,247.9,0.59,3,Normal,37,5,3,2,50,97,0.39,150.9,0.61,150.9,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00858,0.000339,0.113,0.00447,1,0.146,0.259,0.0103,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2018-10-04,2018,1,1,277,245.44,0.59,3,Normal,37,5,3,2,50,97,0.4,148.4,0.6,148.4,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00837,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,797
2018-10-05,2018,1,1,278,242.98,0.6,3,Normal,37,5,3,2,50,97,0.4,146,0.6,146,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00816,0.000322,0.111,0.00438,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2018-10-06,2018,1,1,279,240.52,0.6,3,Normal,37,5,3,2,50,97,0.4,143.5,0.6,143.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00434,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2018-10-07,2018,1,1,280,239.15,0.61,3,Normal,37,5,3,2,50,97,0.41,142.2,0.59,142.2,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00783,0.000309,0.109,0.00431,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-10-08,2018,1,2,281,237.24,0.61,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.4,31.4,752
2018-10-09,2018,1,2,282,235.32,0.62,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00751,0.000296,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2018-10-10,2018,1,2,283,233.41,0.62,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0996,0.00734,0.000289,0.107,0.00421,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2018-10-11,2018,1,2,284,231.49,0.63,3,Normal,37,5,3,2,50,97,0.42,134.5,0.58,134.5,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000283,0.106,0.00417,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30,30,721
2018-10-12,2018,1,2,285,229.58,0.63,3,Normal,37,5,3,2,50,97,0.42,132.6,0.58,132.6,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00702,0.000276,0.105,0.00414,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2018-10-13,2018,1,2,286,227.66,0.64,3,Normal,37,5,3,2,50,97,0.43,130.7,0.57,130.7,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00686,0.00027,0.104,0.0041,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2018-10-14,2018,1,2,287,225.75,0.64,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2018-10-15,2018,1,3,288,226.02,0.64,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00672,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-10-16,2018,1,3,289,226.84,0.64,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2018-10-17,2018,1,3,290,224.38,0.65,3,Normal,37,5,3,2,50,97,0.43,127.4,0.57,127.4,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00658,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2018-10-18,2018,1,3,291,221.92,0.65,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2018-10-19,2018,1,3,292,220.56,0.66,3,Normal,37,5,3,2,50,97,0.44,123.6,0.56,123.6,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2018-10-20,2018,1,3,293,218.64,0.66,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-10-21,2018,1,3,294,216.73,0.67,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00593,0.000232,0.0996,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,640
2018-10-22,2018,1,4,295,214.81,0.68,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0988,0.00387,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2018-10-23,2018,1,4,296,212.9,0.68,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.099,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2018-10-24,2018,1,4,297,210.99,0.69,3,Normal,37,5,3,2,50,97,0.46,114,0.54,114,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00544,0.000213,0.0971,0.0038,1,0.0964,0.193,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2018-10-25,2018,1,4,298,209.07,0.69,3,Normal,37,5,3,2,50,97,0.46,112.1,0.54,112.1,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0962,0.00377,1,0.0938,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2018-10-26,2018,1,4,299,207.16,0.7,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0912,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2018-10-27,2018,1,4,300,205.24,0.71,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000194,0.0946,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,24,24,575
2018-10-28,2018,1,4,301,203.33,0.71,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00479,0.000187,0.0937,0.00366,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,201.41,0.72,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00462,0.000181,0.0929,0.00363,1,0.0835,0.176,0.00689,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,199.5,0.73,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00446,0.000174,0.0921,0.0036,1,0.0809,0.173,0.00676,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,197.59,0.73,3,Normal,37,5,3,2,50,97,0.49,100.6,0.51,100.6,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0783,0.17,0.00662,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,196.77,0.74,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00457,0.000179,0.0923,0.0036,1,0.0826,0.175,0.00683,25.4,0,0,0,0,0,0,0
2018-11-02,2018,2,5,306,197.04,0.73,3,Normal,36,5,3,2,47,93,0.47,104,0.53,104,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.083,0.175,0.00685,25.4,0,0,0,0,0,0,0
2018-11-03,2018,2,5,307,198.41,0.73,3,Normal,36,5,3,2,47,93,0.47,105.4,0.53,105.4,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2018-11-04,2018,2,5,308,199.77,0.73,3,Normal,36,5,3,2,47,93,0.47,106.8,0.53,106.8,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0887,0.00483,0.000188,0.0936,0.00366,1,0.0866,0.18,0.00704,25.4,0,0,0,0,0,0,0
2018-11-05,2018,2,6,309,201.69,0.72,3,Normal,36,5,3,2,47,93,0.46,108.7,0.54,108.7,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00718,25.4,0,0,0,0,0,0,0
2018-11-06,2018,2,6,310,203.06,0.71,3,Normal,36,5,3,2,47,93,0.46,110.1,0.54,110.1,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2018-11-07,2018,2,6,311,203.88,0.71,3,Normal,36,5,3,2,47,93,0.46,110.9,0.54,110.9,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2018-11-08,2018,2,6,312,205.24,0.71,3,Normal,36,5,3,2,47,93,0.45,112.2,0.55,112.2,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2018-11-09,2018,2,6,313,206.61,0.7,3,Normal,36,5,3,2,47,93,0.45,113.6,0.55,113.6,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.0959,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2018-11-10,2018,2,6,314,205.79,0.7,3,Normal,36,5,3,2,47,93,0.45,112.8,0.55,112.8,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2018-11-11,2018,2,6,315,203.88,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,136.9,0.67,136.9,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2018-11-12,2018,2,7,316,204.7,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,137.7,0.67,137.7,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000292,0.104,0.00406,1,0.128,0.232,0.00909,25.3,0.934,0.97,0.906,31.9,31,31,744
2018-11-13,2018,2,7,317,204.97,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,138,0.67,138,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00748,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2018-11-14,2018,2,7,318,204.7,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,137.7,0.67,137.7,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000292,0.104,0.00406,1,0.128,0.232,0.00909,25.3,0.934,0.97,0.906,31.9,31,31,744
2018-11-15,2018,2,7,319,202.78,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,135.8,0.67,135.8,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2018-11-16,2018,2,7,320,200.87,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000279,0.102,0.004,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2018-11-17,2018,2,7,321,201.69,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,134.7,0.67,134.7,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.0072,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2018-11-18,2018,2,7,322,202.51,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0957,0.00727,0.000284,0.103,0.00402,1,0.125,0.228,0.00893,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2018-11-19,2018,2,8,323,201.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2018-11-20,2018,2,8,324,200.87,0.72,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000279,0.102,0.004,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2018-11-21,2018,2,8,325,200.05,0.72,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2018-11-22,2018,2,8,326,199.77,0.73,5,Dry,23,4,2,2,19,50,0.25,149.8,0.75,149.8,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00848,0.000331,0.107,0.00418,1,0.145,0.252,0.00984,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2018-11-23,2018,2,8,327,199.5,0.73,5,Dry,23,4,2,2,19,50,0.25,149.5,0.75,149.5,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0985,0.00846,0.00033,0.107,0.00418,1,0.144,0.251,0.00982,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2018-11-24,2018,2,8,328,202.51,0.71,5,Dry,23,4,2,2,19,50,0.25,152.5,0.75,152.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00871,0.000341,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2018-11-25,2018,2,8,329,203.88,0.71,5,Dry,23,4,2,2,19,50,0.24,153.9,0.76,153.9,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00883,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,836
2018-11-26,2018,2,9,330,205.79,0.7,5,Dry,23,4,2,2,19,50,0.24,155.8,0.76,155.8,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,846
2018-11-27,2018,2,9,331,207.16,0.7,5,Dry,23,4,2,2,19,50,0.24,157.2,0.76,157.2,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00911,0.000356,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,854
2018-11-28,2018,2,9,332,208.52,0.69,5,Dry,23,4,2,2,19,50,0.24,158.5,0.76,158.5,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00922,0.000361,0.111,0.00434,1,0.157,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2018-11-29,2018,2,9,333,210.44,0.69,5,Dry,23,4,2,2,19,50,0.24,160.4,0.76,160.4,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00939,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.4,36.3,36.3,872
2018-11-30,2018,2,9,334,210.16,0.69,5,Dry,23,4,2,2,19,50,0.24,160.2,0.76,160.2,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00936,0.000367,0.112,0.00437,1,0.159,0.27,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,870
2018-12-01,2018,3,9,335,211.53,0.68,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-12-02,2018,3,9,336,213.45,0.68,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2018-12-03,2018,3,10,337,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2018-12-04,2018,3,10,338,218.91,0.66,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2018-12-05,2018,3,10,339,221.38,0.66,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2018-12-06,2018,3,10,340,222.74,0.65,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2018-12-07,2018,3,10,341,226.84,0.64,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2018-12-08,2018,3,10,342,229.31,0.63,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2018-12-09,2018,3,10,343,230.13,0.63,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2018-12-10,2018,3,11,344,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2018-12-11,2018,3,11,345,226.84,0.64,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2018-12-12,2018,3,11,346,225.48,0.64,5,Dry,26,4,3,2,24,59,0.26,166.5,0.74,166.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2018-12-13,2018,3,11,347,222.47,0.65,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2018-12-14,2018,3,11,348,219.46,0.66,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2018-12-15,2018,3,11,349,220.28,0.66,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2018-12-16,2018,3,11,350,221.1,0.66,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.8,36.7,36.7,880
2018-12-17,2018,3,12,351,219.19,0.66,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2018-12-18,2018,3,12,352,217.27,0.67,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2018-12-19,2018,3,12,353,215.91,0.67,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2018-12-20,2018,3,12,354,217.82,0.67,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2018-12-21,2018,3,12,355,218.09,0.67,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,863
2018-12-22,2018,3,12,356,217.82,0.67,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2018-12-23,2018,3,12,357,219.74,0.66,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2018-12-24,2018,3,13,358,218.91,0.66,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2018-12-25,2018,3,13,359,218.64,0.66,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2018-12-26,2018,3,13,360,221.65,0.66,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2018-12-27,2018,3,13,361,222.47,0.65,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2018-12-28,2018,3,13,362,223.29,0.65,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2018-12-29,2018,3,13,363,226.3,0.64,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2018-12-30,2018,3,13,364,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2018-12-31,2018,3,14,365,231.22,0.63,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2019-01-01,2018,4,14,1,230.4,0.63,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,851
2019-01-02,2018,4,14,2,230.13,0.63,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000358,0.114,0.00447,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2019-01-03,2018,4,14,3,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2019-01-04,2018,4,14,4,234.5,0.62,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2019-01-05,2018,4,14,5,236.41,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2019-01-06,2018,4,14,6,237.24,0.61,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2019-01-07,2018,4,15,7,238.06,0.61,5,Dry,29,5,4,2,33,73,0.31,165.1,0.69,165.1,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2019-01-08,2018,4,15,8,239.97,0.61,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,906
2019-01-09,2018,4,15,9,239.7,0.61,5,Dry,29,5,4,2,33,73,0.3,166.7,0.69,166.7,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.168,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2019-01-10,2018,4,15,10,237.24,0.61,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2019-01-11,2018,4,15,11,236.41,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2019-01-12,2018,4,15,12,239.42,0.61,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2019-01-13,2018,4,15,13,242.43,0.6,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2019-01-14,2018,4,16,14,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2019-01-15,2018,4,16,15,246.26,0.59,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2019-01-16,2018,4,16,16,243.25,0.6,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2019-01-17,2018,4,16,17,244.07,0.6,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2019-01-18,2018,4,16,18,244.89,0.6,5,Dry,29,5,4,2,33,73,0.3,171.9,0.7,171.9,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
2019-01-19,2018,4,16,19,243.52,0.6,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2019-01-20,2018,4,16,20,244.34,0.6,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2019-01-21,2018,4,17,21,248.45,0.59,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2019-01-22,2018,4,17,22,252.55,0.58,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2019-01-23,2018,4,17,23,252.82,0.58,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2019-01-24,2018,4,17,24,254.74,0.58,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2019-01-25,2018,4,17,25,256.1,0.58,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0124,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2019-01-26,2018,4,17,26,259.11,0.57,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2019-01-27,2018,4,17,27,262.66,0.57,5,Dry,29,5,4,2,33,73,0.28,189.7,0.72,189.7,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2019-01-28,2018,4,18,28,268.41,0.56,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2019-01-29,2018,4,18,29,275.79,0.54,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2019-01-30,2018,4,18,30,283.17,0.53,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2019-01-31,2018,4,18,31,288.37,0.53,5,Dry,29,5,4,2,33,73,0.25,215.4,0.75,215.4,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2019-02-01,2018,5,18,32,292.47,0.52,5,Dry,31,6,4,3,41,85,0.29,207.5,0.71,207.5,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000533,0.137,0.00544,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-02-02,2018,5,18,33,298.76,0.51,5,Dry,31,6,4,3,41,85,0.28,213.8,0.71,213.8,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-02-03,2018,5,18,34,305.05,0.51,5,Dry,31,6,4,3,41,85,0.28,220.1,0.72,220.1,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0145,0.000576,0.142,0.00567,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2019-02-04,2018,5,19,35,311.34,0.5,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000599,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2019-02-05,2018,5,19,36,318.72,0.49,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2019-02-06,2018,5,19,37,326.1,0.48,5,Dry,31,6,4,3,41,85,0.26,241.1,0.74,241.1,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.926,0.97,0.899,27.1,26.3,52.5,1260
2019-02-07,2018,5,19,38,330.75,0.48,5,Dry,31,6,4,3,41,85,0.26,245.8,0.74,245.8,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2019-02-08,2018,5,19,39,334.85,0.47,5,Dry,31,6,4,3,41,85,0.25,249.8,0.75,249.8,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000682,0.155,0.00623,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2019-02-09,2018,5,19,40,340.59,0.46,5,Dry,31,6,4,3,41,85,0.25,255.6,0.75,255.6,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000789,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.9,55.7,1340
2019-02-10,2018,5,19,41,348.52,0.46,5,Dry,31,6,4,3,41,85,0.24,263.5,0.76,263.5,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.000941,0.166,0.00669,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2019-02-11,2018,5,20,42,355.91,0.45,5,Dry,31,6,4,3,41,85,0.24,270.9,0.76,270.9,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0269,0.00108,0.172,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2019-02-12,2018,5,20,43,364.38,0.44,5,Dry,31,6,4,3,41,85,0.23,279.4,0.77,279.4,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0309,0.00125,0.179,0.00724,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2019-02-13,2018,5,20,44,373.41,0.43,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2019-02-14,2018,5,20,45,380.79,0.42,5,Dry,31,6,4,3,41,85,0.22,295.8,0.78,295.8,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2019-02-15,2018,5,20,46,389.27,0.42,5,Dry,31,6,4,3,41,85,0.22,304.3,0.78,304.3,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2019-02-16,2018,5,20,47,397.2,0.41,5,Dry,31,6,4,3,41,85,0.21,312.2,0.79,312.2,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0464,0.00188,0.207,0.00839,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2019-02-17,2018,5,20,48,401.84,0.41,5,Dry,31,6,4,3,41,85,0.21,316.8,0.79,316.8,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2019-02-18,2018,5,21,49,412.51,0.4,5,Dry,31,6,4,3,41,85,0.21,327.5,0.79,327.5,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2019-02-19,2018,5,21,50,422.63,0.39,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0584,0.00238,0.228,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2019-02-20,2018,5,21,51,431.1,0.38,5,Dry,31,6,4,3,41,85,0.2,346.1,0.8,346.1,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0624,0.00255,0.235,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2019-02-21,2018,5,21,52,437.94,0.38,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.9,1840
2019-02-22,2018,5,21,53,448.6,0.37,5,Dry,31,6,4,3,41,85,0.19,363.6,0.81,363.6,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2019-02-23,2018,5,21,54,458.72,0.36,5,Dry,31,6,4,3,41,85,0.18,373.7,0.81,373.7,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0754,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2019-02-24,2018,5,21,55,465.56,0.36,5,Dry,31,6,4,3,41,85,0.18,380.6,0.82,380.6,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83.1,1990
2019-02-25,2018,5,22,56,471.3,0.36,5,Dry,31,6,4,3,41,85,0.18,386.3,0.82,386.3,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.3,2020
2019-02-26,2018,5,22,57,477.59,0.35,5,Dry,31,6,4,3,41,85,0.18,392.6,0.82,392.6,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.7,24.3,0.189,0.0843,0.00348,0.273,0.0113,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2019-02-27,2018,5,22,58,482.24,0.35,5,Dry,31,6,4,3,41,85,0.18,397.2,0.82,397.2,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2019-02-28,2018,5,22,59,488.52,0.34,5,Dry,31,6,4,3,41,85,0.17,403.5,0.83,403.5,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0895,0.0037,0.282,0.0116,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2019-03-01,2018,6,22,60,495.91,0.34,5,Dry,36,8,6,4,53,107,0.22,388.9,0.78,388.9,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0826,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43.1,42.2,84.4,2030
2019-03-02,2018,6,22,61,502.74,0.34,5,Dry,36,8,6,4,53,107,0.21,395.7,0.79,395.7,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0858,0.00355,0.279,0.0115,2,0.21,0.488,0.0202,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2019-03-03,2018,6,22,62,509.58,0.33,5,Dry,36,8,6,4,53,107,0.21,402.6,0.79,402.6,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.089,0.00369,0.284,0.0118,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2019-03-04,2018,6,23,63,516.41,0.33,5,Dry,36,8,6,4,53,107,0.21,409.4,0.79,409.4,0,0,0,0,-4,4,36,8,6,0,57,459,990,965.9,24.1,0.198,0.0922,0.00383,0.29,0.012,2,0.219,0.509,0.0211,23.6,0.956,0.98,0.936,45.2,44.3,88.6,2130
2019-03-05,2018,6,23,64,527.08,0.32,5,Dry,36,8,6,4,53,107,0.2,420.1,0.8,420.1,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.201,0.0973,0.00405,0.299,0.0124,2,0.226,0.525,0.0218,23.5,0.956,0.98,0.937,46.3,45.4,90.7,2180
2019-03-06,2018,6,23,65,536.1,0.31,5,Dry,36,8,6,4,53,107,0.2,429.1,0.8,429.1,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.102,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2019-03-07,2018,6,23,66,541.84,0.31,5,Dry,36,8,6,4,53,107,0.2,434.8,0.8,434.8,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2019-03-08,2018,6,23,67,551.41,0.3,5,Dry,36,8,6,4,53,107,0.19,444.4,0.81,444.4,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.242,0.561,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2019-03-09,2018,6,23,68,559.34,0.3,5,Dry,36,8,6,4,53,107,0.19,452.3,0.81,452.3,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.113,0.00471,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-03-10,2018,6,23,69,562.9,0.3,5,Dry,36,8,6,4,53,107,0.19,455.9,0.81,455.9,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00478,0.328,0.0138,2,0.25,0.578,0.0242,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2019-03-11,2018,6,24,70,567.55,0.29,5,Dry,36,8,6,4,53,107,0.19,460.6,0.81,460.6,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-03-12,2018,6,24,71,573.84,0.29,5,Dry,36,8,6,4,53,107,0.19,466.8,0.81,466.8,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-03-13,2018,6,24,72,575.2,0.29,5,Dry,36,8,6,4,53,107,0.19,468.2,0.81,468.2,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2019-03-14,2018,6,24,73,573.29,0.29,5,Dry,36,8,6,4,53,107,0.19,466.3,0.81,466.3,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
