date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-03-15,2018,6,24,74,571.92,0.29,5,Dry,36,8,6,4,53,107,0.19,464.9,0.81,464.9,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-03-16,2018,6,24,75,568.91,0.29,5,Dry,36,8,6,4,53,107,0.19,461.9,0.81,461.9,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.00491,0.334,0.014,2,0.254,0.589,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-03-17,2018,6,24,76,568.64,0.29,5,Dry,36,8,6,4,53,107,0.19,461.6,0.81,461.6,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-03-18,2018,6,25,77,568.37,0.29,5,Dry,36,8,6,4,53,107,0.19,461.4,0.81,461.4,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-03-19,2018,6,25,78,564.81,0.29,5,Dry,36,8,6,4,53,107,0.19,457.8,0.81,457.8,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.252,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2019-03-20,2018,6,25,79,560.16,0.3,5,Dry,36,8,6,4,53,107,0.19,453.2,0.81,453.2,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.248,0.574,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2019-03-21,2018,6,25,80,553.88,0.3,5,Dry,36,8,6,4,53,107,0.19,446.9,0.81,446.9,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96,2310
2019-03-22,2018,6,25,81,548.13,0.3,5,Dry,36,8,6,4,53,107,0.2,441.1,0.81,441.1,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.5,94.9,2280
2019-03-23,2018,6,25,82,542.39,0.31,5,Dry,36,8,6,4,53,107,0.2,435.4,0.8,435.4,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.105,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2019-03-24,2018,6,25,83,536.65,0.31,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
2019-03-25,2018,6,26,84,532,0.31,5,Dry,36,8,6,4,53,107,0.2,425,0.8,425,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0996,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.7,2200
2019-03-26,2018,6,26,85,527.9,0.32,5,Dry,36,8,6,4,53,107,0.2,420.9,0.8,420.9,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0977,0.00407,0.299,0.0125,2,0.227,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.5,90.9,2180
2019-03-27,2018,6,26,86,523.8,0.32,5,Dry,36,8,6,4,53,107,0.2,416.8,0.8,416.8,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0957,0.00398,0.296,0.0123,2,0.224,0.52,0.0216,23.5,0.956,0.98,0.937,46,45,90.1,2160
2019-03-28,2018,6,26,87,521.34,0.32,5,Dry,36,8,6,4,53,107,0.2,414.3,0.8,414.3,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-03-29,2018,6,26,88,519.42,0.32,5,Dry,36,8,6,4,53,107,0.21,412.4,0.79,412.4,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0937,0.00389,0.292,0.0122,2,0.221,0.513,0.0213,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2019-03-30,2018,6,26,89,517.51,0.32,5,Dry,36,8,6,4,53,107,0.21,410.5,0.79,410.5,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.0928,0.00385,0.291,0.0121,2,0.22,0.51,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.8,2130
2019-03-31,2018,6,26,90,517.24,0.32,5,Dry,36,8,6,4,53,107,0.21,410.2,0.79,410.2,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0926,0.00385,0.291,0.0121,2,0.219,0.51,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.8,2130
2019-04-01,2018,7,27,91,518.06,0.32,5,Dry,40,10,8,5,62,125,0.24,393.1,0.76,393.1,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0845,0.00351,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2019-04-02,2018,7,27,92,518.33,0.32,5,Dry,40,10,8,5,62,125,0.24,393.3,0.76,393.3,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0203,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2019-04-03,2018,7,27,93,519.15,0.32,5,Dry,40,10,8,5,62,125,0.24,394.1,0.76,394.1,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.085,0.00353,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
2019-04-04,2018,7,27,94,519.97,0.32,5,Dry,40,10,8,5,62,125,0.24,395,0.76,395,0,0,0,0,-5,5,40,10,8,0,67,453,990,965.9,24.1,0.195,0.0854,0.00355,0.281,0.0117,2,0.209,0.49,0.0204,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2019-04-05,2018,7,27,95,520.24,0.32,5,Dry,40,10,8,5,62,125,0.24,395.2,0.76,395.2,0,0,0,0,-5,5,40,10,8,0,67,453,990,965.9,24.1,0.195,0.0856,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2019-04-06,2018,7,27,96,523.8,0.32,5,Dry,40,10,8,5,62,125,0.24,398.8,0.76,398.8,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0872,0.00363,0.284,0.0118,2,0.212,0.496,0.0206,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2019-04-07,2018,7,27,97,530.63,0.32,5,Dry,40,10,8,5,62,125,0.24,405.6,0.76,405.6,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0905,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.5,2100
2019-04-08,2018,7,28,98,534.19,0.31,5,Dry,40,10,8,5,62,125,0.23,409.2,0.77,409.2,0,0,0,0,-5,5,40,10,8,0,67,467,990,966,24,0.2,0.0921,0.00384,0.293,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45,44.1,88.3,2120
2019-04-09,2018,7,28,99,535.56,0.31,5,Dry,40,10,8,5,62,125,0.23,410.6,0.77,410.6,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.0928,0.00387,0.294,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.936,45.2,44.3,88.5,2120
2019-04-10,2018,7,28,100,540.75,0.31,5,Dry,40,10,8,5,62,125,0.23,415.8,0.77,415.8,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0952,0.00397,0.298,0.0124,2,0.223,0.521,0.0217,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-04-11,2018,7,28,101,544.31,0.31,5,Dry,40,10,8,5,62,125,0.23,419.3,0.77,419.3,0,0,0,0,-5,5,40,10,8,0,67,477,990,966,24,0.204,0.0969,0.00405,0.301,0.0126,2,0.226,0.526,0.022,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
2019-04-12,2018,7,28,102,545.13,0.31,5,Dry,40,10,8,5,62,125,0.23,420.1,0.77,420.1,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0973,0.00406,0.302,0.0126,2,0.226,0.528,0.022,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2019-04-13,2018,7,28,103,544.31,0.31,5,Dry,40,10,8,5,62,125,0.23,419.3,0.77,419.3,0,0,0,0,-5,5,40,10,8,0,67,477,990,966,24,0.204,0.0969,0.00405,0.301,0.0126,2,0.226,0.526,0.022,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
2019-04-14,2018,7,28,104,543.49,0.31,5,Dry,40,10,8,5,62,125,0.23,418.5,0.77,418.5,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0965,0.00403,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,46,45,90.1,2160
2019-04-15,2018,7,29,105,541.57,0.31,5,Dry,40,10,8,5,62,125,0.23,416.6,0.77,416.6,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.0956,0.00399,0.299,0.0125,2,0.224,0.522,0.0218,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
2019-04-16,2018,7,29,106,543.49,0.31,5,Dry,40,10,8,5,62,125,0.23,418.5,0.77,418.5,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0965,0.00403,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,46,45,90.1,2160
2019-04-17,2018,7,29,107,548.13,0.3,5,Dry,40,10,8,5,62,125,0.23,423.1,0.77,423.1,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0987,0.00412,0.304,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2019-04-18,2018,7,29,108,548.41,0.3,5,Dry,40,10,8,5,62,125,0.23,423.4,0.77,423.4,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0988,0.00413,0.304,0.0127,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.5,91.1,2190
2019-04-19,2018,7,29,109,545.95,0.31,5,Dry,40,10,8,5,62,125,0.23,420.9,0.77,420.9,0,0,0,0,-5,5,40,10,8,0,67,479,990,966.1,23.9,0.205,0.0977,0.00408,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2019-04-20,2018,7,29,110,543.49,0.31,5,Dry,40,10,8,5,62,125,0.23,418.5,0.77,418.5,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0965,0.00403,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,46,45,90.1,2160
2019-04-21,2018,7,29,111,540.48,0.31,5,Dry,40,10,8,5,62,125,0.23,415.5,0.77,415.5,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.203,0.0951,0.00397,0.298,0.0124,2,0.223,0.521,0.0217,23.4,0.956,0.98,0.937,45.7,44.8,89.5,2150
2019-04-22,2018,7,30,112,541.3,0.31,5,Dry,40,10,8,5,62,125,0.23,416.3,0.77,416.3,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0955,0.00398,0.298,0.0125,2,0.224,0.522,0.0218,23.4,0.956,0.98,0.937,45.7,44.8,89.7,2150
2019-04-23,2018,7,30,113,541.57,0.31,5,Dry,40,10,8,5,62,125,0.23,416.6,0.77,416.6,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.0956,0.00399,0.299,0.0125,2,0.224,0.522,0.0218,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
2019-04-24,2018,7,30,114,538.56,0.31,5,Dry,40,10,8,5,62,125,0.23,413.6,0.77,413.6,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0942,0.00393,0.296,0.0124,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.1,2140
2019-04-25,2018,7,30,115,534.46,0.31,5,Dry,40,10,8,5,62,125,0.23,409.5,0.77,409.5,0,0,0,0,-5,5,40,10,8,0,67,467,990,966,24,0.201,0.0923,0.00385,0.293,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.3,2120
2019-04-26,2018,7,30,116,530.91,0.32,5,Dry,40,10,8,5,62,125,0.23,405.9,0.77,405.9,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0906,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2019-04-27,2018,7,30,117,527.35,0.32,5,Dry,40,10,8,5,62,125,0.24,402.4,0.76,402.4,0,0,0,0,-5,5,40,10,8,0,67,460,990,966,24,0.198,0.0889,0.0037,0.287,0.0119,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
2019-04-28,2018,7,30,118,524.89,0.32,5,Dry,40,10,8,5,62,125,0.24,399.9,0.76,399.9,0,0,0,0,-5,5,40,10,8,0,67,458,990,966,24,0.197,0.0877,0.00365,0.285,0.0119,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2019-04-29,2018,7,31,119,521.88,0.32,5,Dry,40,10,8,5,62,125,0.24,396.9,0.76,396.9,0,0,0,0,-5,5,40,10,8,0,67,455,990,965.9,24.1,0.196,0.0863,0.00359,0.282,0.0117,2,0.21,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
2019-04-30,2018,7,31,120,518.88,0.32,5,Dry,40,10,8,5,62,125,0.24,393.9,0.76,393.9,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0849,0.00353,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.6,85.2,2040
2019-05-01,2018,8,31,121,515.87,0.33,5,Dry,42,9,8,6,82,147,0.28,368.9,0.71,368.9,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0731,0.00304,0.26,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1910
2019-05-02,2018,8,31,122,512.86,0.33,5,Dry,42,9,8,6,82,147,0.29,365.9,0.71,365.9,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0717,0.00298,0.257,0.0107,2,0.189,0.447,0.0185,23.6,0.951,0.977,0.928,40.3,39.4,78.8,1890
2019-05-03,2018,8,31,123,510.4,0.33,5,Dry,42,9,8,6,82,147,0.29,363.4,0.71,363.4,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0705,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.2,1880
2019-05-04,2018,8,31,124,509.03,0.33,5,Dry,42,9,8,6,82,147,0.29,362,0.71,362,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0699,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,39,77.9,1870
2019-05-05,2018,8,31,125,507.12,0.33,5,Dry,42,9,8,6,82,147,0.29,360.1,0.71,360.1,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.183,0.069,0.00286,0.252,0.0105,2,0.186,0.438,0.0182,23.7,0.95,0.975,0.926,39.7,38.7,77.5,1860
2019-05-06,2018,8,32,126,505.2,0.33,5,Dry,42,9,8,6,82,147,0.29,358.2,0.71,358.2,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0681,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77.1,1850
2019-05-07,2018,8,32,127,503.29,0.33,5,Dry,42,9,8,6,82,147,0.29,356.3,0.71,356.3,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
2019-05-08,2018,8,32,128,500.28,0.34,5,Dry,42,9,8,6,82,147,0.29,353.3,0.71,353.3,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.9,24.1,0.181,0.0657,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,75.9,1820
2019-05-09,2018,8,32,129,497.82,0.34,5,Dry,42,9,8,6,82,147,0.29,350.8,0.7,350.8,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2019-05-10,2018,8,32,130,493.72,0.34,5,Dry,42,9,8,6,82,147,0.3,346.7,0.7,346.7,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0627,0.00259,0.241,0.00998,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2019-05-11,2018,8,32,131,490.16,0.34,5,Dry,42,9,8,6,82,147,0.3,343.2,0.7,343.2,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.061,0.00252,0.238,0.00986,2,0.174,0.413,0.0171,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2019-05-12,2018,8,32,132,484.97,0.35,5,Dry,42,9,8,6,82,147,0.3,338,0.7,338,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0585,0.00242,0.234,0.00967,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.5,1740
2019-05-13,2018,8,33,133,480.32,0.35,5,Dry,42,9,8,6,82,147,0.31,333.3,0.69,333.3,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0563,0.00232,0.23,0.0095,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.8,71.5,1720
2019-05-14,2018,8,33,134,475.13,0.35,5,Dry,42,9,8,6,82,147,0.31,328.1,0.69,328.1,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.00932,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2019-05-15,2018,8,33,135,468.84,0.36,5,Dry,42,9,8,6,82,147,0.31,321.8,0.69,321.8,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0509,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,23.9,0.944,0.97,0.916,35.6,34.6,69.1,1660
2019-05-16,2018,8,33,136,463.09,0.36,5,Dry,42,9,8,6,82,147,0.32,316.1,0.68,316.1,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0482,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
2019-05-17,2018,8,33,137,457.35,0.37,5,Dry,42,9,8,6,82,147,0.32,310.4,0.68,310.4,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0455,0.00187,0.211,0.00868,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2019-05-18,2018,8,33,138,451.06,0.37,5,Dry,42,9,8,6,82,147,0.33,304.1,0.67,304.1,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00846,2,0.148,0.354,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
2019-05-19,2018,8,33,139,444.77,0.37,5,Dry,42,9,8,6,82,147,0.33,297.8,0.67,297.8,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00824,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
2019-05-20,2018,8,34,140,437.39,0.38,5,Dry,42,9,8,6,82,147,0.34,290.4,0.66,290.4,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0361,0.00148,0.195,0.00798,2,0.139,0.333,0.0136,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2019-05-21,2018,8,34,141,430.56,0.38,5,Dry,42,9,8,6,82,147,0.34,283.6,0.66,283.6,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00774,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.5,30.5,61,1460
2019-05-22,2018,8,34,142,423.72,0.39,5,Dry,42,9,8,6,82,147,0.35,276.7,0.65,276.7,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.0075,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2019-05-23,2018,8,34,143,417.98,0.39,5,Dry,42,9,8,6,82,147,0.35,271,0.65,271,0,0,0,0,-6,6,42,9,8,0,88,330,990,965.5,24.5,0.152,0.0269,0.0011,0.179,0.0073,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30.1,29.2,58.3,1400
2019-05-24,2018,8,34,144,411.69,0.4,5,Dry,42,9,8,6,82,147,0.36,264.7,0.64,264.7,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0239,0.000975,0.174,0.00708,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2019-05-25,2018,8,34,145,405.4,0.4,5,Dry,42,9,8,6,82,147,0.36,258.4,0.64,258.4,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.148,0.021,0.000853,0.169,0.00686,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
2019-05-26,2018,8,34,146,399.11,0.41,5,Dry,42,9,8,6,82,147,0.37,252.1,0.63,252.1,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.018,0.000731,0.163,0.00664,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2019-05-27,2018,8,35,147,392.82,0.41,5,Dry,42,9,8,6,82,147,0.37,245.8,0.63,245.8,0,0,0,0,-6,6,42,9,8,0,88,305,990,965.4,24.6,0.143,0.0166,0.000676,0.16,0.00648,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
2019-05-28,2018,8,35,148,386.53,0.42,5,Dry,42,9,8,6,82,147,0.38,239.5,0.62,239.5,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.6,25.8,51.5,1240
2019-05-29,2018,8,35,149,380.24,0.43,5,Dry,42,9,8,6,82,147,0.39,233.2,0.61,233.2,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00625,2,0.0999,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25.1,50.1,1200
2019-05-30,2018,8,35,150,373.95,0.43,5,Dry,42,9,8,6,82,147,0.39,226.9,0.61,226.9,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000608,0.151,0.00613,1,0.249,0.4,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2019-05-31,2018,8,35,151,368.21,0.44,5,Dry,42,9,8,6,82,147,0.4,221.2,0.6,221.2,0,0,0,0,-6,6,42,9,8,0,88,280,990,965.2,24.8,0.134,0.0146,0.000588,0.149,0.00602,1,0.241,0.39,0.0158,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2019-06-01,2018,9,35,152,362.47,0.44,5,Dry,39,9,7,5,59,119,0.33,243.5,0.67,243.5,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.3,52.7,1260
2019-06-02,2018,9,35,153,357.82,0.45,5,Dry,39,9,7,5,59,119,0.33,238.8,0.67,238.8,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2019-06-03,2018,9,36,154,352.63,0.45,5,Dry,39,9,7,5,59,119,0.34,233.6,0.66,233.6,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000628,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2019-06-04,2018,9,36,155,347.43,0.46,5,Dry,39,9,7,5,59,119,0.34,228.4,0.66,228.4,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.5,48.2,48.2,1160
2019-06-05,2018,9,36,156,342.24,0.46,5,Dry,39,9,7,5,59,119,0.35,223.2,0.65,223.2,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.148,0.00596,1,0.244,0.392,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
2019-06-06,2018,9,36,157,337.04,0.47,5,Dry,39,9,7,5,59,119,0.35,218,0.65,218,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000573,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-06-07,2018,9,36,158,332.39,0.47,5,Dry,39,9,7,5,59,119,0.36,213.4,0.64,213.4,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000557,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2019-06-08,2018,9,36,159,327.74,0.48,5,Dry,39,9,7,5,59,119,0.36,208.7,0.64,208.7,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000541,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2019-06-09,2018,9,36,160,323.09,0.48,5,Dry,39,9,7,5,59,119,0.37,204.1,0.63,204.1,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000524,0.14,0.00561,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2019-06-10,2018,9,37,161,319.54,0.49,5,Dry,39,9,7,5,59,119,0.37,200.5,0.63,200.5,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000512,0.139,0.00554,1,0.213,0.352,0.0141,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2019-06-11,2018,9,37,162,315.44,0.49,5,Dry,39,9,7,5,59,119,0.38,196.4,0.62,196.4,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000497,0.137,0.00546,1,0.208,0.344,0.0138,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2019-06-12,2018,9,37,163,311.34,0.5,5,Dry,39,9,7,5,59,119,0.38,192.3,0.62,192.3,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000483,0.135,0.00539,1,0.202,0.337,0.0135,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2019-06-13,2018,9,37,164,307.24,0.5,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2019-06-14,2018,9,37,165,303.13,0.51,5,Dry,39,9,7,5,59,119,0.39,184.1,0.61,184.1,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000455,0.131,0.00524,1,0.191,0.322,0.0129,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2019-06-15,2018,9,37,166,299.03,0.51,5,Dry,39,9,7,5,59,119,0.4,180,0.6,180,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.0111,0.00044,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2019-06-16,2018,9,37,167,294.93,0.52,5,Dry,39,9,7,5,59,119,0.4,175.9,0.6,175.9,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000426,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
2019-06-17,2018,9,38,168,291.38,0.52,5,Dry,39,9,7,5,59,119,0.41,172.4,0.59,172.4,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000414,0.126,0.00502,1,0.175,0.301,0.012,24.8,0.946,0.975,0.923,39.7,38.7,38.7,930
2019-06-18,2018,9,38,169,287.82,0.53,5,Dry,39,9,7,5,59,119,0.41,168.8,0.59,168.8,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2019-06-19,2018,9,38,170,284.27,0.53,5,Dry,39,9,7,5,59,119,0.42,165.3,0.58,165.3,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.0098,0.000389,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.917,38.1,37,37,888
2019-06-20,2018,9,38,171,280.71,0.54,5,Dry,39,9,7,5,59,119,0.42,161.7,0.58,161.7,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.0095,0.000377,0.122,0.00483,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2019-06-21,2018,9,38,172,277.16,0.54,5,Dry,39,9,7,5,59,119,0.43,158.2,0.57,158.2,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00919,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2019-06-22,2018,9,38,173,274.7,0.55,5,Dry,39,9,7,5,59,119,0.43,155.7,0.57,155.7,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00898,0.000357,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2019-06-23,2018,9,38,174,271.69,0.55,5,Dry,39,9,7,5,59,119,0.44,152.7,0.56,152.7,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00873,0.000346,0.118,0.00466,1,0.149,0.266,0.0106,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2019-06-24,2018,9,39,175,268.68,0.56,5,Dry,39,9,7,5,59,119,0.44,149.7,0.56,149.7,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00847,0.000336,0.116,0.00461,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2019-06-25,2018,9,39,176,265.67,0.56,5,Dry,39,9,7,5,59,119,0.45,146.7,0.55,146.7,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00822,0.000326,0.115,0.00455,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2019-06-26,2018,9,39,177,262.66,0.57,5,Dry,39,9,7,5,59,119,0.45,143.7,0.55,143.7,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00796,0.000315,0.114,0.0045,1,0.136,0.25,0.0099,25,0.937,0.97,0.908,33,32,32,768
2019-06-27,2018,9,39,178,259.66,0.57,5,Dry,39,9,7,5,59,119,0.46,140.7,0.54,140.7,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00771,0.000305,0.112,0.00445,1,0.132,0.245,0.00969,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2019-06-28,2018,9,39,179,256.65,0.58,5,Dry,39,9,7,5,59,119,0.46,137.7,0.54,137.7,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00745,0.000295,0.111,0.00439,1,0.128,0.239,0.00947,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2019-06-29,2018,9,39,180,253.64,0.58,5,Dry,39,9,7,5,59,119,0.47,134.6,0.53,134.6,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.102,0.00719,0.000285,0.11,0.00434,1,0.124,0.234,0.00925,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2019-06-30,2018,9,39,181,250.63,0.59,5,Dry,39,9,7,5,59,119,0.47,131.6,0.53,131.6,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00694,0.000274,0.108,0.00428,1,0.12,0.229,0.00903,25.1,0.932,0.97,0.904,30.1,29.2,29.2,702
2019-07-01,2018,10,40,182,248.17,0.59,5,Dry,37,8,6,4,53,108,0.43,140.2,0.56,140.2,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2019-07-02,2018,10,40,183,245.16,0.6,5,Dry,37,8,6,4,53,108,0.44,137.2,0.56,137.2,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00741,0.000292,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2019-07-03,2018,10,40,184,242.16,0.6,5,Dry,37,8,6,4,53,108,0.45,134.2,0.55,134.2,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.124,0.232,0.00914,25.1,0.932,0.97,0.905,30.8,29.9,29.9,717
2019-07-04,2018,10,40,185,239.15,0.61,5,Dry,37,8,6,4,53,108,0.45,131.2,0.55,131.2,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2019-07-05,2018,10,40,186,236.14,0.61,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2019-07-06,2018,10,40,187,233.13,0.62,5,Dry,37,8,6,4,53,108,0.46,125.1,0.54,125.1,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00639,0.000251,0.104,0.0041,1,0.111,0.216,0.00848,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2019-07-07,2018,10,40,188,230.13,0.63,5,Dry,37,8,6,4,53,108,0.47,122.1,0.53,122.1,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00613,0.000241,0.103,0.00404,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2019-07-08,2018,10,41,189,227.12,0.64,5,Dry,37,8,6,4,53,108,0.48,119.1,0.52,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2019-07-09,2018,10,41,190,224.66,0.65,5,Dry,37,8,6,4,53,108,0.48,116.7,0.52,116.7,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2019-07-10,2018,10,41,191,222.2,0.65,5,Dry,37,8,6,4,53,108,0.49,114.2,0.51,114.2,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00546,0.000214,0.0993,0.0039,1,0.0967,0.196,0.00769,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2019-07-11,2018,10,41,192,219.74,0.66,5,Dry,37,8,6,4,53,108,0.49,111.7,0.51,111.7,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0982,0.00385,1,0.0933,0.192,0.00752,25.3,0.919,0.97,0.892,25.5,24.7,24.7,593
2019-07-12,2018,10,41,193,217.27,0.67,5,Dry,37,8,6,4,53,108,0.5,109.3,0.5,109.3,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00504,0.000198,0.0971,0.00381,1,0.09,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2019-07-13,2018,10,41,194,214.81,0.68,5,Dry,37,8,6,4,53,108,0.5,106.8,0.5,106.8,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00483,0.000189,0.0961,0.00377,1,0.0867,0.183,0.00716,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2019-07-14,2018,10,41,195,212.35,0.68,5,Dry,37,8,6,4,53,108,0.51,104.3,0.49,104.3,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0904,0.00462,0.000181,0.095,0.00372,1,0.0834,0.178,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,552
2019-07-15,2018,10,42,196,209.89,0.69,5,Dry,37,8,6,4,53,108,0.52,101.9,0.48,101.9,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000173,0.0939,0.00368,1,0.0801,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2019-07-16,2018,10,42,197,208.52,0.69,5,Dry,37,8,6,4,53,108,0.52,100.5,0.48,100.5,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.089,0.00429,0.000168,0.0933,0.00365,1,0.0782,0.172,0.00671,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-07-17,2018,10,42,198,206.61,0.7,5,Dry,37,8,6,4,53,108,0.52,98.61,0.48,98.61,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0883,0.00413,0.000162,0.0925,0.00362,1,0.0756,0.168,0.00658,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-07-18,2018,10,42,199,204.7,0.71,5,Dry,37,8,6,4,53,108,0.53,96.7,0.47,96.7,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00397,0.000155,0.0916,0.00358,1,0.073,0.165,0.00644,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,202.78,0.71,5,Dry,37,8,6,4,53,108,0.53,94.78,0.47,94.78,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00381,0.000149,0.0908,0.00355,1,0.0705,0.161,0.0063,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,200.87,0.72,5,Dry,37,8,6,4,53,108,0.54,92.87,0.46,92.87,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00364,0.000142,0.09,0.00351,1,0.0679,0.158,0.00617,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,198.95,0.73,5,Dry,37,8,6,4,53,108,0.54,90.95,0.46,90.95,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00348,0.000136,0.0891,0.00348,1,0.0653,0.154,0.00603,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,197.04,0.73,5,Dry,37,8,6,4,53,108,0.55,89.04,0.45,89.04,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00332,0.00013,0.0883,0.00345,1,0.0627,0.151,0.0059,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,195.13,0.74,5,Dry,37,8,6,4,53,108,0.55,87.13,0.45,87.13,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00316,0.000123,0.0874,0.00342,1,0.0601,0.148,0.00577,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,193.21,0.75,5,Dry,37,8,6,4,53,108,0.56,85.21,0.44,85.21,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00299,0.000117,0.0866,0.00338,1,0.0575,0.144,0.00563,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,191.3,0.76,5,Dry,37,8,6,4,53,108,0.56,83.3,0.43,83.3,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00283,0.000111,0.0858,0.00335,1,0.055,0.141,0.0055,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,189.38,0.76,5,Dry,37,8,6,4,53,108,0.57,81.38,0.43,81.38,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0823,0.00267,0.000104,0.0849,0.00332,1,0.0524,0.137,0.00537,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,187.47,0.77,5,Dry,37,8,6,4,53,108,0.58,79.47,0.42,79.47,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0816,0.0025,0.0000979,0.0841,0.00329,1,0.0498,0.134,0.00523,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,186.1,0.77,5,Dry,37,8,6,4,53,108,0.58,78.1,0.42,78.1,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.00239,0.0000934,0.0835,0.00326,1,0.0479,0.131,0.00514,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,184.74,0.78,5,Dry,37,8,6,4,53,108,0.58,76.74,0.41,76.74,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00227,0.0000889,0.0829,0.00324,1,0.0461,0.129,0.00504,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,183.37,0.78,5,Dry,37,8,6,4,53,108,0.59,75.37,0.41,75.37,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00216,0.0000843,0.0823,0.00322,1,0.0442,0.127,0.00495,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,182,0.79,5,Dry,37,8,6,4,53,108,0.59,74,0.41,74,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00204,0.0000798,0.0817,0.0032,1,0.0424,0.124,0.00485,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,180.63,0.79,5,Dry,34,7,5,3,44,93,0.52,87.63,0.48,87.63,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0608,0.147,0.00574,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,177.63,0.8,5,Dry,34,7,5,3,44,93,0.52,84.63,0.48,84.63,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0568,0.141,0.00553,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,175.16,0.81,5,Dry,34,7,5,3,44,93,0.53,82.16,0.47,82.16,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00273,0.000107,0.0835,0.00327,1,0.0534,0.137,0.00536,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,172.7,0.81,5,Dry,34,7,5,3,44,93,0.54,79.7,0.46,79.7,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000988,0.0824,0.00323,1,0.0501,0.133,0.00519,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,171.34,0.82,5,Dry,34,7,5,3,44,93,0.54,78.34,0.46,78.34,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.00241,0.0000943,0.0818,0.0032,1,0.0483,0.13,0.00509,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,169.42,0.82,5,Dry,34,7,5,3,44,93,0.55,76.42,0.45,76.42,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00225,0.0000879,0.081,0.00317,1,0.0457,0.127,0.00496,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,167.51,0.83,5,Dry,34,7,5,3,44,93,0.56,74.51,0.45,74.51,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.00208,0.0000816,0.0801,0.00314,1,0.0431,0.123,0.00483,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,165.59,0.84,5,Dry,34,7,5,3,44,93,0.56,72.59,0.44,72.59,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00192,0.0000752,0.0793,0.00311,1,0.0405,0.12,0.00469,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,163.68,0.84,5,Dry,34,7,5,3,44,93,0.57,70.68,0.43,70.68,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00176,0.0000689,0.0785,0.00307,1,0.0379,0.116,0.00456,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,161.77,0.85,5,Dry,34,7,5,3,44,93,0.57,68.77,0.42,68.77,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.0016,0.0000625,0.0776,0.00304,1,0.0353,0.113,0.00443,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,159.85,0.85,5,Dry,34,7,5,3,44,93,0.58,66.85,0.42,66.85,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00143,0.0000561,0.0768,0.00301,1,0.0327,0.11,0.00429,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,157.94,0.86,5,Dry,34,7,5,3,44,93,0.59,64.94,0.41,64.94,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00127,0.0000498,0.076,0.00298,1,0.0302,0.106,0.00416,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,156.02,0.87,5,Dry,34,7,5,3,44,93,0.6,63.02,0.4,63.02,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.00111,0.0000434,0.0751,0.00294,1,0.0276,0.103,0.00403,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,154.66,0.87,5,Dry,34,7,5,3,44,93,0.6,61.66,0.4,61.66,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000991,0.0000389,0.0745,0.00292,1,0.0257,0.1,0.00393,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,153.29,0.88,5,Dry,34,7,5,3,44,93,0.61,60.29,0.39,60.29,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000875,0.0000343,0.0739,0.0029,1,0.0239,0.0978,0.00383,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,151.92,0.88,5,Dry,34,7,5,3,44,93,0.61,58.92,0.39,58.92,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000758,0.0000297,0.0733,0.00287,1,0.022,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,150.56,0.88,5,Dry,34,7,5,3,44,93,0.62,57.56,0.38,57.56,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000643,0.0000252,0.0727,0.00285,1,0.0202,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,149.19,0.89,5,Dry,34,7,5,3,44,93,0.62,56.19,0.38,56.19,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000526,0.0000206,0.0721,0.00283,1,0.0184,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,147.82,0.89,5,Dry,34,7,5,3,44,93,0.63,54.82,0.37,54.82,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.00041,0.0000161,0.0715,0.0028,1,0.0165,0.088,0.00345,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,146.45,0.89,5,Dry,34,7,5,3,44,93,0.64,53.45,0.36,53.45,0,0,0,0,-3,3,34,7,5,0,47,99.5,990,964.5,25.5,0.0708,0.000293,0.0000115,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,145.09,0.9,5,Dry,34,7,5,3,44,93,0.64,52.09,0.36,52.09,0,0,0,0,-3,3,34,7,5,0,47,98.1,990,964.5,25.5,0.0708,0.000178,0.00000697,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,143.72,0.9,5,Dry,34,7,5,3,44,93,0.65,50.72,0.35,50.72,0,0,0,0,-3,3,34,7,5,0,47,96.7,990,964.5,25.5,0.0708,0.0000612,0.0000024,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,142.35,0.9,5,Dry,34,7,5,3,44,93,0.65,49.35,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,140.99,0.91,5,Dry,34,7,5,3,44,93,0.66,47.99,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,139.62,0.91,5,Dry,34,7,5,3,44,93,0.67,46.62,0.33,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,138.25,0.91,5,Dry,34,7,5,3,44,93,0.67,45.25,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,137.98,0.91,5,Dry,34,7,5,3,44,93,0.67,44.98,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,137.16,0.91,5,Dry,34,7,5,3,44,93,0.68,44.16,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,136.34,0.92,5,Dry,34,7,5,3,44,93,0.68,43.34,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,135.52,0.92,5,Dry,34,7,5,3,44,93,0.69,42.52,0.31,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,134.7,0.92,5,Dry,34,7,5,3,44,93,0.69,41.7,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,132.78,0.92,5,Dry,30,6,4,2,30,72,0.54,60.78,0.46,60.78,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000916,0.0000359,0.072,0.00282,1,0.0246,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,129.77,0.93,5,Dry,30,6,4,2,30,72,0.56,57.77,0.45,57.77,0,0,0,0,-2,2,30,6,4,0,32,97.8,990,964.5,25.5,0.0708,0.00066,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,128.41,0.93,5,Dry,30,6,4,2,30,72,0.56,56.41,0.44,56.41,0,0,0,0,-2,2,30,6,4,0,32,96.4,990,964.5,25.5,0.0708,0.000545,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,126.49,0.93,5,Dry,30,6,4,2,30,72,0.57,54.49,0.43,54.49,0,0,0,0,-2,2,30,6,4,0,32,94.5,990,964.5,25.5,0.0708,0.000382,0.000015,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,124.58,0.93,5,Dry,30,6,4,2,30,72,0.58,52.58,0.42,52.58,0,0,0,0,-2,2,30,6,4,0,32,92.6,990,964.5,25.5,0.0708,0.000219,0.0000086,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,122.66,0.94,5,Dry,30,6,4,2,30,72,0.59,50.66,0.41,50.66,0,0,0,0,-2,2,30,6,4,0,32,90.7,990,964.5,25.5,0.0708,0.0000561,0.0000022,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,120.75,0.94,5,Dry,30,6,4,2,30,72,0.6,48.75,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,118.84,0.94,5,Dry,30,6,4,2,30,72,0.61,46.84,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,117.47,0.94,5,Dry,30,6,4,2,30,72,0.61,45.47,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,116.1,0.95,5,Dry,30,6,4,2,30,72,0.62,44.1,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,114.74,0.95,5,Dry,30,6,4,2,30,72,0.63,42.74,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,113.37,0.95,5,Dry,30,6,4,2,30,72,0.64,41.37,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,112,0.96,5,Dry,30,6,4,2,30,72,0.64,40,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,110.63,0.96,5,Dry,30,6,4,2,30,72,0.65,38.63,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,109.27,0.96,5,Dry,30,6,4,2,30,72,0.66,37.27,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,107.9,0.96,5,Dry,30,6,4,2,30,72,0.67,35.9,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,106.53,0.97,5,Dry,30,6,4,2,30,72,0.68,34.53,0.32,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,106.26,0.97,5,Dry,30,6,4,2,30,72,0.68,34.26,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,105.44,0.97,5,Dry,30,6,4,2,30,72,0.68,33.44,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,104.62,0.97,5,Dry,30,6,4,2,30,72,0.69,32.62,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,103.8,0.97,5,Dry,30,6,4,2,30,72,0.69,31.8,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,102.98,0.97,5,Dry,30,6,4,2,30,72,0.7,30.98,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,102.16,0.97,5,Dry,30,6,4,2,30,72,0.7,30.16,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,101.34,0.97,5,Dry,30,6,4,2,30,72,0.71,29.34,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,100.52,0.97,5,Dry,30,6,4,2,30,72,0.72,28.52,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,99.7,0.97,5,Dry,30,6,4,2,30,72,0.72,27.7,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,98.88,0.97,5,Dry,30,6,4,2,30,72,0.73,26.88,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,98.06,0.97,5,Dry,30,6,4,2,30,72,0.73,26.06,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,97.24,0.98,5,Dry,30,6,4,2,30,72,0.74,25.24,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,96.41,0.98,5,Dry,30,6,4,2,30,72,0.75,24.41,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,95.59,0.98,5,Dry,24,4,2,2,20,52,0.54,43.59,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,93.68,0.98,5,Dry,24,4,2,2,20,52,0.56,41.68,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,93.41,0.98,5,Dry,24,4,2,2,20,52,0.56,41.41,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,92.59,0.98,5,Dry,24,4,2,2,20,52,0.56,40.59,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,91.77,0.98,5,Dry,24,4,2,2,20,52,0.57,39.77,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,90.95,0.98,5,Dry,24,4,2,2,20,52,0.57,38.95,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,90.13,0.98,5,Dry,24,4,2,2,20,52,0.58,38.13,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,89.31,0.98,5,Dry,24,4,2,2,20,52,0.58,37.31,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,89.58,0.98,5,Dry,24,4,2,2,20,52,0.58,37.58,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,92.04,0.98,5,Dry,24,4,2,2,20,52,0.56,40.04,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,93.41,0.98,5,Dry,24,4,2,2,20,52,0.56,41.41,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,93.13,0.98,5,Dry,24,4,2,2,20,52,0.56,41.13,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,92.86,0.98,5,Dry,24,4,2,2,20,52,0.56,40.86,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,92.59,0.98,5,Dry,24,4,2,2,20,52,0.56,40.59,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,90.67,0.98,5,Dry,24,4,2,2,20,52,0.57,38.67,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,90.4,0.98,5,Dry,24,4,2,2,20,52,0.57,38.4,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,88.49,0.98,5,Dry,24,4,2,2,20,52,0.59,36.49,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,87.12,0.98,5,Dry,24,4,2,2,20,52,0.6,35.12,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,85.75,0.98,5,Dry,24,4,2,2,20,52,0.61,33.75,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,84.38,0.98,5,Dry,24,4,2,2,20,52,0.62,32.38,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,83.02,0.99,5,Dry,24,4,2,2,20,52,0.63,31.02,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,82.74,0.99,5,Dry,24,4,2,2,20,52,0.63,30.74,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,81.92,0.99,5,Dry,24,4,2,2,20,52,0.64,29.92,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,82.2,0.99,5,Dry,24,4,2,2,20,52,0.63,30.2,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,82.47,0.99,5,Dry,24,4,2,2,20,52,0.63,30.47,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,83.29,0.99,5,Dry,24,4,2,2,20,52,0.62,31.29,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,84.11,0.99,5,Dry,24,4,2,2,20,52,0.62,32.11,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,83.29,0.99,5,Dry,24,4,2,2,20,52,0.62,31.29,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,83.56,0.99,5,Dry,24,4,2,2,20,52,0.62,31.56,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,83.84,0.99,5,Dry,24,4,2,2,20,52,0.62,31.84,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
