date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-10-31,2019,1,5,304,83.02,0.99,5,Dry,24,4,2,2,20,52,0.63,31.02,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,82.2,0.99,5,Dry,23,4,2,2,19,50,0.61,32.2,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,83.02,0.99,5,Dry,23,4,2,2,19,50,0.6,33.02,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,83.29,0.99,5,Dry,23,4,2,2,19,50,0.6,33.29,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,83.56,0.99,5,Dry,23,4,2,2,19,50,0.6,33.56,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,83.84,0.99,5,Dry,23,4,2,2,19,50,0.6,33.84,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,84.66,0.98,5,Dry,23,4,2,2,19,50,0.59,34.66,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,85.48,0.98,5,Dry,23,4,2,2,19,50,0.58,35.48,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,87.94,0.98,5,Dry,23,4,2,2,19,50,0.57,37.94,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,90.95,0.98,5,Dry,23,4,2,2,19,50,0.55,40.95,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,91.77,0.98,5,Dry,23,4,2,2,19,50,0.55,41.77,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,92.04,0.98,5,Dry,23,4,2,2,19,50,0.54,42.04,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,92.31,0.98,5,Dry,23,4,2,2,19,50,0.54,42.31,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,95.87,0.98,5,Dry,23,4,2,2,19,50,0.52,45.87,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,98.33,0.97,5,Dry,23,4,2,2,19,50,0.51,48.33,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,98.06,0.97,5,Dry,23,4,2,2,19,50,0.51,48.06,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,99.42,0.97,5,Dry,23,4,2,2,19,50,0.5,49.42,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,101.34,0.97,5,Dry,23,4,2,2,19,50,0.49,51.34,0.51,51.34,0,0,0,0,-2,2,23,4,2,0,21,80.3,990,964.5,25.5,0.0708,0.000114,0.00000447,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,103.8,0.97,5,Dry,23,4,2,2,19,50,0.48,53.8,0.52,53.8,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000323,0.0000127,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,109.54,0.96,5,Dry,23,4,2,2,19,50,0.46,59.54,0.54,59.54,0,0,0,0,-2,2,23,4,2,0,21,88.5,990,964.5,25.5,0.0708,0.000811,0.0000318,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2019-11-20,2019,2,8,324,112,0.96,5,Dry,23,4,2,2,19,50,0.45,62,0.55,62,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
2019-11-21,2019,2,8,325,110.09,0.96,5,Dry,23,4,2,2,19,50,0.45,60.09,0.55,60.09,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000858,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2019-11-22,2019,2,8,326,111.45,0.96,5,Dry,23,4,2,2,19,50,0.45,61.45,0.55,61.45,0,0,0,0,-2,2,23,4,2,0,21,90.5,990,964.5,25.5,0.0708,0.000973,0.0000382,0.0718,0.00282,1,0.0255,0.0973,0.00381,25.4,0,0,0,0,0,0,0
2019-11-23,2019,2,8,327,112.82,0.95,5,Dry,23,4,2,2,19,50,0.44,62.82,0.56,62.82,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2019-11-24,2019,2,8,328,112.55,0.95,5,Dry,23,4,2,2,19,50,0.44,62.55,0.56,62.55,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00388,25.4,0,0,0,0,0,0,0
2019-11-25,2019,2,8,329,111.73,0.96,5,Dry,23,4,2,2,19,50,0.45,61.73,0.55,61.73,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000997,0.0000391,0.0718,0.00282,1,0.0258,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2019-11-26,2019,2,9,330,115.83,0.95,5,Dry,23,4,2,2,19,50,0.43,65.83,0.57,65.83,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
2019-11-27,2019,2,9,331,118.29,0.94,5,Dry,23,4,2,2,19,50,0.42,68.29,0.58,68.29,0,0,0,0,-2,2,23,4,2,0,21,97.3,990,964.5,25.5,0.0708,0.00155,0.000061,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2019-11-28,2019,2,9,332,118.02,0.94,5,Dry,23,4,2,2,19,50,0.42,68.02,0.58,68.02,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000601,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2019-11-29,2019,2,9,333,117.2,0.94,5,Dry,23,4,2,2,19,50,0.43,67.2,0.57,67.2,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2019-11-30,2019,2,9,334,116.92,0.94,5,Dry,23,4,2,2,19,50,0.43,66.92,0.57,66.92,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2019-12-01,2019,3,9,335,117.74,0.94,5,Dry,26,4,3,2,24,59,0.5,58.74,0.5,58.74,0,0,0,0,-2,2,26,4,3,0,26,91.7,990,964.5,25.5,0.0708,0.000743,0.0000291,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2019-12-02,2019,3,9,336,120.2,0.94,5,Dry,26,4,3,2,24,59,0.49,61.2,0.51,61.2,0,0,0,0,-2,2,26,4,3,0,26,94.2,990,964.5,25.5,0.0708,0.000952,0.0000373,0.0718,0.00281,1,0.0251,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2019-12-03,2019,3,10,337,125.4,0.93,5,Dry,26,4,3,2,24,59,0.47,66.4,0.53,66.4,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
2019-12-04,2019,3,10,338,130.05,0.93,5,Dry,26,4,3,2,24,59,0.45,71.05,0.55,71.05,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00179,0.0000702,0.074,0.0029,1,0.0384,0.112,0.00441,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
2019-12-05,2019,3,10,339,135.24,0.92,5,Dry,26,4,3,2,24,59,0.44,76.24,0.56,76.24,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000875,0.0763,0.00299,1,0.0454,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2019-12-06,2019,3,10,340,138.8,0.91,5,Dry,26,4,3,2,24,59,0.42,79.8,0.57,79.8,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000993,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
2019-12-07,2019,3,10,341,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2019-12-08,2019,3,10,342,143.17,0.9,5,Dry,26,4,3,2,24,59,0.41,84.17,0.59,84.17,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2019-12-09,2019,3,10,343,142.9,0.9,5,Dry,26,4,3,2,24,59,0.41,83.9,0.59,83.9,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0558,0.135,0.00531,25.4,0.928,0.962,0.893,19.4,18.6,18.6,447
2019-12-10,2019,3,11,344,141.53,0.9,5,Dry,26,4,3,2,24,59,0.42,82.53,0.58,82.53,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-12-11,2019,3,11,345,139.07,0.91,5,Dry,26,4,3,2,24,59,0.42,80.07,0.58,80.07,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00256,0.0001,0.078,0.00306,1,0.0506,0.129,0.00504,25.4,0.933,0.96,0.896,18.6,17.9,17.9,428
2019-12-12,2019,3,11,346,137.16,0.91,5,Dry,26,4,3,2,24,59,0.43,78.16,0.57,78.16,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00239,0.0000939,0.0772,0.00303,1,0.048,0.125,0.00491,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2019-12-13,2019,3,11,347,137.98,0.91,5,Dry,26,4,3,2,24,59,0.43,78.98,0.57,78.98,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00246,0.0000966,0.0775,0.00304,1,0.0491,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2019-12-14,2019,3,11,348,137.16,0.91,5,Dry,26,4,3,2,24,59,0.43,78.16,0.57,78.16,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00239,0.0000939,0.0772,0.00303,1,0.048,0.125,0.00491,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2019-12-15,2019,3,11,349,138.52,0.91,5,Dry,26,4,3,2,24,59,0.43,79.52,0.57,79.52,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0752,0.00251,0.0000984,0.0778,0.00305,1,0.0499,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2019-12-16,2019,3,11,350,139.89,0.91,5,Dry,26,4,3,2,24,59,0.42,80.89,0.58,80.89,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00263,0.000103,0.0784,0.00307,1,0.0517,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
2019-12-17,2019,3,12,351,141.81,0.9,5,Dry,26,4,3,2,24,59,0.42,82.81,0.58,82.81,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.000109,0.0792,0.00311,1,0.0543,0.133,0.00523,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2019-12-18,2019,3,12,352,142.08,0.9,5,Dry,26,4,3,2,24,59,0.41,83.08,0.58,83.08,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0547,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2019-12-19,2019,3,12,353,140.71,0.91,5,Dry,26,4,3,2,24,59,0.42,81.71,0.58,81.71,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0528,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2019-12-20,2019,3,12,354,140.99,0.91,5,Dry,26,4,3,2,24,59,0.42,81.99,0.58,81.99,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
2019-12-21,2019,3,12,355,144.54,0.9,5,Dry,26,4,3,2,24,59,0.41,85.54,0.59,85.54,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
2019-12-22,2019,3,12,356,145.91,0.89,5,Dry,26,4,3,2,24,59,0.4,86.91,0.6,86.91,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00314,0.000123,0.081,0.00318,1,0.0598,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2019-12-23,2019,3,12,357,144.54,0.9,5,Dry,26,4,3,2,24,59,0.41,85.54,0.59,85.54,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
2019-12-24,2019,3,13,358,143.17,0.9,5,Dry,26,4,3,2,24,59,0.41,84.17,0.59,84.17,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2019-12-25,2019,3,13,359,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2019-12-26,2019,3,13,360,142.63,0.9,5,Dry,26,4,3,2,24,59,0.41,83.63,0.59,83.63,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-12-27,2019,3,13,361,147.82,0.89,5,Dry,26,4,3,2,24,59,0.4,88.82,0.6,88.82,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2019-12-28,2019,3,13,362,153.02,0.88,5,Dry,26,4,3,2,24,59,0.39,94.02,0.61,94.02,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-12-29,2019,3,13,363,158.21,0.86,5,Dry,26,4,3,2,24,59,0.37,99.21,0.63,99.21,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00339,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2019-12-30,2019,3,13,364,160.13,0.85,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-12-31,2019,3,14,365,162.04,0.85,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.0881,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2020-01-01,2019,4,14,1,166.14,0.83,5,Dry,29,5,4,2,33,73,0.44,93.14,0.56,93.14,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2020-01-02,2019,4,14,2,170.24,0.82,5,Dry,29,5,4,2,33,73,0.43,97.24,0.57,97.24,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0738,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2020-01-03,2019,4,14,3,174.34,0.81,5,Dry,29,5,4,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2020-01-04,2019,4,14,4,177.9,0.8,5,Dry,29,5,4,2,33,73,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0906,0.00355,1,0.0841,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2020-01-05,2019,4,14,5,180.36,0.79,5,Dry,29,5,4,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2020-01-06,2019,4,14,6,182.27,0.78,5,Dry,29,5,4,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2020-01-07,2019,4,15,7,184.19,0.78,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-01-08,2019,4,15,8,186.65,0.77,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2020-01-09,2019,4,15,9,189.66,0.76,5,Dry,29,5,4,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,624
2020-01-10,2019,4,15,10,192.66,0.75,5,Dry,29,5,4,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2020-01-11,2019,4,15,11,195.13,0.74,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2020-01-12,2019,4,15,12,197.59,0.73,5,Dry,29,5,4,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2020-01-13,2019,4,15,13,200.05,0.72,5,Dry,29,5,4,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2020-01-14,2019,4,16,14,202.51,0.71,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2020-01-15,2019,4,16,15,205.52,0.7,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2020-01-16,2019,4,16,16,209.62,0.69,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00736,0.000288,0.105,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2020-01-17,2019,4,16,17,212.08,0.68,5,Dry,29,5,4,2,33,73,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2020-01-18,2019,4,16,18,214.54,0.68,5,Dry,29,5,4,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.134,0.24,0.00942,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2020-01-19,2019,4,16,19,215.91,0.67,5,Dry,29,5,4,2,33,73,0.34,142.9,0.66,142.9,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.135,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2020-01-20,2019,4,16,20,218.91,0.66,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2020-01-21,2019,4,17,21,225.2,0.65,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2020-01-22,2019,4,17,22,228.76,0.64,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2020-01-23,2019,4,17,23,231.77,0.63,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.7,35.7,858
2020-01-24,2019,4,17,24,234.77,0.62,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2020-01-25,2019,4,17,25,237.24,0.61,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2020-01-26,2019,4,17,26,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2020-01-27,2019,4,17,27,247.08,0.59,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000417,0.121,0.00478,1,0.178,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2020-01-28,2019,4,18,28,251.18,0.58,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2020-01-29,2019,4,18,29,256.38,0.58,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2020-01-30,2019,4,18,30,264.85,0.56,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-01-31,2019,4,18,31,274.97,0.55,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2020-02-01,2019,5,18,32,285.63,0.53,5,Dry,31,6,4,3,41,85,0.3,200.6,0.7,200.6,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000509,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2020-02-02,2019,5,18,33,295.75,0.52,5,Dry,31,6,4,3,41,85,0.29,210.8,0.71,210.8,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000544,0.138,0.0055,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,48.9,48,48,1150
2020-02-03,2019,5,18,34,303.68,0.51,5,Dry,31,6,4,3,41,85,0.28,218.7,0.72,218.7,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000572,0.142,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-02-04,2019,5,19,35,312.16,0.5,5,Dry,31,6,4,3,41,85,0.27,227.2,0.73,227.2,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000601,0.145,0.0058,1,0.249,0.394,0.0158,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2020-02-05,2019,5,19,36,321.18,0.49,5,Dry,31,6,4,3,41,85,0.27,236.2,0.73,236.2,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000633,0.149,0.00597,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
2020-02-06,2019,5,19,37,330.2,0.48,5,Dry,31,6,4,3,41,85,0.26,245.2,0.74,245.2,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2020-02-07,2019,5,19,38,339.23,0.47,5,Dry,31,6,4,3,41,85,0.25,254.2,0.75,254.2,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.019,0.000763,0.159,0.00637,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.4,1330
2020-02-08,2019,5,19,39,349.89,0.46,5,Dry,31,6,4,3,41,85,0.24,264.9,0.76,264.9,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.024,0.000967,0.168,0.00674,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.7,1390
2020-02-09,2019,5,19,40,361.1,0.44,5,Dry,31,6,4,3,41,85,0.23,276.1,0.77,276.1,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2020-02-10,2019,5,19,41,375.05,0.43,5,Dry,31,6,4,3,41,85,0.23,290.1,0.77,290.1,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0359,0.00145,0.188,0.00761,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2020-02-11,2019,5,20,42,386.26,0.42,5,Dry,31,6,4,3,41,85,0.22,301.3,0.78,301.3,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0412,0.00167,0.198,0.00801,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2020-02-12,2019,5,20,43,397.47,0.41,5,Dry,31,6,4,3,41,85,0.21,312.5,0.79,312.5,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0465,0.00189,0.207,0.0084,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,67.9,1630
2020-02-13,2019,5,20,44,409.77,0.4,5,Dry,31,6,4,3,41,85,0.21,324.8,0.79,324.8,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2020-02-14,2019,5,20,45,427,0.39,5,Dry,31,6,4,3,41,85,0.2,342,0.8,342,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2020-02-15,2019,5,20,46,449.7,0.37,5,Dry,31,6,4,3,41,85,0.19,364.7,0.81,364.7,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.439,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2020-02-16,2019,5,20,47,474.58,0.35,5,Dry,31,6,4,3,41,85,0.18,389.6,0.82,389.6,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.187,0.0829,0.00342,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
2020-02-17,2019,5,20,48,498.91,0.34,5,Dry,31,6,4,3,41,85,0.17,413.9,0.83,413.9,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2020-02-18,2019,5,21,49,526.53,0.32,5,Dry,31,6,4,3,41,85,0.16,441.5,0.84,441.5,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2020-02-19,2019,5,21,50,561.26,0.3,5,Dry,31,6,4,3,41,85,0.15,476.3,0.85,476.3,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00519,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2020-02-20,2019,5,21,51,598.72,0.28,5,Dry,31,6,4,3,41,85,0.14,513.7,0.86,513.7,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2020-02-21,2019,5,21,52,633.99,0.26,5,Dry,31,6,4,3,41,85,0.13,549,0.87,549,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2020-02-22,2019,5,21,53,667.63,0.25,5,Dry,31,6,4,3,41,85,0.13,582.6,0.87,582.6,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2020-02-23,2019,5,21,54,701.81,0.23,5,Dry,31,6,4,3,41,85,0.12,616.8,0.88,616.8,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00915,0.513,0.022,3,0.22,0.733,0.0315,22.6,0.955,0.98,0.936,43.4,42.6,128,3070
2020-02-24,2019,5,21,55,738.72,0.22,5,Dry,31,6,4,3,41,85,0.12,653.7,0.89,653.7,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.7,44.8,134,3220
2020-02-25,2019,5,22,56,773.14,0.2,5,Dry,31,6,4,3,41,85,0.11,688.1,0.89,688.1,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0261,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3370
2020-02-26,2019,5,22,57,796.42,0.19,5,Dry,31,6,4,3,41,85,0.11,711.4,0.89,711.4,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.0121,0.63,0.0275,3,0.263,0.893,0.039,22,0.957,0.98,0.938,49,48,144,3460
2020-02-27,2019,5,22,58,822.06,0.18,5,Dry,31,6,4,3,41,85,0.1,737.1,0.9,737.1,0,0,0,0,-3,3,31,6,4,0,44,778,990,967.2,22.8,0.369,0.293,0.0129,0.662,0.029,3,0.274,0.936,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2020-02-28,2019,5,22,59,846.72,0.18,5,Dry,31,6,4,3,41,85,0.1,761.7,0.9,761.7,0,0,0,0,-3,3,31,6,4,0,44,803,990,967.3,22.7,0.39,0.308,0.0135,0.697,0.0307,3,0.283,0.981,0.0432,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2020-02-29,2019,5,22,60,869,0.17,5,Dry,31,6,4,3,41,85,0.098,784,0.9,784,0,0,0,0,-3,3,31,6,4,0,44,825,990,967.4,22.6,0.41,0.318,0.0141,0.729,0.0322,4,0.207,0.936,0.0414,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2020-03-01,2019,6,22,61,888.05,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,759,0.85,759,0,0,0,0,-6,6,41,8,7,0,73,815,990,967.5,22.5,0.401,0.306,0.0136,0.707,0.0314,3,0.282,0.99,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2020-03-02,2019,6,22,62,907.76,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,778.8,0.86,778.8,0,0,0,0,-6,6,41,8,7,0,73,835,990,967.5,22.5,0.419,0.316,0.0141,0.735,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2020-03-03,2019,6,23,63,928.09,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,799.1,0.86,799.1,0,0,0,0,-6,6,41,8,7,0,73,855,990,967.6,22.4,0.438,0.326,0.0146,0.763,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2020-03-04,2019,6,23,64,953.71,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,824.7,0.86,824.7,0,0,0,0,-6,6,41,8,7,0,73,881,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,160,3850
2020-03-05,2019,6,23,65,980.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,851.1,0.87,851.1,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3960
2020-03-06,2019,6,23,66,1007.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,878.2,0.87,878.2,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4060
2020-03-07,2019,6,23,67,1035,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,906,0.88,906,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.536,0.378,0.0172,0.913,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2020-03-08,2019,6,23,68,1063.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,934.4,0.88,934.4,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.562,0.391,0.0179,0.953,0.0435,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2020-03-09,2019,6,23,69,1097.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,968.8,0.88,968.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2020-03-10,2019,6,24,70,1138.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1009,0.89,1009,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.648,0.444,0.0205,1.09,0.0504,4,0.282,1.37,0.0634,20.3,0.956,0.98,0.936,48,47,188,4510
2020-03-11,2019,6,24,71,1180,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.709,0.538,0.025,1.25,0.0579,4,0.29,1.54,0.0714,20,0.955,0.98,0.936,49.2,48.2,193,4630
2020-03-12,2019,6,24,72,1216.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1088,0.89,1088,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.763,0.621,0.029,1.38,0.0646,4,0.298,1.68,0.0785,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2020-03-13,2019,6,24,73,1260.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2020-03-14,2019,6,24,74,1310.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-03-15,2019,6,24,75,1367.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.094,1238,0.91,1100,138,31,4,4,-2,101,72,12,11,4,168,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2020-03-16,2019,6,24,76,1407.2,0.095,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2020-03-17,2019,6,25,77,1441.4,0.09,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-03-18,2019,6,25,78,1469.6,0.085,4,Mod_Dry,41,8,7,6,67,129,0.088,1341,0.91,1100,241,54,7,7,1,172,95,15,14,7,239,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-03-19,2019,6,25,79,1498,0.08,4,Mod_Dry,41,8,7,6,67,129,0.086,1369,0.91,1100,269,59,8,8,2,192,100,16,15,8,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-20,2019,6,25,80,1520.3,0.076,4,Mod_Dry,41,8,7,6,67,129,0.085,1391,0.92,1100,291,59,9,9,3,211,100,17,16,9,278,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-03-21,2019,6,25,81,1542.7,0.071,3,Normal,49,9,9,9,107,183,0.12,1360,0.88,1100,260,51,8,8,-1,194,100,17,17,8,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2020-03-22,2019,6,25,82,1565.3,0.067,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-03-23,2019,6,25,83,1588,0.063,3,Normal,49,9,9,9,107,183,0.12,1405,0.89,1100,305,51,9,9,0,236,100,18,18,9,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-03-24,2019,6,26,84,1610.9,0.06,3,Normal,49,9,9,9,107,183,0.11,1428,0.89,1100,328,51,9,10,1,257,100,18,19,10,364,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2020-03-25,2019,6,26,85,1633.9,0.057,3,Normal,49,9,9,9,107,183,0.11,1451,0.89,1100,351,51,9,11,2,278,100,18,20,11,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2020-03-26,2019,6,26,86,1657,0.054,3,Normal,49,9,9,9,107,183,0.11,1474,0.89,1100,374,51,9,11,2,301,100,18,20,11,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2020-03-27,2019,6,26,87,1680.3,0.051,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2020-03-28,2019,6,26,88,1710.4,0.048,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-29,2019,6,26,89,1740.7,0.045,3,Normal,49,9,9,9,107,183,0.1,1558,0.9,1100,458,51,9,14,5,379,100,18,23,14,486,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-03-30,2019,6,26,90,1778,0.042,3,Normal,49,9,9,9,107,183,0.1,1595,0.9,1100,495,51,9,15,6,414,100,18,24,15,521,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-03-31,2019,6,27,91,1822.5,0.039,3,Normal,49,9,9,9,107,183,0.1,1640,0.9,1100,540,51,9,16,7,457,100,18,25,16,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2020-04-01,2019,7,27,92,1874.4,0.036,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-04-02,2019,7,27,93,1933.8,0.033,4,Mod_Dry,45,11,10,10,72,148,0.076,1786,0.92,1100,686,55,7,15,11,598,100,18,25,21,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-04-03,2019,7,27,94,1993.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.074,1846,0.93,1100,746,55,7,15,12,657,100,18,25,22,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-04-04,2019,7,27,95,2054.6,0.027,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-04-05,2019,7,27,96,2116,0.025,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2020-04-06,2019,7,27,97,2178,0.022,4,Mod_Dry,45,11,10,10,72,148,0.068,2030,0.93,1100,930,55,7,15,18,835,100,18,25,28,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-04-07,2019,7,28,98,2233.2,0.019,4,Mod_Dry,45,11,10,10,72,148,0.066,2085,0.93,1100,985,55,7,15,20,888,100,18,25,30,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-04-08,2019,7,28,99,2281.4,0.015,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2020-04-09,2019,7,28,100,2314.9,0.013,4,Mod_Dry,45,11,10,10,72,148,0.064,2167,0.94,1100,1070,55,7,15,22,968,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2020-04-10,2019,7,28,101,2348.7,0.011,4,Mod_Dry,45,11,10,10,72,148,0.063,2201,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2020-04-11,2019,7,28,102,2382.6,0.0097,3,Normal,54,13,14,19,117,217,0.091,2166,0.91,1100,1070,46,5,11,13,991,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-12,2019,7,28,103,2409,0.0094,3,Normal,54,13,14,19,117,217,0.09,2192,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-04-13,2019,7,28,104,2435.6,0.009,3,Normal,54,13,14,19,117,217,0.089,2219,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-04-14,2019,7,29,105,2454.6,0.0088,3,Normal,54,13,14,19,117,217,0.088,2238,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-04-15,2019,7,29,106,2473.7,0.0086,3,Normal,54,13,14,19,117,217,0.088,2257,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2020-04-16,2019,7,29,107,2492.8,0.0083,3,Normal,54,13,14,19,117,217,0.087,2276,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-04-17,2019,7,29,108,2512,0.0081,3,Normal,54,13,14,19,117,217,0.086,2295,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2020-04-18,2019,7,29,109,2523.5,0.008,3,Normal,54,13,14,19,117,217,0.086,2307,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-04-19,2019,7,29,110,2542.8,0.0077,3,Normal,54,13,14,19,117,217,0.085,2326,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-04-20,2019,7,29,111,2562.1,0.0075,3,Normal,54,13,14,19,117,217,0.085,2345,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-21,2019,7,30,112,2573.6,0.0073,3,Normal,54,13,14,19,117,217,0.084,2357,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2020-04-22,2019,7,30,113,2577.5,0.0073,3,Normal,54,13,14,19,117,217,0.084,2361,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2020-04-23,2019,7,30,114,2573.6,0.0073,3,Normal,54,13,14,19,117,217,0.084,2357,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2020-04-24,2019,7,30,115,2562.1,0.0075,3,Normal,54,13,14,19,117,217,0.085,2345,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-25,2019,7,30,116,2542.8,0.0077,3,Normal,54,13,14,19,117,217,0.085,2326,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-04-26,2019,7,30,117,2523.5,0.008,3,Normal,54,13,14,19,117,217,0.086,2307,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-04-27,2019,7,30,118,2496.7,0.0083,3,Normal,54,13,14,19,117,217,0.087,2280,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2020-04-28,2019,7,31,119,2469.9,0.0086,3,Normal,54,13,14,19,117,217,0.088,2253,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-04-29,2019,7,31,120,2435.6,0.009,3,Normal,54,13,14,19,117,217,0.089,2219,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-04-30,2019,7,31,121,2401.5,0.0095,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2020-05-01,2019,8,31,122,2367.5,0.0099,3,Normal,55,13,13,17,178,276,0.12,2091,0.88,1100,991,45,5,12,13,916,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3870
2020-05-02,2019,8,31,123,2333.7,0.012,3,Normal,55,13,13,17,178,276,0.12,2058,0.88,1100,958,45,5,12,12,884,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-05-03,2019,8,31,124,2300,0.014,3,Normal,55,13,13,17,178,276,0.12,2024,0.88,1100,924,45,5,12,11,851,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-05-04,2019,8,31,125,2266.5,0.016,3,Normal,55,13,13,17,178,276,0.12,1991,0.88,1100,891,45,5,12,10,819,100,18,25,27,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2020-05-05,2019,8,32,126,2218.4,0.02,3,Normal,55,13,13,17,178,276,0.12,1942,0.88,1100,842,45,5,12,8,772,100,18,25,25,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2020-05-06,2019,8,32,127,2170.6,0.022,3,Normal,55,13,13,17,178,276,0.13,1895,0.87,1100,795,45,5,12,7,726,100,18,25,24,904,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-05-07,2019,8,32,128,2123.2,0.024,3,Normal,55,13,13,17,178,276,0.13,1847,0.87,1100,747,45,5,12,5,680,100,18,25,22,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2020-05-08,2019,8,32,129,2076.2,0.026,3,Normal,55,13,13,17,178,276,0.13,1800,0.87,1100,700,45,5,12,4,634,100,18,25,21,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2020-05-09,2019,8,32,130,2029.5,0.029,3,Normal,55,13,13,17,178,276,0.14,1754,0.86,1100,654,45,5,12,3,589,100,18,25,20,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2020-05-10,2019,8,32,131,1983.2,0.031,3,Normal,55,13,13,17,178,276,0.14,1707,0.86,1100,607,45,5,12,1,544,100,18,25,18,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-05-11,2019,8,32,132,1937.3,0.033,3,Normal,55,13,13,17,178,276,0.14,1661,0.86,1100,561,45,5,12,0,499,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-05-12,2019,8,33,133,1891.8,0.035,3,Normal,55,13,13,17,178,276,0.15,1616,0.85,1100,516,45,5,12,-2,456,100,18,25,15,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-05-13,2019,8,33,134,1846.7,0.038,3,Normal,55,13,13,17,178,276,0.15,1571,0.85,1100,471,45,5,12,-3,412,100,18,25,14,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-05-14,2019,8,33,135,1801.9,0.04,3,Normal,55,13,13,17,178,276,0.15,1526,0.85,1100,426,45,5,12,-4,368,100,18,25,13,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-05-15,2019,8,33,136,1764.4,0.043,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-05-16,2019,8,33,137,1727.2,0.046,3,Normal,55,13,13,17,178,276,0.16,1451,0.84,1100,351,45,5,11,-6,296,100,18,24,11,474,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-05-17,2019,8,33,138,1690.3,0.05,3,Normal,55,13,13,17,178,276,0.16,1414,0.84,1100,314,45,5,10,-8,262,100,18,23,9,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2020-05-18,2019,8,33,139,1653.7,0.054,3,Normal,55,13,13,17,178,276,0.17,1378,0.83,1100,278,45,5,8,-9,229,100,18,21,8,407,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2020-05-19,2019,8,34,140,1617.5,0.059,3,Normal,55,13,13,17,178,276,0.17,1341,0.83,1100,241,45,5,7,-10,194,100,18,20,7,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-05-20,2019,8,34,141,1581.5,0.064,3,Normal,55,13,13,17,178,276,0.17,1306,0.82,1100,206,45,5,6,-11,161,100,18,19,6,339,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-05-21,2019,8,34,142,1546,0.071,3,Normal,55,13,13,17,178,276,0.18,1270,0.82,1100,170,38,5,5,-12,134,93,18,18,5,312,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2020-05-22,2019,8,34,143,1510.7,0.078,3,Normal,55,13,13,17,178,276,0.18,1235,0.82,1100,135,31,4,4,-13,109,86,17,17,4,287,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-05-23,2019,8,34,144,1482.2,0.083,3,Normal,55,13,13,17,178,276,0.19,1206,0.81,1100,106,24,3,3,-14,90,79,16,16,3,268,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-05-24,2019,8,34,145,1453.9,0.088,3,Normal,55,13,13,17,178,276,0.19,1178,0.81,1100,78,18,2,2,-15,71,73,15,15,2,249,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-05-25,2019,8,34,146,1425.8,0.092,3,Normal,55,13,13,17,178,276,0.19,1150,0.81,1100,50,11,2,2,-15,50,66,15,15,2,228,1200,990,969.2,20.8,0.839,0.648,0.0312,1.49,0.0717,4,0.3,1.79,0.0861,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-05-26,2019,8,35,147,1398,0.097,3,Normal,55,13,13,17,178,276,0.2,1122,0.8,1100,22,5,1,1,-16,31,60,14,14,1,209,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2020-05-27,2019,8,35,148,1352.2,0.1,3,Normal,55,13,13,17,178,276,0.2,1076,0.8,1076,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.782,0.595,0.0283,1.38,0.0656,4,0.295,1.67,0.0797,19.3,0.953,0.98,0.934,48.6,47.6,191,4570
2020-05-28,2019,8,35,149,1301.3,0.11,3,Normal,55,13,13,17,178,276,0.21,1025,0.79,1025,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.8,21.2,0.708,0.48,0.0227,1.19,0.0561,4,0.285,1.47,0.0696,19.7,0.954,0.98,0.935,47.2,46.3,185,4440
2020-05-29,2019,8,35,150,1257.2,0.11,3,Normal,55,13,13,17,178,276,0.22,981.2,0.78,981.2,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.643,0.414,0.0194,1.06,0.0496,4,0.274,1.33,0.0625,20,0.955,0.98,0.936,45.9,44.9,180,4310
2020-05-30,2019,8,35,151,1214,0.11,3,Normal,55,13,13,17,178,276,0.23,938,0.77,938,0,0,0,0,-17,17,55,13,13,0,195,1020,990,968.6,21.4,0.588,0.393,0.0183,0.981,0.0458,4,0.259,1.24,0.0579,20.2,0.955,0.98,0.936,44.3,43.4,174,4170
2020-05-31,2019,8,35,152,1177.2,0.12,3,Normal,55,13,13,17,178,276,0.23,901.2,0.77,901.2,0,0,0,0,-17,17,55,13,13,0,195,982,990,968.5,21.5,0.554,0.375,0.0174,0.929,0.0431,4,0.247,1.18,0.0546,20.4,0.955,0.98,0.936,43,42.1,168,4040
2020-06-01,2019,9,35,153,1141.2,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,980.2,0.86,980.2,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.617,0.413,0.0191,1.03,0.0476,4,0.273,1.3,0.0602,20.4,0.955,0.98,0.936,46.7,45.8,183,4400
2020-06-02,2019,9,36,154,1111.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,950.2,0.85,950.2,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.583,0.399,0.0183,0.982,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2020-06-03,2019,9,36,155,1081.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,920.8,0.85,920.8,0,0,0,0,-9,9,45,10,9,0,97,985,990,968.2,21.8,0.556,0.385,0.0176,0.941,0.0431,4,0.253,1.19,0.0547,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
