date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-06-04,2019,9,36,156,1053,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,892,0.85,892,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.371,0.0169,0.901,0.0411,4,0.244,1.14,0.0522,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
2020-06-05,2019,9,36,157,1024.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,863.8,0.84,863.8,0,0,0,0,-9,9,45,10,9,0,97,928,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.1,0.0497,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2020-06-06,2019,9,36,158,1002.2,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,841.2,0.84,841.2,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.484,0.346,0.0157,0.83,0.0376,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2020-06-07,2019,9,36,159,980.1,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,819.1,0.84,819.1,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.799,0.036,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2020-06-08,2019,9,36,160,958.45,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,797.5,0.83,797.5,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.444,0.325,0.0146,0.768,0.0345,4,0.212,0.98,0.044,21.3,0.953,0.975,0.929,39.7,38.7,155,3710
2020-06-09,2019,9,37,161,937.31,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,776.3,0.83,776.3,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.0331,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2020-06-10,2019,9,37,162,921.25,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,760.3,0.82,760.3,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2020-06-11,2019,9,37,163,905.54,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,744.5,0.82,744.5,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0309,3,0.278,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2020-06-12,2019,9,37,164,890.21,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,729.2,0.82,729.2,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2020-06-13,2019,9,37,165,875.27,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,714.3,0.82,714.3,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.5,47.5,142,3420
2020-06-14,2019,9,37,166,860.76,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,699.8,0.81,699.8,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.268,0.0118,0.629,0.0278,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2020-06-15,2019,9,37,167,846.72,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,685.7,0.81,685.7,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.0269,3,0.251,0.863,0.038,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2020-06-16,2019,9,38,168,833.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,672.2,0.81,672.2,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3250
2020-06-17,2019,9,38,169,820.25,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,659.3,0.8,659.3,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.338,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0359,22,0.956,0.98,0.937,45.3,44.4,133,3200
2020-06-18,2019,9,38,170,807.95,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,647,0.8,647,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.797,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2020-06-19,2019,9,38,171,796.42,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,635.4,0.8,635.4,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00984,0.549,0.024,3,0.228,0.778,0.0339,22.1,0.956,0.98,0.936,43.9,43.1,129,3100
2020-06-20,2019,9,38,172,785.84,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,624.8,0.8,624.8,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.00951,0.536,0.0234,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3060
2020-06-21,2019,9,38,173,776.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,615.5,0.79,615.5,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.212,0.00923,0.525,0.0228,3,0.219,0.744,0.0324,22.2,0.955,0.98,0.936,42.7,41.9,126,3020
2020-06-22,2019,9,38,174,770.16,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,609.2,0.79,609.2,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2020-06-23,2019,9,39,175,757.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,596.3,0.79,596.3,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2020-06-24,2019,9,39,176,745.01,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,584,0.78,584,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2020-06-25,2019,9,39,177,733.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,572.8,0.78,572.8,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2020-06-26,2019,9,39,178,722.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.22,561,0.78,561,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.458,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2020-06-27,2019,9,39,179,710.28,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,549.3,0.77,549.3,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2020-06-28,2019,9,39,180,699.07,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,538.1,0.77,538.1,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
2020-06-29,2019,9,39,181,688.95,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,528,0.77,528,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.417,0.0178,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.1,108,2600
2020-06-30,2019,9,40,182,678.29,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,517.3,0.76,517.3,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.403,0.0172,3,0.175,0.579,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2020-07-01,2019,10,40,183,667.63,0.25,3,Normal,50,10,9,9,108,186,0.28,481.6,0.72,481.6,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.268,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2020-07-02,2019,10,40,184,656.96,0.25,3,Normal,50,10,9,9,108,186,0.28,471,0.72,471,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-07-03,2019,10,40,185,646.3,0.26,3,Normal,50,10,9,9,108,186,0.29,460.3,0.71,460.3,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00494,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2020-07-04,2019,10,40,186,636.18,0.26,3,Normal,50,10,9,9,108,186,0.29,450.2,0.71,450.2,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2290
2020-07-05,2019,10,40,187,627.16,0.27,3,Normal,50,10,9,9,108,186,0.3,441.2,0.7,441.2,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.7,93.5,2240
2020-07-06,2019,10,40,188,617.59,0.27,3,Normal,50,10,9,9,108,186,0.3,431.6,0.7,431.6,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2020-07-07,2019,10,41,189,608.02,0.28,3,Normal,50,10,9,9,108,186,0.31,422,0.69,422,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2020-07-08,2019,10,41,190,598.45,0.28,3,Normal,50,10,9,9,108,186,0.31,412.4,0.69,412.4,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0937,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2020-07-09,2019,10,41,191,589.42,0.28,3,Normal,50,10,9,9,108,186,0.32,403.4,0.68,403.4,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00377,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2020-07-10,2019,10,41,192,581.49,0.29,3,Normal,50,10,9,9,108,186,0.32,395.5,0.68,395.5,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0857,0.0036,0.285,0.012,2,0.209,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.5,2030
2020-07-11,2019,10,41,193,573.02,0.29,3,Normal,50,10,9,9,108,186,0.33,387,0.68,387,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2020-07-12,2019,10,41,194,564.54,0.3,3,Normal,50,10,9,9,108,186,0.33,378.5,0.67,378.5,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.193,0.0777,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2020-07-13,2019,10,41,195,556.06,0.3,3,Normal,50,10,9,9,108,186,0.33,370.1,0.67,370.1,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0737,0.00308,0.264,0.0111,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2020-07-14,2019,10,42,196,548.13,0.3,3,Normal,50,10,9,9,108,186,0.34,362.1,0.66,362.1,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1860
2020-07-15,2019,10,42,197,540.2,0.31,3,Normal,50,10,9,9,108,186,0.34,354.2,0.66,354.2,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0662,0.00276,0.251,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.5,1810
2020-07-16,2019,10,42,198,533.37,0.31,3,Normal,50,10,9,9,108,186,0.35,347.4,0.65,347.4,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.063,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2020-07-17,2019,10,42,199,525.99,0.32,3,Normal,50,10,9,9,108,186,0.35,340,0.65,340,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0595,0.00247,0.239,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2020-07-18,2019,10,42,200,518.6,0.32,3,Normal,50,10,9,9,108,186,0.36,332.6,0.64,332.6,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.056,0.00233,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2020-07-19,2019,10,42,201,511.22,0.33,3,Normal,50,10,9,9,108,186,0.36,325.2,0.64,325.2,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0525,0.00218,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2020-07-20,2019,10,42,202,504.38,0.33,3,Normal,50,10,9,9,108,186,0.37,318.4,0.63,318.4,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0493,0.00204,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2020-07-21,2019,10,43,203,497.55,0.34,3,Normal,50,10,9,9,108,186,0.37,311.6,0.63,311.6,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0461,0.00191,0.216,0.00894,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2020-07-22,2019,10,43,204,490.71,0.34,3,Normal,50,10,9,9,108,186,0.38,304.7,0.62,304.7,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2020-07-23,2019,10,43,205,484.97,0.35,3,Normal,50,10,9,9,108,186,0.38,299,0.62,299,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0401,0.00166,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2020-07-24,2019,10,43,206,478.68,0.35,3,Normal,50,10,9,9,108,186,0.39,292.7,0.61,292.7,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0371,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2020-07-25,2019,10,43,207,472.39,0.35,3,Normal,50,10,9,9,108,186,0.39,286.4,0.61,286.4,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0342,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2020-07-26,2019,10,43,208,466.1,0.36,3,Normal,50,10,9,9,108,186,0.4,280.1,0.6,280.1,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0312,0.00128,0.19,0.00782,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2020-07-27,2019,10,43,209,459.81,0.36,3,Normal,50,10,9,9,108,186,0.41,273.8,0.59,273.8,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2020-07-28,2019,10,44,210,454.07,0.37,3,Normal,50,10,9,9,108,186,0.41,268.1,0.59,268.1,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0255,0.00105,0.18,0.00739,2,0.123,0.303,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1370
2020-07-29,2019,10,44,211,448.33,0.37,3,Normal,50,10,9,9,108,186,0.41,262.3,0.58,262.3,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0228,0.000936,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2020-07-30,2019,10,44,212,442.59,0.38,3,Normal,50,10,9,9,108,186,0.42,256.6,0.58,256.6,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0201,0.000824,0.171,0.00699,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.904,28.3,27.4,54.8,1320
2020-07-31,2019,10,44,213,436.84,0.38,3,Normal,50,10,9,9,108,186,0.43,250.8,0.57,250.8,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000712,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2020-08-01,2019,11,44,214,431.1,0.38,3,Normal,47,8,6,5,89,155,0.36,276.1,0.64,276.1,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.155,0.0293,0.0012,0.184,0.00752,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.907,30.6,29.7,59.3,1420
2020-08-02,2019,11,44,215,425.36,0.39,3,Normal,47,8,6,5,89,155,0.36,270.4,0.64,270.4,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00109,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1390
2020-08-03,2019,11,44,216,419.07,0.39,3,Normal,47,8,6,5,89,155,0.37,264.1,0.63,264.1,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000964,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2020-08-04,2019,11,45,217,412.78,0.4,3,Normal,47,8,6,5,89,155,0.38,257.8,0.62,257.8,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0207,0.000842,0.169,0.00687,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2020-08-05,2019,11,45,218,406.49,0.4,3,Normal,47,8,6,5,89,155,0.38,251.5,0.62,251.5,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0177,0.000721,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2020-08-06,2019,11,45,219,400.75,0.41,3,Normal,47,8,6,5,89,155,0.39,245.8,0.61,245.8,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2020-08-07,2019,11,45,220,395.01,0.41,3,Normal,47,8,6,5,89,155,0.39,240,0.61,240,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00641,2,0.105,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2020-08-08,2019,11,45,221,390.36,0.42,3,Normal,47,8,6,5,89,155,0.4,235.4,0.6,235.4,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2020-08-09,2019,11,45,222,385.16,0.42,3,Normal,47,8,6,5,89,155,0.4,230.2,0.6,230.2,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2020-08-10,2019,11,45,223,379.97,0.43,3,Normal,47,8,6,5,89,155,0.41,225,0.59,225,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2020-08-11,2019,11,46,224,374.77,0.43,3,Normal,47,8,6,5,89,155,0.41,219.8,0.59,219.8,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-08-12,2019,11,46,225,369.58,0.44,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2020-08-13,2019,11,46,226,364.93,0.44,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48.1,47.1,47.1,1130
2020-08-14,2019,11,46,227,360.28,0.45,3,Normal,47,8,6,5,89,155,0.43,205.3,0.57,205.3,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2020-08-15,2019,11,46,228,355.63,0.45,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2020-08-16,2019,11,46,229,350.99,0.45,3,Normal,47,8,6,5,89,155,0.44,196,0.56,196,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2020-08-17,2019,11,46,230,347.43,0.46,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2020-08-18,2019,11,47,231,343.33,0.46,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2020-08-19,2019,11,47,232,339.23,0.47,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,992
2020-08-20,2019,11,47,233,335.13,0.47,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2020-08-21,2019,11,47,234,331.02,0.48,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2020-08-22,2019,11,47,235,326.92,0.48,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2020-08-23,2019,11,47,236,323.37,0.48,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,900
2020-08-24,2019,11,47,237,319.81,0.49,3,Normal,47,8,6,5,89,155,0.48,164.8,0.52,164.8,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00976,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2020-08-25,2019,11,48,238,316.26,0.49,3,Normal,47,8,6,5,89,155,0.49,161.3,0.51,161.3,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00946,0.000378,0.123,0.00493,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2020-08-26,2019,11,48,239,312.7,0.5,3,Normal,47,8,6,5,89,155,0.5,157.7,0.5,157.7,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000366,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2020-08-27,2019,11,48,240,309.15,0.5,3,Normal,47,8,6,5,89,155,0.5,154.2,0.5,154.2,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00885,0.000353,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,821
2020-08-28,2019,11,48,241,305.59,0.5,3,Normal,47,8,6,5,89,155,0.51,150.6,0.49,150.6,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00855,0.000341,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.4,33.4,33.4,801
2020-08-29,2019,11,48,242,303.13,0.51,3,Normal,47,8,6,5,89,155,0.51,148.1,0.49,148.1,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00834,0.000333,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.8,32.8,788
2020-08-30,2019,11,48,243,300.13,0.51,3,Normal,47,8,6,5,89,155,0.52,145.1,0.48,145.1,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00809,0.000322,0.116,0.00464,1,0.138,0.255,0.0102,24.8,0.937,0.97,0.909,33.1,32.2,32.2,772
2020-08-31,2019,11,48,244,297.12,0.52,3,Normal,47,8,6,5,89,155,0.52,142.1,0.48,142.1,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00783,0.000312,0.115,0.00458,1,0.134,0.249,0.00993,24.9,0.936,0.97,0.908,32.4,31.5,31.5,755
2020-09-01,2019,12,49,245,293.02,0.52,3,Normal,40,6,4,3,65,118,0.4,175,0.6,175,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2020-09-02,2019,12,49,246,288.37,0.53,3,Normal,40,6,4,3,65,118,0.41,170.4,0.59,170.4,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2020-09-03,2019,12,49,247,283.72,0.53,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2020-09-04,2019,12,49,248,280.16,0.54,3,Normal,40,6,4,3,65,118,0.42,162.2,0.58,162.2,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000379,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2020-09-05,2019,12,49,249,276.06,0.54,3,Normal,40,6,4,3,65,118,0.43,158.1,0.57,158.1,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00919,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2020-09-06,2019,12,49,250,271.96,0.55,3,Normal,40,6,4,3,65,118,0.43,154,0.57,154,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00884,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.4,34.4,825
2020-09-07,2019,12,49,251,267.86,0.56,3,Normal,40,6,4,3,65,118,0.44,149.9,0.56,149.9,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00849,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2020-09-08,2019,12,50,252,263.76,0.56,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2020-09-09,2019,12,50,253,260.2,0.57,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.00031,0.111,0.0044,1,0.134,0.246,0.00973,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2020-09-10,2019,12,50,254,256.65,0.58,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2020-09-11,2019,12,50,255,253.09,0.58,3,Normal,40,6,4,3,65,118,0.47,135.1,0.53,135.1,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2020-09-12,2019,12,50,256,250.63,0.59,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2020-09-13,2019,12,50,257,247.63,0.59,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00677,0.000267,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2020-09-14,2019,12,50,258,244.62,0.6,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2020-09-15,2019,12,51,259,241.61,0.6,3,Normal,40,6,4,3,65,118,0.49,123.6,0.51,123.6,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2020-09-16,2019,12,51,260,238.6,0.61,3,Normal,40,6,4,3,65,118,0.49,120.6,0.51,120.6,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000237,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.7,26.7,641
2020-09-17,2019,12,51,261,235.59,0.62,3,Normal,40,6,4,3,65,118,0.5,117.6,0.5,117.6,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00575,0.000226,0.1,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,625
2020-09-18,2019,12,51,262,233.13,0.62,3,Normal,40,6,4,3,65,118,0.51,115.1,0.49,115.1,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00554,0.000218,0.0993,0.00391,1,0.0979,0.197,0.00777,25.2,0.922,0.97,0.894,26.2,25.5,25.5,611
2020-09-19,2019,12,51,263,230.67,0.63,3,Normal,40,6,4,3,65,118,0.51,112.7,0.49,112.7,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00533,0.00021,0.0983,0.00387,1,0.0946,0.193,0.00759,25.2,0.92,0.97,0.893,25.7,24.9,24.9,597
2020-09-20,2019,12,51,264,228.21,0.64,3,Normal,40,6,4,3,65,118,0.52,110.2,0.48,110.2,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00512,0.000201,0.0972,0.00382,1,0.0913,0.188,0.00741,25.2,0.919,0.97,0.891,25.1,24.3,24.3,583
2020-09-21,2019,12,51,265,225.75,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,134.8,0.6,134.8,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2020-09-22,2019,12,52,266,223.29,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2020-09-23,2019,12,52,267,220.83,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.931,0.97,0.903,29.9,29,29,697
2020-09-24,2019,12,52,268,218.37,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2020-09-25,2019,12,52,269,215.91,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.8,27.9,27.9,670
2020-09-26,2019,12,52,270,213.45,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2020-09-27,2019,12,52,271,212.08,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,121.1,0.57,121.1,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2020-09-28,2019,12,52,272,210.16,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,119.2,0.57,119.2,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2020-09-29,2019,12,53,273,208.25,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2020-09-30,2019,12,53,274,206.34,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00555,0.000217,0.0973,0.00381,1,0.0982,0.196,0.00765,25.4,0.922,0.97,0.894,26.4,25.6,25.6,616
2020-10-01,2020,1,1,275,204.42,0.71,4,Mod_Dry,31,4,3,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00692,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2020-10-02,2020,1,1,276,202.51,0.71,4,Mod_Dry,31,4,3,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2020-10-03,2020,1,1,277,200.59,0.72,4,Mod_Dry,31,4,3,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2020-10-04,2020,1,1,278,198.68,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2020-10-05,2020,1,1,279,196.77,0.74,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2020-10-06,2020,1,1,280,194.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2020-10-07,2020,1,1,281,192.94,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2020-10-08,2020,1,2,282,191.57,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2020-10-09,2020,1,2,283,190.2,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2020-10-10,2020,1,2,284,188.84,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.0989,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-10-11,2020,1,2,285,187.47,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2020-10-12,2020,1,2,286,186.1,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00536,0.00021,0.0942,0.00368,1,0.0952,0.189,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2020-10-13,2020,1,2,287,184.74,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2020-10-14,2020,1,2,288,183.37,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2020-10-15,2020,1,3,289,183.09,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2020-10-16,2020,1,3,290,182.27,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2020-10-17,2020,1,3,291,180.91,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.0919,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2020-10-18,2020,1,3,292,179.54,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.00481,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2020-10-19,2020,1,3,293,178.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000183,0.0907,0.00355,1,0.0845,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2020-10-20,2020,1,3,294,176.26,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.0819,0.172,0.00672,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2020-10-21,2020,1,3,295,174.89,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2020-10-22,2020,1,4,296,173.52,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0782,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2020-10-23,2020,1,4,297,172.16,0.82,4,Mod_Dry,31,4,3,2,33,73,0.42,99.16,0.58,99.16,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2020-10-24,2020,1,4,298,170.79,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,97.79,0.57,97.79,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2020-10-25,2020,1,4,299,169.42,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,96.42,0.57,96.42,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00395,0.000154,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2020-10-26,2020,1,4,300,168.06,0.83,4,Mod_Dry,31,4,3,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
2020-10-27,2020,1,4,301,166.69,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,93.69,0.56,93.69,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2020-10-28,2020,1,4,302,166.41,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,93.41,0.56,93.41,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000145,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2020-10-29,2020,1,5,303,165.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,92.59,0.56,92.59,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2020-10-30,2020,1,5,304,164.77,0.84,4,Mod_Dry,31,4,3,2,33,73,0.44,91.77,0.56,91.77,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0664,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2020-10-31,2020,1,5,305,162.86,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
2020-11-01,2020,2,5,306,162.59,0.84,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2020-11-02,2020,2,5,307,163.41,0.84,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2020-11-03,2020,2,5,308,163.68,0.84,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2020-11-04,2020,2,5,309,165.59,0.84,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2020-11-05,2020,2,6,310,167.51,0.83,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2020-11-06,2020,2,6,311,171.06,0.82,5,Dry,23,4,2,2,19,50,0.29,121.1,0.71,121.1,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,648
2020-11-07,2020,2,6,312,173.52,0.81,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00625,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2020-11-08,2020,2,6,313,173.25,0.81,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.6,27.6,661
2020-11-09,2020,2,6,314,172.43,0.81,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2020-11-10,2020,2,6,315,170.52,0.82,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2020-11-11,2020,2,6,316,173.52,0.81,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00625,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2020-11-12,2020,2,7,317,178.17,0.8,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.116,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-11-13,2020,2,7,318,181.18,0.79,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2020-11-14,2020,2,7,319,183.64,0.78,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,31,30,30,721
2020-11-15,2020,2,7,320,186.1,0.77,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2020-11-16,2020,2,7,321,186.38,0.77,5,Dry,23,4,2,2,19,50,0.27,136.4,0.73,136.4,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2020-11-17,2020,2,7,322,188.84,0.76,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2020-11-18,2020,2,7,323,194.03,0.75,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2020-11-19,2020,2,8,324,195.4,0.74,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.9,32.8,32.8,788
2020-11-20,2020,2,8,325,194.03,0.75,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2020-11-21,2020,2,8,326,192.66,0.75,5,Dry,23,4,2,2,19,50,0.26,142.7,0.74,142.7,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2020-11-22,2020,2,8,327,194.03,0.75,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2020-11-23,2020,2,8,328,197.59,0.73,5,Dry,23,4,2,2,19,50,0.25,147.6,0.75,147.6,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
2020-11-24,2020,2,8,329,201.69,0.72,5,Dry,23,4,2,2,19,50,0.25,151.7,0.75,151.7,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2020-11-25,2020,2,8,330,201.41,0.72,5,Dry,23,4,2,2,19,50,0.25,151.4,0.75,151.4,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00862,0.000337,0.108,0.00421,1,0.147,0.255,0.00995,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2020-11-26,2020,2,9,331,198.95,0.73,5,Dry,23,4,2,2,19,50,0.25,148.9,0.75,148.9,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00841,0.000329,0.107,0.00417,1,0.144,0.25,0.00978,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2020-11-27,2020,2,9,332,200.87,0.72,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2020-11-28,2020,2,9,333,204.42,0.71,5,Dry,23,4,2,2,19,50,0.24,154.4,0.76,154.4,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00888,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2020-11-29,2020,2,9,334,206.34,0.7,5,Dry,23,4,2,2,19,50,0.24,156.3,0.76,156.3,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00904,0.000354,0.11,0.0043,1,0.154,0.264,0.0103,25.3,0.94,0.97,0.912,36.5,35.4,35.4,849
2020-11-30,2020,2,9,335,204.42,0.71,5,Dry,23,4,2,2,19,50,0.24,154.4,0.76,154.4,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00888,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2020-12-01,2020,3,9,336,204.7,0.71,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2020-12-02,2020,3,9,337,208.25,0.69,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2020-12-03,2020,3,10,338,212.35,0.68,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2020-12-04,2020,3,10,339,216.45,0.67,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2020-12-05,2020,3,10,340,217.82,0.67,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2020-12-06,2020,3,10,341,219.74,0.66,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2020-12-07,2020,3,10,342,223.84,0.65,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2020-12-08,2020,3,10,343,227.39,0.64,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2020-12-09,2020,3,10,344,228.76,0.64,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2020-12-10,2020,3,11,345,230.13,0.63,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2020-12-11,2020,3,11,346,232.59,0.62,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2020-12-12,2020,3,11,347,234.5,0.62,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2020-12-13,2020,3,11,348,235.87,0.62,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2020-12-14,2020,3,11,349,239.97,0.61,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2020-12-15,2020,3,11,350,243.52,0.6,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2020-12-16,2020,3,11,351,247.08,0.59,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2020-12-17,2020,3,12,352,250.63,0.59,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-18,2020,3,12,353,252.55,0.58,5,Dry,26,4,3,2,24,59,0.23,193.6,0.77,193.6,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-12-19,2020,3,12,354,255.56,0.58,5,Dry,26,4,3,2,24,59,0.23,196.6,0.77,196.6,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2020-12-20,2020,3,12,355,259.11,0.57,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-12-21,2020,3,12,356,260.48,0.57,5,Dry,26,4,3,2,24,59,0.23,201.5,0.77,201.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2020-12-22,2020,3,12,357,264.58,0.56,5,Dry,26,4,3,2,24,59,0.22,205.6,0.78,205.6,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2020-12-23,2020,3,12,358,271.41,0.55,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-12-24,2020,3,13,359,276.06,0.54,5,Dry,26,4,3,2,24,59,0.21,217.1,0.79,217.1,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-12-25,2020,3,13,360,281.26,0.54,5,Dry,26,4,3,2,24,59,0.21,222.3,0.79,222.3,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-12-26,2020,3,13,361,288.64,0.53,5,Dry,26,4,3,2,24,59,0.2,229.6,0.8,229.6,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.00571,2,0.0975,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2020-12-27,2020,3,13,362,295.48,0.52,5,Dry,26,4,3,2,24,59,0.2,236.5,0.8,236.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0159,0.000631,0.146,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2020-12-28,2020,3,13,363,305.05,0.51,5,Dry,26,4,3,2,24,59,0.19,246.1,0.81,246.1,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2020-12-29,2020,3,13,364,310.79,0.5,5,Dry,26,4,3,2,24,59,0.19,251.8,0.81,251.8,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.000712,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.2,1320
2020-12-30,2020,3,13,365,315.99,0.49,5,Dry,26,4,3,2,24,59,0.19,257,0.81,257,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0203,0.000811,0.158,0.00632,2,0.116,0.274,0.011,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2020-12-31,2020,3,14,366,323.91,0.48,5,Dry,26,4,3,2,24,59,0.18,264.9,0.82,264.9,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.000962,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2021-01-01,2020,4,14,1,331.84,0.47,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000849,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2021-01-02,2020,4,14,2,340.32,0.47,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.168,0.00677,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
