date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-01-03,2020,4,14,3,350.99,0.45,5,Dry,29,5,4,2,33,73,0.21,278,0.79,278,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2021-01-04,2020,4,14,4,361.65,0.44,5,Dry,29,5,4,2,33,73,0.2,288.6,0.8,288.6,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2021-01-05,2020,4,14,5,369.58,0.44,5,Dry,29,5,4,2,33,73,0.2,296.6,0.8,296.6,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.039,0.00158,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.4,32.4,64.7,1550
2021-01-06,2020,4,14,6,378.06,0.43,5,Dry,29,5,4,2,33,73,0.19,305.1,0.81,305.1,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2021-01-07,2020,4,15,7,387.08,0.42,5,Dry,29,5,4,2,33,73,0.19,314.1,0.81,314.1,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00192,0.207,0.00839,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.4,1640
2021-01-08,2020,4,15,8,396.65,0.41,5,Dry,29,5,4,2,33,73,0.18,323.6,0.82,323.6,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2021-01-09,2020,4,15,9,406.22,0.4,5,Dry,29,5,4,2,33,73,0.18,333.2,0.82,333.2,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2021-01-10,2020,4,15,10,415.79,0.4,5,Dry,29,5,4,2,33,73,0.18,342.8,0.82,342.8,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0608,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2021-01-11,2020,4,15,11,426.45,0.39,5,Dry,29,5,4,2,33,73,0.17,353.4,0.83,353.4,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.24,0.00978,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2021-01-12,2020,4,15,12,436.57,0.38,5,Dry,29,5,4,2,33,73,0.17,363.6,0.83,363.6,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0706,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.7,79.5,1910
2021-01-13,2020,4,15,13,448.33,0.37,5,Dry,29,5,4,2,33,73,0.16,375.3,0.84,375.3,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00312,0.258,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2021-01-14,2020,4,16,14,459.54,0.36,5,Dry,29,5,4,2,33,73,0.16,386.5,0.84,386.5,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0814,0.00335,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2021-01-15,2020,4,16,15,469.66,0.36,5,Dry,29,5,4,2,33,73,0.15,396.7,0.84,396.7,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0862,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
2021-01-16,2020,4,16,16,478.13,0.35,5,Dry,29,5,4,2,33,73,0.15,405.1,0.85,405.1,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2021-01-17,2020,4,16,17,484.97,0.35,5,Dry,29,5,4,2,33,73,0.15,412,0.85,412,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0934,0.00386,0.288,0.0119,2,0.221,0.508,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.7,2150
2021-01-18,2020,4,16,18,496.73,0.34,5,Dry,29,5,4,2,33,73,0.15,423.7,0.85,423.7,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.198,0.099,0.0041,0.297,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46,92.1,2210
2021-01-19,2020,4,16,19,507.94,0.33,5,Dry,29,5,4,2,33,73,0.14,434.9,0.86,434.9,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.3,2260
2021-01-20,2020,4,16,20,519.15,0.32,5,Dry,29,5,4,2,33,73,0.14,446.1,0.86,446.1,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2021-01-21,2020,4,17,21,534.19,0.31,5,Dry,29,5,4,2,33,73,0.14,461.2,0.86,461.2,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2021-01-22,2020,4,17,22,546.49,0.31,5,Dry,29,5,4,2,33,73,0.13,473.5,0.87,473.5,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00512,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2021-01-23,2020,4,17,23,557.7,0.3,5,Dry,29,5,4,2,33,73,0.13,484.7,0.87,484.7,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
2021-01-24,2020,4,17,24,573.84,0.29,5,Dry,29,5,4,2,33,73,0.13,500.8,0.87,500.8,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.136,0.00569,0.368,0.0155,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2021-01-25,2020,4,17,25,592.16,0.28,5,Dry,29,5,4,2,33,73,0.12,519.2,0.88,519.2,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00623,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2600
2021-01-26,2020,4,17,26,609.93,0.27,5,Dry,29,5,4,2,33,73,0.12,536.9,0.88,536.9,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.16,0.00675,0.413,0.0175,3,0.184,0.597,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
2021-01-27,2020,4,17,27,628.8,0.27,5,Dry,29,5,4,2,33,73,0.12,555.8,0.88,555.8,0,0,0,0,-2,2,29,5,4,0,35,594,990,966.4,23.6,0.264,0.172,0.0073,0.436,0.0185,3,0.193,0.629,0.0267,23,0.951,0.975,0.928,39.7,38.7,116,2790
2021-01-28,2020,4,18,28,644.38,0.26,5,Dry,29,5,4,2,33,73,0.11,571.4,0.89,571.4,0,0,0,0,-2,2,29,5,4,0,35,609,990,966.5,23.5,0.273,0.183,0.00777,0.456,0.0194,3,0.2,0.655,0.0279,22.9,0.952,0.977,0.931,40.7,39.8,119,2860
2021-01-29,2020,4,18,29,659.42,0.25,5,Dry,29,5,4,2,33,73,0.11,586.4,0.89,586.4,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.193,0.00821,0.474,0.0202,3,0.206,0.68,0.029,22.8,0.953,0.98,0.934,41.6,40.8,122,2940
2021-01-30,2020,4,18,30,677.74,0.24,5,Dry,29,5,4,2,33,73,0.11,604.7,0.89,604.7,0,0,0,0,-2,2,29,5,4,0,35,643,990,966.6,23.4,0.292,0.205,0.00876,0.497,0.0212,3,0.215,0.711,0.0304,22.7,0.955,0.98,0.936,42.8,41.9,126,3020
2021-01-31,2020,4,18,31,692.24,0.24,5,Dry,29,5,4,2,33,73,0.1,619.2,0.9,619.2,0,0,0,0,-2,2,29,5,4,0,35,657,990,966.7,23.3,0.3,0.215,0.0092,0.515,0.0221,3,0.221,0.736,0.0315,22.6,0.955,0.98,0.936,43.7,42.8,128,3080
2021-02-01,2020,5,18,32,702.35,0.23,4,Mod_Dry,36,6,5,4,54,105,0.15,597.4,0.85,597.4,0,0,0,0,-4,4,36,6,5,0,58,644,990,966.7,23.3,0.293,0.2,0.00859,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2021-02-02,2020,5,18,33,713.56,0.23,4,Mod_Dry,36,6,5,4,54,105,0.15,608.6,0.85,608.6,0,0,0,0,-4,4,36,6,5,0,58,656,990,966.8,23.2,0.299,0.208,0.00893,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2021-02-03,2020,5,18,34,726.96,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,622,0.86,622,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.216,0.00933,0.523,0.0226,3,0.222,0.746,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2021-02-04,2020,5,19,35,740.36,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,635.4,0.86,635.4,0,0,0,0,-4,4,36,6,5,0,58,682,990,966.9,23.1,0.314,0.225,0.00974,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2021-02-05,2020,5,19,36,752.66,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,647.7,0.86,647.7,0,0,0,0,-4,4,36,6,5,0,58,695,990,966.9,23.1,0.321,0.234,0.0101,0.555,0.024,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3190
2021-02-06,2020,5,19,37,764.97,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,660,0.86,660,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.938,45.9,45,135,3240
2021-02-07,2020,5,19,38,773.14,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,668.1,0.86,668.1,0,0,0,0,-4,4,36,6,5,0,58,715,990,967,23,0.333,0.247,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2021-02-08,2020,5,19,39,781.66,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,676.7,0.87,676.7,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.253,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2021-02-09,2020,5,19,40,791.75,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,686.8,0.87,686.8,0,0,0,0,-4,4,36,6,5,0,58,734,990,967.1,22.9,0.344,0.26,0.0113,0.603,0.0263,3,0.252,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2021-02-10,2020,5,19,41,802.9,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,697.9,0.87,697.9,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.267,0.0117,0.617,0.027,3,0.257,0.874,0.0382,22,0.957,0.98,0.938,48.1,47.1,141,3390
2021-02-11,2020,5,20,42,818.45,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,713.5,0.87,713.5,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.359,0.278,0.0122,0.636,0.0279,3,0.264,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,48,144,3450
2021-02-12,2020,5,20,43,831.31,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,726.3,0.87,726.3,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.922,0.0405,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
2021-02-13,2020,5,20,44,848.7,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,743.7,0.88,743.7,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.677,0.0298,3,0.277,0.954,0.042,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2021-02-14,2020,5,20,45,871.08,0.17,4,Mod_Dry,36,6,5,4,54,105,0.12,766.1,0.88,766.1,0,0,0,0,-4,4,36,6,5,0,58,813,990,967.4,22.6,0.399,0.31,0.0137,0.709,0.0314,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2021-02-15,2020,5,20,46,898.92,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,793.9,0.88,793.9,0,0,0,0,-4,4,36,6,5,0,58,841,990,967.5,22.5,0.425,0.323,0.0144,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3750
2021-02-16,2020,5,20,47,937.31,0.15,4,Mod_Dry,36,6,5,4,54,105,0.11,832.3,0.89,832.3,0,0,0,0,-4,4,36,6,5,0,58,879,990,967.6,22.4,0.46,0.342,0.0153,0.802,0.0359,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.7,163,3900
2021-02-17,2020,5,20,48,982.53,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,877.5,0.89,877.5,0,0,0,0,-4,4,36,6,5,0,58,925,990,967.8,22.2,0.501,0.364,0.0164,0.865,0.039,4,0.239,1.1,0.0498,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2021-02-18,2020,5,21,49,1029.9,0.14,4,Mod_Dry,36,6,5,4,54,105,0.1,924.9,0.9,924.9,0,0,0,0,-4,4,36,6,5,0,58,972,990,968,22,0.545,0.387,0.0176,0.931,0.0423,4,0.255,1.19,0.0539,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2021-02-19,2020,5,21,50,1079.2,0.13,4,Mod_Dry,36,6,5,4,54,105,0.097,974.2,0.9,974.2,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.59,0.411,0.0188,1,0.0458,4,0.271,1.27,0.0582,20.6,0.956,0.98,0.937,47,46,184,4420
2021-02-20,2020,5,21,51,1135.7,0.12,4,Mod_Dry,36,6,5,4,54,105,0.092,1031,0.91,1031,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.666,0.492,0.0227,1.16,0.0534,4,0.286,1.44,0.0666,20.2,0.955,0.98,0.936,48.8,47.9,191,4590
2021-02-21,2020,5,21,52,1194.1,0.12,3,Normal,43,7,5,4,78,137,0.12,1057,0.89,1057,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.716,0.551,0.0257,1.27,0.059,4,0.291,1.56,0.0726,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2021-02-22,2020,5,21,53,1248.5,0.11,3,Normal,43,7,5,4,78,137,0.11,1112,0.89,1100,12,3,0,0,-4,13,46,7,5,0,91,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2021-02-23,2020,5,21,54,1310.2,0.11,3,Normal,43,7,5,4,78,137,0.1,1173,0.9,1100,73,16,2,2,-2,55,59,9,7,2,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-24,2020,5,21,55,1373.5,0.1,3,Normal,43,7,5,4,78,137,0.1,1237,0.9,1100,137,31,4,4,0,98,74,11,9,4,176,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-25,2020,5,22,56,1413.4,0.094,3,Normal,43,7,5,4,78,137,0.097,1276,0.9,1100,176,40,5,5,1,125,83,12,10,5,203,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-02-26,2020,5,22,57,1447.6,0.089,3,Normal,43,7,5,4,78,137,0.095,1311,0.91,1100,211,48,6,6,2,149,91,13,11,6,227,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-27,2020,5,22,58,1482.2,0.083,3,Normal,43,7,5,4,78,137,0.092,1345,0.91,1100,245,55,7,7,3,173,98,14,12,7,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-02-28,2020,5,22,59,1510.7,0.078,3,Normal,43,7,5,4,78,137,0.091,1374,0.91,1100,274,57,8,8,4,197,100,15,13,8,275,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-03-01,2020,6,22,60,1526.7,0.074,3,Normal,49,9,9,9,107,183,0.12,1344,0.88,1100,244,51,7,7,-2,181,100,16,16,7,288,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-03-02,2020,6,22,61,1536.3,0.073,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-03-03,2020,6,22,62,1539.5,0.072,3,Normal,49,9,9,9,107,183,0.12,1357,0.88,1100,257,51,8,8,-1,191,100,17,17,8,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2021-03-04,2020,6,23,63,1536.3,0.073,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-03-05,2020,6,23,64,1533.1,0.073,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2021-03-06,2020,6,23,65,1523.5,0.075,3,Normal,49,9,9,9,107,183,0.12,1341,0.88,1100,241,51,7,7,-2,178,100,16,16,7,285,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-03-07,2020,6,23,66,1513.9,0.077,3,Normal,49,9,9,9,107,183,0.12,1331,0.88,1100,231,51,7,7,-2,168,100,16,16,7,275,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-03-08,2020,6,23,67,1504.4,0.079,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-03-09,2020,6,23,68,1494.8,0.081,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-03-10,2020,6,23,69,1485.3,0.082,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2021-03-11,2020,6,24,70,1475.9,0.084,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-03-12,2020,6,24,71,1466.4,0.086,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-03-13,2020,6,24,72,1457,0.087,3,Normal,49,9,9,9,107,183,0.13,1274,0.87,1100,174,39,5,5,-4,129,88,14,14,5,236,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-03-14,2020,6,24,73,1447.6,0.089,3,Normal,49,9,9,9,107,183,0.13,1265,0.87,1100,165,37,5,5,-4,122,86,14,14,5,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-03-15,2020,6,24,74,1438.2,0.09,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-16,2020,6,24,75,1428.9,0.092,3,Normal,49,9,9,9,107,183,0.13,1246,0.87,1100,146,33,4,4,-5,110,82,13,13,4,217,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-03-17,2020,6,24,76,1419.6,0.093,3,Normal,49,9,9,9,107,183,0.13,1237,0.87,1100,137,31,4,4,-5,103,80,13,13,4,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-18,2020,6,25,77,1410.3,0.095,3,Normal,49,9,9,9,107,183,0.13,1227,0.87,1100,127,29,4,4,-5,95,78,13,13,4,202,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2021-03-19,2020,6,25,78,1401.1,0.096,3,Normal,49,9,9,9,107,183,0.13,1218,0.87,1100,118,27,4,4,-5,88,76,13,13,4,195,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-20,2020,6,25,79,1391.8,0.098,3,Normal,49,9,9,9,107,183,0.13,1209,0.87,1100,109,25,3,3,-6,84,74,12,12,3,191,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-21,2020,6,25,80,1376.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.094,1248,0.91,1100,148,33,4,5,-2,108,74,12,12,4,175,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-03-22,2020,6,25,81,1361.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-03-23,2020,6,25,82,1352.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-03-24,2020,6,25,83,1349.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.096,1220,0.9,1100,120,27,4,4,-2,87,68,12,11,4,154,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-03-25,2020,6,26,84,1352.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-03-26,2020,6,26,85,1361.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-03-27,2020,6,26,86,1376.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.094,1248,0.91,1100,148,33,4,5,-2,108,74,12,12,4,175,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-03-28,2020,6,26,87,1391.8,0.098,4,Mod_Dry,41,8,7,6,67,129,0.093,1263,0.91,1100,163,37,5,5,-1,117,78,13,12,5,184,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-29,2020,6,26,88,1401.1,0.096,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-30,2020,6,26,89,1416.5,0.094,4,Mod_Dry,41,8,7,6,67,129,0.091,1288,0.91,1100,188,42,6,6,0,134,83,14,13,6,201,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-31,2020,6,26,90,1432,0.091,4,Mod_Dry,41,8,7,6,67,129,0.09,1303,0.91,1100,203,46,6,6,0,145,87,14,13,6,212,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-04-01,2020,7,27,91,1441.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-04-02,2020,7,27,92,1450.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-04-03,2020,7,27,93,1466.4,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-04-04,2020,7,27,94,1482.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-04-05,2020,7,27,95,1498,0.08,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-04-06,2020,7,27,96,1513.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.098,1366,0.9,1100,266,55,7,8,-2,198,100,18,18,8,270,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-04-07,2020,7,27,97,1529.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-04-08,2020,7,28,98,1552.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-09,2020,7,28,99,1575,0.066,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-04-10,2020,7,28,100,1597.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.093,1450,0.91,1100,350,55,7,11,1,276,100,18,21,11,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2021-04-11,2020,7,28,101,1620.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.091,1473,0.91,1100,373,55,7,11,1,299,100,18,21,11,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-04-12,2020,7,28,102,1643.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.09,1496,0.91,1100,396,55,7,12,2,320,100,18,22,12,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-04-13,2020,7,28,103,1667,0.053,4,Mod_Dry,45,11,10,10,72,148,0.089,1519,0.91,1100,419,55,7,13,3,341,100,18,23,13,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-04-14,2020,7,28,104,1690.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-04-15,2020,7,29,105,1707,0.048,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-04-16,2020,7,29,106,1723.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2021-04-17,2020,7,29,107,1740.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-04-18,2020,7,29,108,1750.8,0.044,4,Mod_Dry,45,11,10,10,72,148,0.085,1603,0.92,1100,503,55,7,15,5,421,100,18,25,15,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-04-19,2020,7,29,109,1754.2,0.044,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-04-20,2020,7,29,110,1757.6,0.044,4,Mod_Dry,45,11,10,10,72,148,0.084,1610,0.92,1100,510,55,7,15,5,428,100,18,25,15,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2021-04-21,2020,7,29,111,1754.2,0.044,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-04-22,2020,7,30,112,1750.8,0.044,4,Mod_Dry,45,11,10,10,72,148,0.085,1603,0.92,1100,503,55,7,15,5,421,100,18,25,15,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-04-23,2020,7,30,113,1740.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-04-24,2020,7,30,114,1723.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2021-04-25,2020,7,30,115,1707,0.048,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-04-26,2020,7,30,116,1690.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-04-27,2020,7,30,117,1673.6,0.052,4,Mod_Dry,45,11,10,10,72,148,0.088,1526,0.91,1100,426,55,7,13,3,348,100,18,23,13,420,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-04-28,2020,7,30,118,1650.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2021-04-29,2020,7,31,119,1627.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2021-04-30,2020,7,31,120,1604.4,0.061,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-05-01,2020,8,31,121,1588,0.063,4,Mod_Dry,47,10,10,10,115,192,0.12,1396,0.88,1100,296,53,8,9,-1,227,100,18,19,9,342,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-05-02,2020,8,31,122,1571.8,0.066,4,Mod_Dry,47,10,10,10,115,192,0.12,1380,0.88,1100,280,53,8,9,-2,212,100,18,19,8,327,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-05-03,2020,8,31,123,1549.2,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-05-04,2020,8,31,124,1526.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1335,0.87,1100,235,53,7,7,-3,171,100,17,17,7,286,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-05-05,2020,8,31,125,1510.7,0.078,4,Mod_Dry,47,10,10,10,115,192,0.13,1319,0.87,1100,219,49,7,7,-3,159,96,17,17,7,274,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-05-06,2020,8,32,126,1494.8,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1303,0.87,1100,203,46,6,6,-4,149,93,16,16,6,264,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-05-07,2020,8,32,127,1479,0.083,4,Mod_Dry,47,10,10,10,115,192,0.13,1287,0.87,1100,187,42,6,6,-4,137,89,16,16,6,252,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-05-08,2020,8,32,128,1457,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1265,0.87,1100,165,37,5,5,-5,123,84,15,15,5,238,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-05-09,2020,8,32,129,1435.1,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-05-10,2020,8,32,130,1419.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.14,1228,0.86,1100,128,29,4,4,-6,97,76,14,14,4,212,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-05-11,2020,8,32,131,1404.2,0.096,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-12,2020,8,32,132,1382.7,0.099,4,Mod_Dry,47,10,10,10,115,192,0.14,1191,0.86,1100,91,21,3,3,-7,71,68,13,13,3,186,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2021-05-13,2020,8,33,133,1349.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-05-14,2020,8,33,134,1316.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1124,0.85,1100,24,5,1,1,-9,26,52,11,11,1,141,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-05-15,2020,8,33,135,1289.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.793,0.642,0.0303,1.44,0.0677,4,0.299,1.73,0.0819,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2021-05-16,2020,8,33,136,1268.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2021-05-17,2020,8,33,137,1248.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1057,0.85,1057,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.733,0.55,0.0258,1.28,0.0602,4,0.291,1.57,0.0738,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2021-05-18,2020,8,33,138,1234.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.712,0.518,0.0242,1.23,0.0575,4,0.288,1.52,0.071,19.8,0.955,0.98,0.936,48.4,47.4,190,4550
2021-05-19,2020,8,33,139,1219.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1028,0.84,1028,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.691,0.485,0.0227,1.18,0.0549,4,0.286,1.46,0.0683,19.9,0.955,0.98,0.936,48,47,188,4520
2021-05-20,2020,8,34,140,1211.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.678,0.466,0.0217,1.14,0.0534,4,0.284,1.43,0.0666,20,0.955,0.98,0.936,47.7,46.8,187,4490
2021-05-21,2020,8,34,141,1202.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1011,0.84,1011,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.666,0.447,0.0208,1.11,0.0518,4,0.282,1.39,0.065,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2021-05-22,2020,8,34,142,1199.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1008,0.84,1008,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.662,0.44,0.0205,1.1,0.0513,4,0.282,1.38,0.0644,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2021-05-23,2020,8,34,143,1196.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1005,0.84,1005,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.434,0.0202,1.09,0.0508,4,0.281,1.37,0.0639,20.1,0.955,0.98,0.936,47.3,46.4,186,4450
2021-05-24,2020,8,34,144,1188.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,996.5,0.84,996.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.645,0.421,0.0196,1.07,0.0496,4,0.279,1.35,0.0625,20.2,0.955,0.98,0.936,47.1,46.1,184,4430
2021-05-25,2020,8,34,145,1174.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,982.4,0.84,982.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,183,4380
2021-05-26,2020,8,34,146,1160.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,968.5,0.83,968.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2021-05-27,2020,8,35,147,1146.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,954.7,0.83,954.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2021-05-28,2020,8,35,148,1127.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,935.5,0.83,935.5,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.573,0.392,0.0181,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.9,44,176,4220
2021-05-29,2020,8,35,149,1108.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,916.5,0.83,916.5,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2021-05-30,2020,8,35,150,1089.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,897.8,0.82,897.8,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.6,170,4090
2021-05-31,2020,8,35,151,1071.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,879.3,0.82,879.3,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.365,0.0167,0.886,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.9,167,4020
2021-06-01,2020,9,35,152,1053,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,892,0.85,892,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.371,0.0169,0.901,0.0411,4,0.244,1.14,0.0522,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
2021-06-02,2020,9,35,153,1035,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,874,0.84,874,0,0,0,0,-9,9,45,10,9,0,97,938,990,968,22,0.514,0.362,0.0165,0.876,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.7,41.9,167,4020
2021-06-03,2020,9,36,154,1017.2,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,856.2,0.84,856.2,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.851,0.0386,4,0.231,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2021-06-04,2020,9,36,155,999.75,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,838.8,0.84,838.8,0,0,0,0,-9,9,45,10,9,0,97,903,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.226,1.05,0.0476,21,0.954,0.979,0.934,41.3,40.4,162,3880
2021-06-05,2020,9,36,156,982.53,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,821.5,0.84,821.5,0,0,0,0,-9,9,45,10,9,0,97,886,990,967.8,22.2,0.466,0.337,0.0152,0.802,0.0362,4,0.22,1.02,0.0461,21.1,0.954,0.977,0.932,40.6,39.7,159,3810
2021-06-06,2020,9,36,157,965.61,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,804.6,0.83,804.6,0,0,0,0,-9,9,45,10,9,0,97,869,990,967.8,22.2,0.45,0.328,0.0148,0.779,0.035,4,0.214,0.993,0.0446,21.2,0.953,0.976,0.93,40,39,156,3740
2021-06-07,2020,9,36,158,948.99,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,788,0.83,788,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.435,0.32,0.0144,0.755,0.0339,4,0.208,0.964,0.0432,21.3,0.953,0.974,0.928,39.3,38.3,153,3670
2021-06-08,2020,9,36,159,932.69,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,771.7,0.83,771.7,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2021-06-09,2020,9,36,160,916.73,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,755.7,0.82,755.7,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0317,3,0.282,0.992,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2021-06-10,2020,9,37,161,901.12,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,740.1,0.82,740.1,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.276,0.962,0.0428,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2021-06-11,2020,9,37,162,885.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,724.9,0.82,724.9,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0294,3,0.269,0.931,0.0413,21.6,0.957,0.98,0.938,49,48,144,3460
2021-06-12,2020,9,37,163,871.08,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,710.1,0.81,710.1,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.642,0.0284,3,0.262,0.904,0.04,21.7,0.957,0.98,0.938,48.2,47.3,142,3400
2021-06-13,2020,9,37,164,856.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,695.7,0.81,695.7,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.358,0.266,0.0117,0.624,0.0275,3,0.256,0.88,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3350
2021-06-14,2020,9,37,165,842.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,681.8,0.81,681.8,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.35,0.256,0.0113,0.607,0.0267,3,0.249,0.856,0.0377,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2021-06-15,2020,9,37,166,829.44,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,668.4,0.81,668.4,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.248,0.0109,0.59,0.0259,3,0.243,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2021-06-16,2020,9,37,167,816.66,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,655.7,0.8,655.7,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0252,3,0.238,0.812,0.0356,22,0.956,0.98,0.937,45.1,44.2,133,3180
2021-06-17,2020,9,38,168,804.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,643.6,0.8,643.6,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2021-06-18,2020,9,38,169,793.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,632.3,0.8,632.3,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2021-06-19,2020,9,38,170,783.03,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,622,0.79,622,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.217,0.00943,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2021-06-20,2020,9,38,171,774.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,613.2,0.79,613.2,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00916,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2021-06-21,2020,9,38,172,765.24,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,604.2,0.79,604.2,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.205,0.00888,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42.1,41.2,124,2970
2021-06-22,2020,9,38,173,751.84,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,590.8,0.79,590.8,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00847,0.494,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.2,40.4,121,2910
2021-06-23,2020,9,38,174,737.9,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,576.9,0.78,576.9,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00805,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.931,40.4,39.4,118,2840
2021-06-24,2020,9,39,175,725.59,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,564.6,0.78,564.6,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00768,0.462,0.0199,3,0.197,0.658,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2021-06-25,2020,9,39,176,712.74,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,551.7,0.77,551.7,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.276,0.17,0.00729,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.7,113,2720
2021-06-26,2020,9,39,177,699.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,538.9,0.77,538.9,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2021-06-27,2020,9,39,178,688.68,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,527.7,0.77,527.7,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2021-06-28,2020,9,39,179,676.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,515.9,0.76,515.9,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00623,0.402,0.0172,3,0.175,0.576,0.0246,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2021-06-29,2020,9,39,180,665.16,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,504.2,0.76,504.2,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00588,0.387,0.0165,3,0.169,0.557,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2021-06-30,2020,9,39,181,653.95,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,492.9,0.75,492.9,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.00561,0.375,0.016,3,0.164,0.539,0.023,22.9,0.946,0.97,0.917,35,33.9,102,2440
2021-07-01,2020,10,40,182,642.74,0.26,3,Normal,50,10,9,9,108,186,0.29,456.7,0.71,456.7,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0144,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2021-07-02,2020,10,40,183,632.63,0.26,3,Normal,50,10,9,9,108,186,0.29,446.6,0.71,446.6,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.6,2270
2021-07-03,2020,10,40,184,621.96,0.27,3,Normal,50,10,9,9,108,186,0.3,436,0.7,436,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.319,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.2,46.2,92.5,2220
2021-07-04,2020,10,40,185,611.3,0.27,3,Normal,50,10,9,9,108,186,0.3,425.3,0.7,425.3,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00422,0.31,0.0131,2,0.23,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2021-07-05,2020,10,40,186,601.18,0.28,3,Normal,50,10,9,9,108,186,0.31,415.2,0.69,415.2,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.095,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2021-07-06,2020,10,40,187,592.16,0.28,3,Normal,50,10,9,9,108,186,0.31,406.2,0.69,406.2,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0907,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2021-07-07,2020,10,40,188,582.59,0.29,3,Normal,50,10,9,9,108,186,0.32,396.6,0.68,396.6,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0862,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2021-07-08,2020,10,41,189,573.02,0.29,3,Normal,50,10,9,9,108,186,0.33,387,0.68,387,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2021-07-09,2020,10,41,190,563.99,0.3,3,Normal,50,10,9,9,108,186,0.33,378,0.67,378,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0774,0.00324,0.271,0.0113,2,0.198,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2021-07-10,2020,10,41,191,556.06,0.3,3,Normal,50,10,9,9,108,186,0.33,370.1,0.67,370.1,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0737,0.00308,0.264,0.0111,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2021-07-11,2020,10,41,192,547.59,0.3,3,Normal,50,10,9,9,108,186,0.34,361.6,0.66,361.6,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0697,0.00291,0.257,0.0107,2,0.187,0.444,0.0185,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2021-07-12,2020,10,41,193,539.11,0.31,3,Normal,50,10,9,9,108,186,0.34,353.1,0.66,353.1,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0657,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
2021-07-13,2020,10,41,194,530.63,0.32,3,Normal,50,10,9,9,108,186,0.35,344.6,0.65,344.6,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0617,0.00257,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2021-07-14,2020,10,41,195,522.7,0.32,3,Normal,50,10,9,9,108,186,0.36,336.7,0.64,336.7,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2021-07-15,2020,10,42,196,515.87,0.33,3,Normal,50,10,9,9,108,186,0.36,329.9,0.64,329.9,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0547,0.00227,0.231,0.00959,2,0.165,0.396,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2021-07-16,2020,10,42,197,508.49,0.33,3,Normal,50,10,9,9,108,186,0.37,322.5,0.63,322.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2021-07-17,2020,10,42,198,501.1,0.34,3,Normal,50,10,9,9,108,186,0.37,315.1,0.63,315.1,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0477,0.00198,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2021-07-18,2020,10,42,199,493.72,0.34,3,Normal,50,10,9,9,108,186,0.38,307.7,0.62,307.7,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.8,65.7,1580
2021-07-19,2020,10,42,200,486.34,0.35,3,Normal,50,10,9,9,108,186,0.38,300.3,0.62,300.3,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2021-07-20,2020,10,42,201,479.5,0.35,3,Normal,50,10,9,9,108,186,0.39,293.5,0.61,293.5,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.163,0.0375,0.00155,0.201,0.00829,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2021-07-21,2020,10,42,202,472.66,0.35,3,Normal,50,10,9,9,108,186,0.39,286.7,0.61,286.7,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00141,0.195,0.00805,2,0.136,0.331,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2021-07-22,2020,10,43,203,466.92,0.36,3,Normal,50,10,9,9,108,186,0.4,280.9,0.6,280.9,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2021-07-23,2020,10,43,204,460.63,0.36,3,Normal,50,10,9,9,108,186,0.4,274.6,0.6,274.6,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0286,0.00118,0.185,0.00762,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2021-07-24,2020,10,43,205,454.34,0.37,3,Normal,50,10,9,9,108,186,0.41,268.3,0.59,268.3,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0257,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.3,1380
2021-07-25,2020,10,43,206,448.06,0.37,3,Normal,50,10,9,9,108,186,0.41,262.1,0.58,262.1,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0227,0.000931,0.175,0.00718,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2021-07-26,2020,10,43,207,442.31,0.38,3,Normal,50,10,9,9,108,186,0.42,256.3,0.58,256.3,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.02,0.000818,0.17,0.00698,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2021-07-27,2020,10,43,208,436.57,0.38,3,Normal,50,10,9,9,108,186,0.43,250.6,0.57,250.6,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000707,0.166,0.00678,2,0.112,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2021-07-28,2020,10,43,209,430.83,0.38,3,Normal,50,10,9,9,108,186,0.43,244.8,0.57,244.8,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.1,52.3,1260
2021-07-29,2020,10,44,210,426.18,0.39,3,Normal,50,10,9,9,108,186,0.44,240.2,0.56,240.2,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.00066,0.161,0.00657,2,0.105,0.265,0.0108,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2021-07-30,2020,10,44,211,420.99,0.39,3,Normal,50,10,9,9,108,186,0.44,235,0.56,235,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000642,0.159,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.8,25.1,50.1,1200
2021-07-31,2020,10,44,212,415.79,0.4,3,Normal,50,10,9,9,108,186,0.45,229.8,0.55,229.8,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000623,0.156,0.00637,1,0.253,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2021-08-01,2020,11,44,213,409.5,0.4,3,Normal,47,8,6,5,89,155,0.38,254.5,0.62,254.5,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0191,0.000779,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2021-08-02,2020,11,44,214,403.76,0.4,3,Normal,47,8,6,5,89,155,0.38,248.8,0.62,248.8,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.7,53.5,1280
2021-08-03,2020,11,44,215,397.47,0.41,3,Normal,47,8,6,5,89,155,0.39,242.5,0.61,242.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2021-08-04,2020,11,44,216,391.18,0.42,3,Normal,47,8,6,5,89,155,0.4,236.2,0.6,236.2,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
