date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-08-05,2020,11,45,217,385.44,0.42,3,Normal,47,8,6,5,89,155,0.4,230.4,0.6,230.4,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2021-08-06,2020,11,45,218,379.7,0.43,3,Normal,47,8,6,5,89,155,0.41,224.7,0.59,224.7,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2021-08-07,2020,11,45,219,375.05,0.43,3,Normal,47,8,6,5,89,155,0.41,220.1,0.59,220.1,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00603,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2021-08-08,2020,11,45,220,369.85,0.44,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00594,1,0.233,0.379,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2021-08-09,2020,11,45,221,364.66,0.44,3,Normal,47,8,6,5,89,155,0.42,209.7,0.57,209.7,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2021-08-10,2020,11,45,222,359.46,0.45,3,Normal,47,8,6,5,89,155,0.43,204.5,0.57,204.5,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.219,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2021-08-11,2020,11,45,223,354.27,0.45,3,Normal,47,8,6,5,89,155,0.44,199.3,0.56,199.3,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2021-08-12,2020,11,46,224,349.62,0.46,3,Normal,47,8,6,5,89,155,0.44,194.6,0.56,194.6,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2021-08-13,2020,11,46,225,344.97,0.46,3,Normal,47,8,6,5,89,155,0.45,190,0.55,190,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.7,42.7,1020
2021-08-14,2020,11,46,226,340.32,0.47,3,Normal,47,8,6,5,89,155,0.46,185.3,0.55,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.4,41.6,41.6,998
2021-08-15,2020,11,46,227,336.77,0.47,3,Normal,47,8,6,5,89,155,0.46,181.8,0.54,181.8,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.98,0.93,41.6,40.8,40.8,979
2021-08-16,2020,11,46,228,332.66,0.47,3,Normal,47,8,6,5,89,155,0.47,177.7,0.53,177.7,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2021-08-17,2020,11,46,229,328.56,0.48,3,Normal,47,8,6,5,89,155,0.47,173.6,0.53,173.6,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0122,24.7,0.947,0.975,0.924,39.7,38.8,38.8,930
2021-08-18,2020,11,46,230,324.46,0.48,3,Normal,47,8,6,5,89,155,0.48,169.5,0.52,169.5,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.8,37.8,906
2021-08-19,2020,11,47,231,320.36,0.49,3,Normal,47,8,6,5,89,155,0.48,165.4,0.52,165.4,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00981,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.8,36.8,882
2021-08-20,2020,11,47,232,316.26,0.49,3,Normal,47,8,6,5,89,155,0.49,161.3,0.51,161.3,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00946,0.000378,0.123,0.00493,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2021-08-21,2020,11,47,233,312.7,0.5,3,Normal,47,8,6,5,89,155,0.5,157.7,0.5,157.7,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000366,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2021-08-22,2020,11,47,234,309.15,0.5,3,Normal,47,8,6,5,89,155,0.5,154.2,0.5,154.2,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00885,0.000353,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,821
2021-08-23,2020,11,47,235,305.59,0.5,3,Normal,47,8,6,5,89,155,0.51,150.6,0.49,150.6,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00855,0.000341,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.4,33.4,33.4,801
2021-08-24,2020,11,47,236,302.04,0.51,3,Normal,47,8,6,5,89,155,0.51,147,0.49,147,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00825,0.000329,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,782
2021-08-25,2020,11,47,237,298.49,0.51,3,Normal,47,8,6,5,89,155,0.52,143.5,0.48,143.5,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00795,0.000317,0.116,0.00461,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,763
2021-08-26,2020,11,48,238,296.02,0.52,3,Normal,47,8,6,5,89,155,0.52,141,0.48,141,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00774,0.000308,0.115,0.00456,1,0.133,0.247,0.00985,24.9,0.936,0.97,0.908,32.2,31.2,31.2,749
2021-08-27,2020,11,48,239,293.02,0.52,3,Normal,47,8,6,5,89,155,0.53,138,0.47,138,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00748,0.000298,0.113,0.00451,1,0.129,0.242,0.00963,24.9,0.934,0.97,0.906,31.5,30.5,30.5,733
2021-08-28,2020,11,48,240,290.01,0.52,3,Normal,47,8,6,5,89,155,0.53,135,0.47,135,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00723,0.000287,0.112,0.00445,1,0.125,0.237,0.00942,24.9,0.933,0.97,0.905,30.8,29.8,29.8,716
2021-08-29,2020,11,48,241,287,0.53,3,Normal,47,8,6,5,89,155,0.54,132,0.46,132,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00697,0.000277,0.111,0.0044,1,0.121,0.231,0.0092,24.9,0.932,0.97,0.904,30.1,29.2,29.2,700
2021-08-30,2020,11,48,242,283.99,0.53,3,Normal,47,8,6,5,89,155,0.55,129,0.45,129,0,0,0,0,-5,5,47,8,6,0,94,190,990,964.8,25.2,0.103,0.00671,0.000267,0.109,0.00434,1,0.117,0.226,0.00898,24.9,0.931,0.97,0.903,29.4,28.5,28.5,683
2021-08-31,2020,11,48,243,280.99,0.54,3,Normal,47,8,6,5,89,155,0.55,126,0.45,126,0,0,0,0,-5,5,47,8,6,0,94,187,990,964.8,25.2,0.102,0.00646,0.000257,0.108,0.00429,1,0.113,0.221,0.00876,25,0.929,0.97,0.901,28.7,27.8,27.8,667
2021-09-01,2020,12,48,244,276.88,0.54,3,Normal,40,6,4,3,65,118,0.43,158.9,0.57,158.9,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.119,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2021-09-02,2020,12,49,245,272.24,0.55,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2021-09-03,2020,12,49,246,268.68,0.56,3,Normal,40,6,4,3,65,118,0.44,150.7,0.56,150.7,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2021-09-04,2020,12,49,247,264.58,0.56,3,Normal,40,6,4,3,65,118,0.45,146.6,0.55,146.6,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2021-09-05,2020,12,49,248,260.48,0.57,3,Normal,40,6,4,3,65,118,0.45,142.5,0.55,142.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2021-09-06,2020,12,49,249,256.38,0.58,3,Normal,40,6,4,3,65,118,0.46,138.4,0.54,138.4,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2021-09-07,2020,12,49,250,252.82,0.58,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.125,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2021-09-08,2020,12,49,251,249.27,0.59,3,Normal,40,6,4,3,65,118,0.47,131.3,0.53,131.3,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-09-09,2020,12,50,252,245.71,0.59,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00661,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2021-09-10,2020,12,50,253,242.16,0.6,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00408,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.6,27.6,661
2021-09-11,2020,12,50,254,239.7,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,148.7,0.62,148.7,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00839,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2021-09-12,2020,12,50,255,236.69,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,145.7,0.62,145.7,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2021-09-13,2020,12,50,256,233.68,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.7,0.61,142.7,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00788,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,32,32,767
2021-09-14,2020,12,50,257,230.67,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2021-09-15,2020,12,50,258,227.66,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,136.7,0.6,136.7,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.00419,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2021-09-16,2020,12,51,259,224.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2021-09-17,2020,12,51,260,222.2,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,131.2,0.59,131.2,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-09-18,2020,12,51,261,219.74,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-09-19,2020,12,51,262,217.27,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,126.3,0.58,126.3,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-09-20,2020,12,51,263,214.81,0.68,4,Mod_Dry,34,6,4,3,44,91,0.42,123.8,0.58,123.8,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2021-09-21,2020,12,51,264,212.35,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000238,0.1,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-09-22,2020,12,51,265,209.89,0.69,4,Mod_Dry,34,6,4,3,44,91,0.43,118.9,0.57,118.9,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00586,0.000229,0.0989,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2021-09-23,2020,12,52,266,207.43,0.7,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2021-09-24,2020,12,52,267,204.97,0.71,4,Mod_Dry,34,6,4,3,44,91,0.44,114,0.56,114,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0964,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2021-09-25,2020,12,52,268,203.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,112.6,0.55,112.6,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0945,0.191,0.00745,25.4,0.92,0.97,0.892,25.8,25,25,600
2021-09-26,2020,12,52,269,201.69,0.72,4,Mod_Dry,34,6,4,3,44,91,0.45,110.7,0.55,110.7,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.0919,0.187,0.00732,25.4,0,0,0,0,0,0,0
2021-09-27,2020,12,52,270,199.77,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.005,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2021-09-28,2020,12,52,271,197.86,0.73,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
2021-09-29,2020,12,52,272,195.95,0.74,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00467,0.000183,0.0928,0.00363,1,0.0842,0.177,0.00691,25.4,0,0,0,0,0,0,0
2021-09-30,2020,12,53,273,194.03,0.75,4,Mod_Dry,34,6,4,3,44,91,0.47,103,0.53,103,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.00451,0.000176,0.0919,0.00359,1,0.0816,0.174,0.00678,25.4,0,0,0,0,0,0,0
2021-10-01,2021,1,1,274,192.12,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2021-10-02,2021,1,1,275,195.13,0.74,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2021-10-03,2021,1,1,276,198.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00639,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,673
2021-10-04,2021,1,1,277,198.95,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2021-10-05,2021,1,1,278,198.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00639,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,673
2021-10-06,2021,1,1,279,197.86,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2021-10-07,2021,1,1,280,197.04,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2021-10-08,2021,1,2,281,195.13,0.74,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2021-10-09,2021,1,2,282,192.12,0.75,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2021-10-10,2021,1,2,283,190.75,0.76,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2021-10-11,2021,1,2,284,188.84,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.0989,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-10-12,2021,1,2,285,186.92,0.77,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2021-10-13,2021,1,2,286,185.01,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-10-14,2021,1,2,287,183.09,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2021-10-15,2021,1,3,288,181.18,0.79,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2021-10-16,2021,1,3,289,179.27,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.086,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2021-10-17,2021,1,3,290,177.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2021-10-18,2021,1,3,291,175.99,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2021-10-19,2021,1,3,292,174.62,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0797,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2021-10-20,2021,1,3,293,173.25,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2021-10-21,2021,1,3,294,172.98,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,99.98,0.58,99.98,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2021-10-22,2021,1,4,295,171.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,98.06,0.57,98.06,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2021-10-23,2021,1,4,296,174.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2021-10-24,2021,1,4,297,179.27,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.086,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2021-10-25,2021,1,4,298,178.45,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2021-10-26,2021,1,4,299,178.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000183,0.0907,0.00355,1,0.0845,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2021-10-27,2021,1,4,300,177.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0834,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2021-10-28,2021,1,4,301,177.63,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2021-10-29,2021,1,5,302,180.09,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.0871,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2021-10-30,2021,1,5,303,180.36,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2021-10-31,2021,1,5,304,178.99,0.8,4,Mod_Dry,31,4,3,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00476,0.000186,0.0911,0.00356,1,0.0856,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2021-11-01,2021,2,5,305,177.63,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000202,0.0921,0.0036,1,0.0919,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2021-11-02,2021,2,5,306,180.09,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.1,0.63,113.1,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0932,0.00364,1,0.0952,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2021-11-03,2021,2,5,307,184.74,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00576,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,630
2021-11-04,2021,2,5,308,189.93,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2021-11-05,2021,2,6,309,191.3,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00632,0.000247,0.0981,0.00383,1,0.11,0.208,0.00815,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2021-11-06,2021,2,6,310,188.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,121.3,0.64,121.3,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-11-07,2021,2,6,311,185.83,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0957,0.00374,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2021-11-08,2021,2,6,312,183.37,0.78,4,Mod_Dry,29,4,2,2,30,67,0.36,116.4,0.64,116.4,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.089,0.00564,0.000221,0.0946,0.0037,1,0.0996,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2021-11-09,2021,2,6,313,182,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,115,0.63,115,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00553,0.000216,0.094,0.00368,1,0.0978,0.192,0.0075,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-11-10,2021,2,6,314,180.09,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.1,0.63,113.1,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0932,0.00364,1,0.0952,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2021-11-11,2021,2,6,315,178.72,0.8,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00525,0.000205,0.0926,0.00362,1,0.0933,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2021-11-12,2021,2,7,316,180.09,0.79,4,Mod_Dry,29,4,2,2,30,67,0.37,113.1,0.63,113.1,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0932,0.00364,1,0.0952,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2021-11-13,2021,2,7,317,186.38,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,119.4,0.64,119.4,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.0059,0.000231,0.0959,0.00375,1,0.104,0.2,0.0078,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2021-11-14,2021,2,7,318,191.02,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2021-11-15,2021,2,7,319,194.03,0.75,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2021-11-16,2021,2,7,320,192.12,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00639,0.00025,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2021-11-17,2021,2,7,321,189.11,0.76,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.00024,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2021-11-18,2021,2,7,322,186.1,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,119.1,0.64,119.1,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2021-11-19,2021,2,8,323,186.92,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0962,0.00376,1,0.104,0.201,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2021-11-20,2021,2,8,324,187.74,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2021-11-21,2021,2,8,325,189.11,0.76,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2021-11-22,2021,2,8,326,190.48,0.76,5,Dry,23,4,2,2,19,50,0.26,140.5,0.74,140.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.000301,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-11-23,2021,2,8,327,189.11,0.76,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2021-11-24,2021,2,8,328,186.65,0.77,5,Dry,23,4,2,2,19,50,0.27,136.7,0.73,136.7,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00737,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2021-11-25,2021,2,8,329,184.19,0.78,5,Dry,23,4,2,2,19,50,0.27,134.2,0.73,134.2,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-11-26,2021,2,9,330,182.27,0.78,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000274,0.0994,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2021-11-27,2021,2,9,331,180.36,0.79,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.2,29.2,29.2,702
2021-11-28,2021,2,9,332,181.18,0.79,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2021-11-29,2021,2,9,333,180.36,0.79,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.2,29.2,29.2,702
2021-11-30,2021,2,9,334,177.9,0.8,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2021-12-01,2021,3,9,335,176.53,0.8,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2021-12-02,2021,3,9,336,176.26,0.8,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2021-12-03,2021,3,10,337,175.99,0.8,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00569,0.000223,0.0942,0.00369,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,625
2021-12-04,2021,3,10,338,175.16,0.81,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0993,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2021-12-05,2021,3,10,339,174.89,0.81,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-12-06,2021,3,10,340,176.81,0.8,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00576,0.000226,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2021-12-07,2021,3,10,341,182,0.79,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00803,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2021-12-08,2021,3,10,342,185.01,0.77,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2021-12-09,2021,3,10,343,185.28,0.77,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-12-10,2021,3,11,344,186.1,0.77,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2021-12-11,2021,3,11,345,188.02,0.77,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2021-12-12,2021,3,11,346,188.29,0.76,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2021-12-13,2021,3,11,347,190.2,0.76,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2021-12-14,2021,3,11,348,191.57,0.75,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2021-12-15,2021,3,11,349,190.75,0.76,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2021-12-16,2021,3,11,350,193.76,0.75,5,Dry,26,4,3,2,24,59,0.3,134.8,0.69,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2021-12-17,2021,3,12,351,197.86,0.73,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2021-12-18,2021,3,12,352,201.96,0.72,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.3,32.3,774
2021-12-19,2021,3,12,353,204.42,0.71,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2021-12-20,2021,3,12,354,205.79,0.7,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2021-12-21,2021,3,12,355,208.8,0.69,5,Dry,26,4,3,2,24,59,0.28,149.8,0.72,149.8,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2021-12-22,2021,3,12,356,211.81,0.68,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2021-12-23,2021,3,12,357,213.72,0.68,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2021-12-24,2021,3,13,358,215.63,0.67,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2021-12-25,2021,3,13,359,215.36,0.67,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2021-12-26,2021,3,13,360,215.09,0.67,5,Dry,26,4,3,2,24,59,0.27,156.1,0.73,156.1,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.3,35.3,846
2021-12-27,2021,3,13,361,215.91,0.67,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2021-12-28,2021,3,13,362,213.99,0.68,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2021-12-29,2021,3,13,363,215.91,0.67,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2021-12-30,2021,3,13,364,217.27,0.67,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2021-12-31,2021,3,14,365,220.28,0.66,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2022-01-01,2021,4,14,1,222.2,0.65,5,Dry,29,5,4,2,33,73,0.33,149.2,0.67,149.2,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00843,0.000331,0.11,0.00432,1,0.144,0.254,0.00997,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2022-01-02,2021,4,14,2,223.56,0.65,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2022-01-03,2021,4,14,3,227.12,0.64,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2022-01-04,2021,4,14,4,231.22,0.63,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2022-01-05,2021,4,14,5,236.41,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2022-01-06,2021,4,14,6,239.97,0.61,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,906
2022-01-07,2021,4,15,7,244.07,0.6,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2022-01-08,2021,4,15,8,249.27,0.59,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2022-01-09,2021,4,15,9,253.91,0.58,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,989
2022-01-10,2021,4,15,10,257.47,0.57,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2022-01-11,2021,4,15,11,261.57,0.57,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2022-01-12,2021,4,15,12,265.13,0.56,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2022-01-13,2021,4,15,13,268.68,0.56,5,Dry,29,5,4,2,33,73,0.27,195.7,0.73,195.7,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-01-14,2021,4,16,14,268.95,0.56,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00517,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2022-01-15,2021,4,16,15,265.95,0.56,5,Dry,29,5,4,2,33,73,0.27,192.9,0.73,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2022-01-16,2021,4,16,16,263.49,0.56,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2022-01-17,2021,4,16,17,261.57,0.57,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2022-01-18,2021,4,16,18,261.84,0.57,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2022-01-19,2021,4,16,19,265.95,0.56,5,Dry,29,5,4,2,33,73,0.27,192.9,0.73,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2022-01-20,2021,4,16,20,270.59,0.55,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2022-01-21,2021,4,17,21,271.96,0.55,5,Dry,29,5,4,2,33,73,0.27,199,0.73,199,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2022-01-22,2021,4,17,22,271.69,0.55,5,Dry,29,5,4,2,33,73,0.27,198.7,0.73,198.7,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2022-01-23,2021,4,17,23,272.51,0.55,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
2022-01-24,2021,4,17,24,272.78,0.55,5,Dry,29,5,4,2,33,73,0.27,199.8,0.73,199.8,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2022-01-25,2021,4,17,25,274.7,0.55,5,Dry,29,5,4,2,33,73,0.27,201.7,0.73,201.7,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2022-01-26,2021,4,17,26,279.34,0.54,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2022-01-27,2021,4,17,27,287.27,0.53,5,Dry,29,5,4,2,33,73,0.25,214.3,0.75,214.3,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2022-01-28,2021,4,18,28,295.2,0.52,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2022-01-29,2021,4,18,29,302.59,0.51,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2022-01-30,2021,4,18,30,308.88,0.5,5,Dry,29,5,4,2,33,73,0.24,235.9,0.76,235.9,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2022-01-31,2021,4,18,31,314.62,0.49,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-02-01,2021,5,18,32,321.45,0.49,5,Dry,31,6,4,3,41,85,0.26,236.4,0.74,236.4,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
2022-02-02,2021,5,18,33,327.2,0.48,5,Dry,31,6,4,3,41,85,0.26,242.2,0.74,242.2,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-02-03,2021,5,18,34,334.58,0.47,5,Dry,31,6,4,3,41,85,0.25,249.6,0.75,249.6,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000681,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2022-02-04,2021,5,19,35,341.41,0.46,5,Dry,31,6,4,3,41,85,0.25,256.4,0.75,256.4,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000804,0.161,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
2022-02-05,2021,5,19,36,348.8,0.46,5,Dry,31,6,4,3,41,85,0.24,263.8,0.76,263.8,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0235,0.000946,0.167,0.0067,2,0.121,0.287,0.0116,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2022-02-06,2021,5,19,37,354.54,0.45,5,Dry,31,6,4,3,41,85,0.24,269.5,0.76,269.5,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0262,0.00106,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.7,1410
2022-02-07,2021,5,19,38,360.83,0.44,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2022-02-08,2021,5,19,39,366.02,0.44,5,Dry,31,6,4,3,41,85,0.23,281,0.77,281,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0316,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2022-02-09,2021,5,19,40,369.58,0.44,5,Dry,31,6,4,3,41,85,0.23,284.6,0.77,284.6,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0333,0.00135,0.184,0.00742,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,31.9,31,62,1490
2022-02-10,2021,5,19,41,375.32,0.43,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2022-02-11,2021,5,20,42,382.16,0.42,5,Dry,31,6,4,3,41,85,0.22,297.2,0.78,297.2,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0393,0.00159,0.194,0.00786,2,0.143,0.337,0.0137,24.4,0.94,0.97,0.912,33.3,32.3,64.7,1550
2022-02-12,2021,5,20,43,387.9,0.42,5,Dry,31,6,4,3,41,85,0.22,302.9,0.78,302.9,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.042,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,65.9,1580
2022-02-13,2021,5,20,44,391.45,0.42,5,Dry,31,6,4,3,41,85,0.22,306.4,0.78,306.4,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00819,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
2022-02-14,2021,5,20,45,397.74,0.41,5,Dry,31,6,4,3,41,85,0.21,312.7,0.79,312.7,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0466,0.00189,0.207,0.00841,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35,34,68,1630
2022-02-15,2021,5,20,46,406.22,0.4,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2022-02-16,2021,5,20,47,415.79,0.4,5,Dry,31,6,4,3,41,85,0.2,330.8,0.8,330.8,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2022-02-17,2021,5,20,48,426.45,0.39,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2022-02-18,2021,5,21,49,434.38,0.38,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1820
2022-02-19,2021,5,21,50,443.95,0.37,5,Dry,31,6,4,3,41,85,0.19,358.9,0.81,358.9,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0684,0.0028,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.2,1880
2022-02-20,2021,5,21,51,455.71,0.37,5,Dry,31,6,4,3,41,85,0.19,370.7,0.81,370.7,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.074,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.3,40.5,80.9,1940
2022-02-21,2021,5,21,52,468.02,0.36,5,Dry,31,6,4,3,41,85,0.18,383,0.82,383,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2022-02-22,2021,5,21,53,483.06,0.35,5,Dry,31,6,4,3,41,85,0.18,398.1,0.82,398.1,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0869,0.00359,0.277,0.0114,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.2,43.4,86.7,2080
2022-02-23,2021,5,21,54,499.19,0.34,5,Dry,31,6,4,3,41,85,0.17,414.2,0.83,414.2,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0945,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2022-02-24,2021,5,21,55,516.41,0.33,5,Dry,31,6,4,3,41,85,0.17,431.4,0.83,431.4,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2022-02-25,2021,5,22,56,533.64,0.31,5,Dry,31,6,4,3,41,85,0.16,448.6,0.84,448.6,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2022-02-26,2021,5,22,57,553.06,0.3,5,Dry,31,6,4,3,41,85,0.15,468.1,0.85,468.1,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2022-02-27,2021,5,22,58,573.56,0.29,5,Dry,31,6,4,3,41,85,0.15,488.6,0.85,488.6,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2022-02-28,2021,5,22,59,592.98,0.28,5,Dry,31,6,4,3,41,85,0.14,508,0.86,508,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2022-03-01,2021,6,22,60,609.66,0.27,5,Dry,36,8,6,4,53,107,0.18,502.7,0.82,502.7,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00578,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,36,34.9,105,2510
2022-03-02,2021,6,22,61,626.34,0.27,5,Dry,36,8,6,4,53,107,0.17,519.3,0.83,519.3,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,35.9,108,2590
2022-03-03,2021,6,22,62,644.66,0.26,5,Dry,36,8,6,4,53,107,0.17,537.7,0.83,537.7,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.26,0.16,0.00681,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2022-03-04,2021,6,23,63,660.79,0.25,5,Dry,36,8,6,4,53,107,0.16,553.8,0.84,553.8,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2022-03-05,2021,6,23,64,675.28,0.25,5,Dry,36,8,6,4,53,107,0.16,568.3,0.84,568.3,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.181,0.00772,0.458,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2022-03-06,2021,6,23,65,693.6,0.24,5,Dry,36,8,6,4,53,107,0.15,586.6,0.85,586.6,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.288,0.193,0.00827,0.481,0.0206,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2022-03-07,2021,6,23,66,711.38,0.23,5,Dry,36,8,6,4,53,107,0.15,604.4,0.85,604.4,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.205,0.0088,0.503,0.0216,3,0.214,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
