date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-03-08,2021,6,23,67,730.79,0.22,5,Dry,36,8,6,4,53,107,0.15,623.8,0.85,623.8,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.309,0.218,0.00939,0.527,0.0227,3,0.223,0.75,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2022-03-09,2021,6,23,68,749.66,0.21,5,Dry,36,8,6,4,53,107,0.14,642.7,0.86,642.7,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00997,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2022-03-10,2021,6,23,69,767.43,0.21,5,Dry,36,8,6,4,53,107,0.14,660.4,0.86,660.4,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2022-03-11,2021,6,24,70,776.54,0.2,5,Dry,36,8,6,4,53,107,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.335,0.248,0.0108,0.584,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2022-03-12,2021,6,24,71,785.84,0.2,5,Dry,36,8,6,4,53,107,0.14,678.8,0.86,678.8,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
2022-03-13,2021,6,24,72,796.42,0.19,5,Dry,36,8,6,4,53,107,0.13,689.4,0.87,689.4,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2022-03-14,2021,6,24,73,804.57,0.19,5,Dry,36,8,6,4,53,107,0.13,697.6,0.87,697.6,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.875,0.0382,22,0.957,0.98,0.938,48,47.1,141,3390
2022-03-15,2021,6,24,74,813.13,0.19,5,Dry,36,8,6,4,53,107,0.13,706.1,0.87,706.1,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.273,0.0119,0.629,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2022-03-16,2021,6,24,75,818.45,0.19,5,Dry,36,8,6,4,53,107,0.13,711.5,0.87,711.5,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2022-03-17,2021,6,24,76,823.88,0.18,5,Dry,36,8,6,4,53,107,0.13,716.9,0.87,716.9,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2022-03-18,2021,6,25,77,833.2,0.18,5,Dry,36,8,6,4,53,107,0.13,726.2,0.87,726.2,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2022-03-19,2021,6,25,78,842.8,0.18,5,Dry,36,8,6,4,53,107,0.13,735.8,0.87,735.8,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.374,0.293,0.0129,0.667,0.0293,3,0.274,0.94,0.0414,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2022-03-20,2021,6,25,79,848.7,0.18,5,Dry,36,8,6,4,53,107,0.13,741.7,0.87,741.7,0,0,0,0,-4,4,36,8,6,0,57,792,990,967.3,22.7,0.38,0.296,0.0131,0.676,0.0298,3,0.276,0.952,0.0419,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2022-03-21,2021,6,25,80,854.68,0.17,5,Dry,36,8,6,4,53,107,0.13,747.7,0.88,747.7,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.385,0.3,0.0132,0.686,0.0302,3,0.279,0.965,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2022-03-22,2021,6,25,81,864.86,0.17,5,Dry,36,8,6,4,53,107,0.12,757.9,0.88,757.9,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2022-03-23,2021,6,25,82,879.49,0.17,5,Dry,36,8,6,4,53,107,0.12,772.5,0.88,772.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0139,0.721,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2022-03-24,2021,6,25,83,898.92,0.16,5,Dry,36,8,6,4,53,107,0.12,791.9,0.88,791.9,0,0,0,0,-4,4,36,8,6,0,57,842,990,967.5,22.5,0.426,0.322,0.0143,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,39.9,38.9,156,3730
2022-03-25,2021,6,26,84,918.99,0.16,5,Dry,36,8,6,4,53,107,0.12,812,0.88,812,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.776,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2022-03-26,2021,6,26,85,944.3,0.15,5,Dry,36,8,6,4,53,107,0.11,837.3,0.89,837.3,0,0,0,0,-4,4,36,8,6,0,57,887,990,967.7,22.3,0.467,0.344,0.0154,0.811,0.0364,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.7,40.9,163,3920
2022-03-27,2021,6,26,86,970.42,0.15,5,Dry,36,8,6,4,53,107,0.11,863.4,0.89,863.4,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.491,0.357,0.0161,0.848,0.0382,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2022-03-28,2021,6,26,87,997.27,0.14,5,Dry,36,8,6,4,53,107,0.11,890.3,0.89,890.3,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.516,0.37,0.0167,0.886,0.0401,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2022-03-29,2021,6,26,88,1024.8,0.14,5,Dry,36,8,6,4,53,107,0.1,917.8,0.9,917.8,0,0,0,0,-4,4,36,8,6,0,57,968,990,968,22,0.541,0.383,0.0174,0.924,0.042,4,0.252,1.18,0.0534,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2022-03-30,2021,6,26,89,1058.2,0.13,5,Dry,36,8,6,4,53,107,0.1,951.2,0.9,951.2,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.571,0.399,0.0182,0.971,0.0443,4,0.264,1.23,0.0563,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2022-03-31,2021,6,26,90,1087.1,0.13,5,Dry,36,8,6,4,53,107,0.098,980.1,0.9,980.1,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.598,0.413,0.0189,1.01,0.0463,4,0.273,1.28,0.0589,20.5,0.956,0.98,0.937,47.2,46.2,185,4440
2022-04-01,2021,7,27,91,1111.2,0.13,5,Dry,40,10,8,5,62,125,0.11,986.2,0.89,986.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.617,0.416,0.0191,1.03,0.0475,4,0.275,1.31,0.0602,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2022-04-02,2021,7,27,92,1135.7,0.12,5,Dry,40,10,8,5,62,125,0.11,1011,0.89,1011,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.653,0.447,0.0206,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.956,0.98,0.936,48,47.1,188,4520
2022-04-03,2021,7,27,93,1160.5,0.12,5,Dry,40,10,8,5,62,125,0.11,1035,0.89,1035,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.689,0.503,0.0233,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2022-04-04,2021,7,27,94,1185.7,0.12,5,Dry,40,10,8,5,62,125,0.1,1061,0.9,1061,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.726,0.559,0.026,1.29,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2022-04-05,2021,7,27,95,1205.4,0.11,5,Dry,40,10,8,5,62,125,0.1,1080,0.9,1080,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.755,0.604,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50.1,48.2,193,4630
2022-04-06,2021,7,27,96,1225.4,0.11,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-04-07,2021,7,27,97,1245.6,0.11,5,Dry,40,10,8,5,62,125,0.1,1121,0.9,1100,21,5,1,1,-4,18,45,11,9,1,80,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-04-08,2021,7,28,98,1266,0.11,5,Dry,40,10,8,5,62,125,0.099,1141,0.9,1100,41,9,1,1,-4,34,49,11,9,1,96,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-04-09,2021,7,28,99,1292.4,0.11,5,Dry,40,10,8,5,62,125,0.097,1167,0.9,1100,67,15,2,2,-3,51,55,12,10,2,113,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-04-10,2021,7,28,100,1325.2,0.1,5,Dry,40,10,8,5,62,125,0.094,1200,0.91,1100,100,23,3,3,-2,73,63,13,11,3,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-11,2021,7,28,101,1358.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1210,0.89,1100,110,25,3,3,-7,86,70,14,13,3,158,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-04-12,2021,7,28,102,1391.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.11,1244,0.89,1100,144,33,4,4,-6,109,78,15,14,4,181,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-13,2021,7,28,103,1407.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-04-14,2021,7,28,104,1422.7,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1275,0.9,1100,175,40,5,5,-5,130,85,16,15,5,202,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-15,2021,7,29,105,1438.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4560
2022-04-16,2021,7,29,106,1453.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.1,1306,0.9,1100,206,47,6,6,-4,151,92,17,16,6,223,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-04-17,2021,7,29,107,1463.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-04-18,2021,7,29,108,1472.7,0.084,4,Mod_Dry,45,11,10,10,72,148,0.1,1325,0.9,1100,225,51,7,7,-3,163,96,18,17,7,235,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-04-19,2021,7,29,109,1482.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2022-04-20,2021,7,29,110,1491.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.099,1344,0.9,1100,244,55,7,7,-3,178,100,18,17,7,250,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
2022-04-21,2021,7,29,111,1501.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2022-04-22,2021,7,30,112,1510.7,0.078,4,Mod_Dry,45,11,10,10,72,148,0.098,1363,0.9,1100,263,55,7,8,-2,195,100,18,18,8,267,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2022-04-23,2021,7,30,113,1520.3,0.076,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-04-24,2021,7,30,114,1529.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2022-04-25,2021,7,30,115,1539.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2022-04-26,2021,7,30,116,1549.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-04-27,2021,7,30,117,1558.9,0.068,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-04-28,2021,7,30,118,1568.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.094,1421,0.91,1100,321,55,7,10,0,249,100,18,20,10,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2022-04-29,2021,7,31,119,1578.3,0.065,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-30,2021,7,31,120,1594.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.093,1447,0.91,1100,347,55,7,11,0,274,100,18,21,10,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2022-05-01,2021,8,31,121,1604.4,0.061,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-05-02,2021,8,31,122,1607.6,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1416,0.88,1100,316,53,8,10,-1,246,100,18,20,9,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2022-05-03,2021,8,31,123,1610.9,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1419,0.88,1100,319,53,8,10,0,248,100,18,20,10,363,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2022-05-04,2021,8,31,124,1607.6,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1416,0.88,1100,316,53,8,10,-1,246,100,18,20,9,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2022-05-05,2021,8,31,125,1604.4,0.061,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-05-06,2021,8,32,126,1601.1,0.061,4,Mod_Dry,47,10,10,10,115,192,0.12,1409,0.88,1100,309,53,8,9,-1,240,100,18,19,9,355,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2022-05-07,2021,8,32,127,1591.3,0.063,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-08,2021,8,32,128,1581.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.12,1390,0.88,1100,290,53,8,9,-1,221,100,18,19,9,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-05-09,2021,8,32,129,1565.3,0.067,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2022-05-10,2021,8,32,130,1549.2,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-05-11,2021,8,32,131,1526.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1335,0.87,1100,235,53,7,7,-3,171,100,17,17,7,286,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-05-12,2021,8,32,132,1504.4,0.079,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-05-13,2021,8,33,133,1482.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-05-14,2021,8,33,134,1460.1,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-05-15,2021,8,33,135,1432,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1240,0.87,1100,140,32,4,4,-6,106,79,14,14,4,221,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2022-05-16,2021,8,33,136,1404.2,0.096,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-05-17,2021,8,33,137,1364.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1172,0.86,1100,72,16,2,2,-8,60,63,12,12,2,175,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-05-18,2021,8,33,138,1313.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-05-19,2021,8,33,139,1268.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2022-05-20,2021,8,34,140,1225.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.699,0.498,0.0233,1.2,0.056,4,0.287,1.48,0.0694,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2022-05-21,2021,8,34,141,1182.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,990.8,0.84,990.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.637,0.419,0.0194,1.06,0.049,4,0.277,1.33,0.0619,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2022-05-22,2021,8,34,142,1146.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,954.7,0.83,954.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2022-05-23,2021,8,34,143,1111.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,919.2,0.83,919.2,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.558,0.384,0.0177,0.942,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.4,173,4160
2022-05-24,2021,8,34,144,1076.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,884.5,0.82,884.5,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0409,4,0.241,1.13,0.0519,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2022-05-25,2021,8,34,145,1047.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,855.9,0.82,855.9,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.353,0.0161,0.853,0.0389,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2022-05-26,2021,8,34,146,1019.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,827.8,0.81,827.8,0,0,0,0,-10,10,47,10,10,0,125,895,990,968,22,0.474,0.34,0.0154,0.814,0.0369,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.6,39.7,159,3810
2022-05-27,2021,8,35,147,992.34,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,800.3,0.81,800.3,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.449,0.326,0.0147,0.775,0.035,4,0.213,0.988,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2022-05-28,2021,8,35,148,970.42,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,778.4,0.8,778.4,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.429,0.316,0.0142,0.745,0.0335,3,0.288,1.03,0.0465,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2022-05-29,2021,8,35,149,948.99,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,757,0.8,757,0,0,0,0,-10,10,47,10,10,0,125,824,990,967.7,22.3,0.409,0.305,0.0137,0.715,0.032,3,0.282,0.997,0.0447,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2022-05-30,2021,8,35,150,928.09,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,736.1,0.79,736.1,0,0,0,0,-10,10,47,10,10,0,125,803,990,967.6,22.4,0.39,0.293,0.0131,0.683,0.0305,3,0.274,0.957,0.0427,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2022-05-31,2021,8,35,151,907.76,0.16,4,Mod_Dry,47,10,10,10,115,192,0.21,715.8,0.79,715.8,0,0,0,0,-10,10,47,10,10,0,125,783,990,967.5,22.5,0.372,0.279,0.0124,0.651,0.029,3,0.265,0.915,0.0407,21.6,0.957,0.98,0.938,48.2,47.3,142,3400
2022-06-01,2021,9,35,152,888.05,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,727,0.82,727,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.287,0.0127,0.666,0.0295,3,0.27,0.935,0.0415,21.6,0.957,0.98,0.938,49.1,48.2,144,3470
2022-06-02,2021,9,35,153,869,0.17,4,Mod_Dry,45,10,9,9,88,161,0.18,708,0.81,708,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0283,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2022-06-03,2021,9,36,154,854.68,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,693.7,0.81,693.7,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.264,0.0117,0.621,0.0274,3,0.255,0.876,0.0386,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2022-06-04,2021,9,36,155,840.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.19,679.9,0.81,679.9,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.853,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2022-06-05,2021,9,36,156,827.57,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,666.6,0.81,666.6,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.246,0.0108,0.588,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.9,135,3230
2022-06-06,2021,9,36,157,814.89,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,653.9,0.8,653.9,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.0251,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2022-06-07,2021,9,36,158,802.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,641.9,0.8,641.9,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0244,3,0.231,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2022-06-08,2021,9,36,159,791.75,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,630.8,0.8,630.8,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.0097,0.544,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2022-06-09,2021,9,36,160,781.66,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,620.7,0.79,620.7,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2022-06-10,2021,9,37,161,773.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,612.1,0.79,612.1,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2022-06-11,2021,9,37,162,762.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,601.8,0.79,601.8,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.00881,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2022-06-12,2021,9,37,163,749.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.21,588.4,0.79,588.4,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.699,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2022-06-13,2021,9,37,164,735.44,0.22,4,Mod_Dry,45,10,9,9,88,161,0.22,574.4,0.78,574.4,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.185,0.00798,0.474,0.0205,3,0.201,0.675,0.0292,22.5,0.952,0.976,0.93,40.2,39.3,118,2830
2022-06-14,2021,9,37,165,721.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.22,560.5,0.78,560.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2022-06-15,2021,9,37,166,709.19,0.23,4,Mod_Dry,45,10,9,9,88,161,0.23,548.2,0.77,548.2,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.95,0.973,0.925,38.6,37.5,113,2700
2022-06-16,2021,9,37,167,696.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.23,535.3,0.77,535.3,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.159,0.0068,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.6,110,2640
2022-06-17,2021,9,38,168,683.49,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,522.5,0.76,522.5,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.26,0.15,0.00642,0.41,0.0175,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,36.9,35.8,107,2580
2022-06-18,2021,9,38,169,672.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,511.3,0.76,511.3,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.143,0.00609,0.396,0.0169,3,0.173,0.569,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2022-06-19,2021,9,38,170,660.52,0.25,4,Mod_Dry,45,10,9,9,88,161,0.24,499.5,0.76,499.5,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00575,0.382,0.0163,3,0.167,0.549,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2022-06-20,2021,9,38,171,648.76,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,487.8,0.75,487.8,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.0055,0.369,0.0157,2,0.272,0.641,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-06-21,2021,9,38,172,637.55,0.26,4,Mod_Dry,45,10,9,9,88,161,0.25,476.6,0.75,476.6,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00526,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2022-06-22,2021,9,38,173,627.43,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,466.4,0.74,466.4,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00505,0.347,0.0147,2,0.257,0.604,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-06-23,2021,9,38,174,616.77,0.27,4,Mod_Dry,45,10,9,9,88,161,0.26,455.8,0.74,455.8,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-06-24,2021,9,39,175,606.65,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,445.6,0.73,445.6,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.216,0.109,0.00462,0.325,0.0137,2,0.243,0.569,0.024,23.1,0.958,0.98,0.939,48.4,47.4,94.8,2270
2022-06-25,2021,9,39,176,597.63,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,436.6,0.73,436.6,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.555,0.0234,23.2,0.957,0.98,0.938,47.5,46.5,93,2230
2022-06-26,2021,9,39,177,588.06,0.28,4,Mod_Dry,45,10,9,9,88,161,0.27,427.1,0.73,427.1,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00423,0.309,0.013,2,0.231,0.54,0.0227,23.2,0.957,0.98,0.937,46.5,45.6,91.1,2190
2022-06-27,2021,9,39,178,578.49,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,417.5,0.72,417.5,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0961,0.00404,0.302,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.5,44.6,89.3,2140
2022-06-28,2021,9,39,179,568.91,0.29,4,Mod_Dry,45,10,9,9,88,161,0.28,407.9,0.72,407.9,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0915,0.00384,0.294,0.0123,2,0.218,0.511,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
2022-06-29,2021,9,39,180,559.89,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,398.9,0.71,398.9,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0873,0.00365,0.286,0.012,2,0.212,0.498,0.0209,23.4,0.955,0.98,0.936,43.7,42.8,85.6,2050
2022-06-30,2021,9,39,181,551.96,0.3,4,Mod_Dry,45,10,9,9,88,161,0.29,391,0.71,391,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0835,0.00349,0.28,0.0117,2,0.206,0.486,0.0203,23.4,0.954,0.98,0.935,42.8,42,84,2020
2022-07-01,2021,10,40,182,543.49,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,408.5,0.75,408.5,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.201,0.0918,0.00383,0.292,0.0122,2,0.218,0.511,0.0213,23.4,0.955,0.98,0.936,44.9,44,87.9,2110
2022-07-02,2021,10,40,183,535.01,0.31,4,Mod_Dry,42,9,8,6,70,135,0.25,400,0.75,400,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0878,0.00366,0.285,0.0119,2,0.213,0.498,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.3,2070
2022-07-03,2021,10,40,184,526.53,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,391.5,0.74,391.5,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0838,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
2022-07-04,2021,10,40,185,518.06,0.32,4,Mod_Dry,42,9,8,6,70,135,0.26,383.1,0.74,383.1,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
2022-07-05,2021,10,40,186,510.13,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,375.1,0.73,375.1,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0761,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
2022-07-06,2021,10,40,187,503.29,0.33,4,Mod_Dry,42,9,8,6,70,135,0.27,368.3,0.73,368.3,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.977,0.929,40.7,39.8,79.5,1910
2022-07-07,2021,10,40,188,495.91,0.34,4,Mod_Dry,42,9,8,6,70,135,0.27,360.9,0.73,360.9,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0693,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
2022-07-08,2021,10,41,189,488.52,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,353.5,0.72,353.5,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0659,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
2022-07-09,2021,10,41,190,481.14,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,346.1,0.72,346.1,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0624,0.00257,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.5,1790
2022-07-10,2021,10,41,191,474.31,0.35,4,Mod_Dry,42,9,8,6,70,135,0.28,339.3,0.71,339.3,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0592,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2022-07-11,2021,10,41,192,467.47,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,332.5,0.71,332.5,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.7,71.5,1720
2022-07-12,2021,10,41,193,461.73,0.36,4,Mod_Dry,42,9,8,6,70,135,0.29,326.7,0.71,326.7,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00925,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2022-07-13,2021,10,41,194,455.44,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,320.4,0.7,320.4,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69,1660
2022-07-14,2021,10,41,195,449.15,0.37,4,Mod_Dry,42,9,8,6,70,135,0.3,314.1,0.7,314.1,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2022-07-15,2021,10,42,196,442.86,0.38,4,Mod_Dry,42,9,8,6,70,135,0.3,307.9,0.69,307.9,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0443,0.00182,0.209,0.00858,2,0.15,0.36,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2022-07-16,2021,10,42,197,436.57,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,301.6,0.69,301.6,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2022-07-17,2021,10,42,198,430.83,0.38,4,Mod_Dry,42,9,8,6,70,135,0.31,295.8,0.69,295.8,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2022-07-18,2021,10,42,199,425.09,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,290.1,0.68,290.1,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0359,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.2,31.3,62.6,1500
2022-07-19,2021,10,42,200,419.34,0.39,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2022-07-20,2021,10,42,201,414.7,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,279.7,0.67,279.7,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2022-07-21,2021,10,42,202,409.5,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,274.5,0.67,274.5,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0286,0.00116,0.182,0.0074,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2022-07-22,2021,10,43,203,404.31,0.4,4,Mod_Dry,42,9,8,6,70,135,0.33,269.3,0.67,269.3,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.178,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2022-07-23,2021,10,43,204,399.11,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,264.1,0.66,264.1,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0237,0.000962,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2022-07-24,2021,10,43,205,393.91,0.41,4,Mod_Dry,42,9,8,6,70,135,0.34,258.9,0.66,258.9,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0212,0.000861,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2022-07-25,2021,10,43,206,388.72,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.000761,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2022-07-26,2021,10,43,207,384.07,0.42,4,Mod_Dry,42,9,8,6,70,135,0.35,249.1,0.65,249.1,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2022-07-27,2021,10,43,208,379.42,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,244.4,0.64,244.4,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2022-07-28,2021,10,43,209,374.77,0.43,4,Mod_Dry,42,9,8,6,70,135,0.36,239.8,0.64,239.8,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2022-07-29,2021,10,44,210,370.13,0.44,4,Mod_Dry,42,9,8,6,70,135,0.36,235.1,0.64,235.1,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2022-07-30,2021,10,44,211,366.57,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,231.6,0.63,231.6,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000623,0.154,0.0062,2,0.0988,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2022-07-31,2021,10,44,212,362.47,0.44,4,Mod_Dry,42,9,8,6,70,135,0.37,227.5,0.63,227.5,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2022-08-01,2021,11,44,213,357.27,0.45,4,Mod_Dry,39,7,5,4,60,115,0.32,242.3,0.68,242.3,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000659,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.5,1260
2022-08-02,2021,11,44,214,352.63,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,237.6,0.67,237.6,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.0159,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2022-08-03,2021,11,44,215,347.43,0.46,4,Mod_Dry,39,7,5,4,60,115,0.33,232.4,0.67,232.4,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0994,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
2022-08-04,2021,11,44,216,342.24,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,227.2,0.66,227.2,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-08-05,2021,11,45,217,337.59,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,222.6,0.66,222.6,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2022-08-06,2021,11,45,218,332.94,0.47,4,Mod_Dry,39,7,5,4,60,115,0.34,217.9,0.66,217.9,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-08-07,2021,11,45,219,328.29,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,213.3,0.65,213.3,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-08-08,2021,11,45,220,324.74,0.48,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2022-08-09,2021,11,45,221,320.63,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2022-08-10,2021,11,45,222,316.53,0.49,4,Mod_Dry,39,7,5,4,60,115,0.36,201.5,0.64,201.5,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2022-08-11,2021,11,45,223,312.43,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2022-08-12,2021,11,46,224,308.33,0.5,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00535,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2022-08-13,2021,11,46,225,304.23,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,189.2,0.62,189.2,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2022-08-14,2021,11,46,226,300.67,0.51,4,Mod_Dry,39,7,5,4,60,115,0.38,185.7,0.62,185.7,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2022-08-15,2021,11,46,227,297.12,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
2022-08-16,2021,11,46,228,293.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2022-08-17,2021,11,46,229,290.01,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175,0.6,175,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2022-08-18,2021,11,46,230,287.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2022-08-19,2021,11,47,231,284.54,0.53,4,Mod_Dry,39,7,5,4,60,115,0.4,169.5,0.6,169.5,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2022-08-20,2021,11,47,232,281.53,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,166.5,0.59,166.5,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2022-08-21,2021,11,47,233,278.52,0.54,4,Mod_Dry,39,7,5,4,60,115,0.41,163.5,0.59,163.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2022-08-22,2021,11,47,234,275.52,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,160.5,0.58,160.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00939,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2022-08-23,2021,11,47,235,272.51,0.55,4,Mod_Dry,39,7,5,4,60,115,0.42,157.5,0.58,157.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2022-08-24,2021,11,47,236,269.5,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,154.5,0.57,154.5,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2022-08-25,2021,11,47,237,266.49,0.56,4,Mod_Dry,39,7,5,4,60,115,0.43,151.5,0.57,151.5,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2022-08-26,2021,11,48,238,263.49,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,148.5,0.56,148.5,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2022-08-27,2021,11,48,239,260.48,0.57,4,Mod_Dry,39,7,5,4,60,115,0.44,145.5,0.56,145.5,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2022-08-28,2021,11,48,240,258.02,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,143,0.55,143,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00443,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2022-08-29,2021,11,48,241,255.56,0.58,4,Mod_Dry,39,7,5,4,60,115,0.45,140.6,0.55,140.6,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2022-08-30,2021,11,48,242,253.09,0.58,4,Mod_Dry,39,7,5,4,60,115,0.45,138.1,0.55,138.1,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2022-08-31,2021,11,48,243,250.63,0.59,4,Mod_Dry,39,7,5,4,60,115,0.46,135.6,0.54,135.6,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00728,0.000288,0.109,0.0043,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2022-09-01,2021,12,48,244,248.17,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,157.2,0.63,157.2,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00911,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2022-09-02,2021,12,49,245,244.07,0.6,4,Mod_Dry,34,6,4,3,44,91,0.37,153.1,0.63,153.1,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00876,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2022-09-03,2021,12,49,246,239.97,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,149,0.62,149,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00841,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2022-09-04,2021,12,49,247,235.87,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000318,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2022-09-05,2021,12,49,248,232.31,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,141.3,0.61,141.3,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00776,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-09-06,2021,12,49,249,228.76,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00746,0.000293,0.107,0.00421,1,0.128,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2022-09-07,2021,12,49,250,225.2,0.65,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00716,0.000281,0.106,0.00415,1,0.124,0.229,0.00901,25.2,0.932,0.97,0.904,30.9,30,30,720
2022-09-08,2021,12,49,251,222.74,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2022-09-09,2021,12,50,252,219.74,0.66,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-09-10,2021,12,50,253,216.73,0.67,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00644,0.000252,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2022-09-11,2021,12,50,254,213.72,0.68,5,Dry,30,6,4,2,30,72,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.0078,0.000306,0.107,0.00421,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2022-09-12,2021,12,50,255,210.71,0.69,5,Dry,30,6,4,2,30,72,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00754,0.000295,0.106,0.00416,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2022-09-13,2021,12,50,256,207.7,0.7,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.231,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2022-09-14,2021,12,50,257,205.24,0.71,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2022-09-15,2021,12,50,258,202.78,0.71,5,Dry,30,6,4,2,30,72,0.35,130.8,0.65,130.8,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00687,0.000268,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-09-16,2021,12,51,259,200.32,0.72,5,Dry,30,6,4,2,30,72,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00666,0.00026,0.102,0.00397,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-09-17,2021,12,51,260,197.86,0.73,5,Dry,30,6,4,2,30,72,0.36,125.9,0.64,125.9,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-09-18,2021,12,51,261,195.4,0.74,5,Dry,30,6,4,2,30,72,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00624,0.000244,0.0994,0.00389,1,0.109,0.209,0.00815,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2022-09-19,2021,12,51,262,192.94,0.75,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0984,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
2022-09-20,2021,12,51,263,191.57,0.75,5,Dry,30,6,4,2,30,72,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0918,0.00591,0.000231,0.0978,0.00382,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2022-09-21,2021,12,51,264,189.66,0.76,5,Dry,30,6,4,2,30,72,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00575,0.000225,0.0969,0.00379,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2022-09-22,2021,12,51,265,187.74,0.77,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00559,0.000218,0.0961,0.00376,1,0.0987,0.195,0.00762,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2022-09-23,2021,12,52,266,185.83,0.77,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00543,0.000212,0.0952,0.00372,1,0.0962,0.191,0.00749,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2022-09-24,2021,12,52,267,183.91,0.78,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00526,0.000206,0.0944,0.00369,1,0.0936,0.188,0.00735,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2022-09-25,2021,12,52,268,182,0.79,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2022-09-26,2021,12,52,269,180.09,0.79,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2022-09-27,2021,12,52,270,178.17,0.8,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2022-09-28,2021,12,52,271,176.26,0.8,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.0911,0.00356,1,0.0833,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2022-09-29,2021,12,52,272,174.34,0.81,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0807,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2022-09-30,2021,12,53,273,172.43,0.81,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2022-10-01,2022,1,1,274,170.52,0.82,5,Dry,24,4,2,2,20,52,0.3,118.5,0.69,118.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0879,0.00582,0.000228,0.0938,0.00367,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2022-10-02,2022,1,1,275,169.15,0.82,5,Dry,24,4,2,2,20,52,0.31,117.2,0.69,117.2,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00571,0.000223,0.0932,0.00365,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2022-10-03,2022,1,1,276,167.78,0.83,5,Dry,24,4,2,2,20,52,0.31,115.8,0.69,115.8,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00559,0.000219,0.0926,0.00363,1,0.0988,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2022-10-04,2022,1,1,277,166.41,0.83,5,Dry,24,4,2,2,20,52,0.31,114.4,0.69,114.4,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.092,0.0036,1,0.097,0.189,0.0074,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-10-05,2022,1,1,278,165.05,0.84,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.0951,0.186,0.0073,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2022-10-06,2022,1,1,279,163.68,0.84,5,Dry,24,4,2,2,20,52,0.32,111.7,0.68,111.7,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0933,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
