datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
986767200000,2001,4,2000,7,28,7,1.45,0.131,0.665,26955.2,161.1,161.1,160.4,4,4,4,2390,2367,2401,2173,2150,217,217,217,1073,1050,1084,0.0908,0.0904,0.0917,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,16.06,16.14,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,41.01,40.93,41.15,40.11,40.03,40.26,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
987372000000,2001,4,2000,7,29,7,1.43,0.131,0.665,27042.6,162,162,161,4,4,4,2371,2334,2394,2154,2117,217,217,217,1054,1017,1077,0.0915,0.0906,0.093,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.07,16.22,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.925,0.926,41.13,40.98,41.37,40.24,40.08,40.5,0,0,0,0,0,0,0.894,0,0.765,0.092,0.47,0.53,18.9
987976800000,2001,4,2000,7,30,7,1.35,0.131,0.665,27640.1,167.1,167.1,164.5,4,4,4,2239,2138,2315,2022,1921,217,217,217,922.3,821,998,0.097,0.0937,0.102,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.27,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.98,41.49,42.64,41.13,40.63,41.79,0,0,0,0,0,0,0.914,0,0.685,0.097,0.49,0.51,20.5
988581600000,2001,4,2000,7,31,7,1.2,0.118,0.665,28820.6,175.3,175.3,171.6,4,4,4,1980,1864,2098,1785,1672,195.6,192,217,684.7,572,781,0.0988,0.0933,0.103,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.79,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.76,42.9,44.73,42.89,42.04,43.83,0,0,0,0,0,0,0.953,0,0.535,0.098,0.55,0.45,24
989186400000,2001,5,2000,8,32,7,1.05,0.116,0.665,30210.1,183,183,179.8,4,4,4,1734,1644,1826,1542,1452,192,192,192,442.4,352,534,0.111,0.105,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.89,17.59,18.19,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.87,45.06,46.67,44.96,44.16,45.74,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
989791200000,2001,5,2000,8,33,7,0.924,0.116,0.665,31428,190.3,190.3,187.1,4,4,4,1527,1441,1614,1335,1249,192,192,192,235.3,149,322,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.86,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.59,18.29,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.72,46.93,48.54,46.77,45.99,47.57,0,0,0,0,0,0,1.04,0,0.259,0.13,0.72,0.28,34
990396000000,2001,5,2000,8,34,7,0.783,0.116,0.645,31953.9,192.8,192.8,190.2,4,4,4,1295,1177,1413,1103,985.2,192,192,192,36.71,0,121,0.149,0.136,0.163,1066,985.2,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.763,0.628,0.848,0.576,0.416,0.648,0.027,0.019,0.031,1.63,1.32,1.8,0.077,0.061,0.086,19.54,19,20.22,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.68,46.67,49.92,47.55,45.73,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
991000800000,2001,5,2000,8,35,7,0.648,0.108,0.54,28501.7,178.6,178.6,169.7,4,4,4,1071,1005,1147,892.2,843.7,178.7,161,192,0,0,0,0.167,0.154,0.18,892.2,843.7,954.7,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.532,0.486,0.59,0.371,0.347,0.401,0.017,0.016,0.019,1.15,1.06,1.26,0.052,0.048,0.058,20.73,20.38,21.02,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.28,41.5,45.57,42.41,40.63,44.66,0,0,0,0,0,0,0.943,0,0.108,0.17,0.83,0.17,44
991605600000,2001,6,2000,9,36,7,0.567,0.0974,0.47,25168.5,159.6,159.6,149.8,4,3,3.4285714285714284,938,890.2,987.4,777,729.2,161,161,161,0,0,0,0.172,0.163,0.181,777,729.2,826.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.425,0.381,0.47,0.314,0.288,0.339,0.014,0.013,0.015,0.991,0.94,1.03,0.044,0.042,0.047,21.36,21.12,21.6,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.06,39.47,51.75,44.34,38.48,48.2,0,0,0,0,0,0,0.832,0,0.097,0.17,0.83,0.17,44.4
992210400000,2001,6,2000,9,37,7,0.509,0.0974,0.412,23009.1,142.4,142.4,137,3,3,3,842,813.1,875.3,681,652.1,161,161,161,0,0,0,0.191,0.184,0.198,681,652.1,714.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.35,0.333,0.369,0.256,0.237,0.278,0.011,0.01,0.012,0.855,0.806,0.911,0.038,0.035,0.04,21.88,21.69,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.58,44.93,48.45,45.65,44.03,47.48,0,0,0,0,0,0,0.761,0,0.097,0.19,0.81,0.19,45.2
992815200000,2001,6,2000,9,38,7,0.473,0.0974,0.376,21275.8,130.6,130.6,126.6,3,3,3,782.1,758.1,804.6,621.1,597.1,161,161,161,0,0,0,0.206,0.2,0.212,621.1,597.1,643.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.302,0.329,0.216,0.2,0.231,0.0094,0.0087,0.01,0.754,0.713,0.792,0.033,0.031,0.035,22.22,22.09,22.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.08,41.63,44.42,42.21,40.78,43.53,0,0,0,0,0,0,0.704,0,0.097,0.21,0.79,0.21,45
993420000000,2001,6,2000,9,39,7,0.431,0.0995,0.332,18921.8,120,120,112.6,3,3,3,713.4,681.8,746.4,548.9,495.8,164.6,161,186,0,0,0,0.231,0.216,0.273,548.9,495.8,585.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.275,0.248,0.296,0.168,0.133,0.192,0.0072,0.0057,0.0083,0.632,0.546,0.694,0.027,0.023,0.03,22.61,22.42,22.83,0.95,0.946,0.953,0.974,0.97,0.978,0.925,0.917,0.932,38.56,34.99,40.9,37.54,33.94,40,0,0,0,0,0,0,0.626,0,0.099,0.23,0.77,0.23,43.9
994024800000,2001,7,2000,10,40,7,0.389,0.112,0.277,15951.8,96.4,96.4,94.95,2,2,2,643.3,616.5,671.7,457.3,430.5,186,186,186,0,0,0,0.289,0.277,0.302,457.3,430.5,485.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.212,0.242,0.115,0.102,0.128,0.0049,0.0043,0.0055,0.592,0.547,0.64,0.025,0.023,0.027,22.93,22.77,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.22,46.63,51.86,47.48,45.7,48.2,0,0,0,0,0,0,0.528,0,0.112,0.29,0.71,0.29,41
994629600000,2001,7,2000,10,41,7,0.353,0.112,0.241,14258.3,89.72,89.72,84.87,2,2,2,583.8,561,608,397.8,375,186,186,186,0,0,0,0.319,0.306,0.332,397.8,375,422,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.192,0.209,0.0867,0.076,0.0982,0.0036,0.0032,0.0041,0.498,0.464,0.534,0.021,0.019,0.023,23.28,23.13,23.41,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.31,40.97,45.78,42.44,40.07,44.86,0,0,0,0,0,0,0.472,0,0.112,0.32,0.68,0.32,40.4
995234400000,2001,7,2000,10,42,7,0.322,0.112,0.21,12412.9,78.51,78.51,73.89,2,2,2,532.6,513.1,553.6,346.6,327.1,186,186,186,0,0,0,0.349,0.336,0.362,346.6,327.1,367.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0626,0.0534,0.0725,0.0026,0.0022,0.003,0.421,0.392,0.453,0.018,0.016,0.019,23.58,23.46,23.7,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.917,0.928,37.99,35.93,40.2,36.94,34.85,39.25,0,0,0,0,0,0,0.41,0,0.112,0.35,0.65,0.35,38.5
995839200000,2001,7,2000,10,43,7,0.296,0.112,0.183,10857.8,68.4,68.4,64.63,2,2,2,488.8,471.3,506.8,302.8,285.3,186,186,186,0,0,0,0.381,0.367,0.395,302.8,285.3,320.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.173,0.0419,0.0337,0.0504,0.0017,0.0014,0.0021,0.356,0.329,0.383,0.015,0.014,0.016,23.85,23.74,23.95,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.31,31.42,35.26,32.32,30.48,34.2,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
996444000000,2001,7,2000,10,44,7,0.271,0.0991,0.172,10264.7,64.49,64.49,61.1,2,2,2,448.6,430,466.6,284.8,275,163.9,155,186,0,0,0,0.365,0.341,0.403,284.8,275,300.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.154,0.163,0.0334,0.0288,0.0407,0.0014,0.0012,0.0017,0.327,0.311,0.349,0.013,0.013,0.014,24.05,23.98,24.15,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,31.49,30.34,33.24,30.55,29.43,32.24,0,0,0,0,0,0,0.339,0,0.099,0.37,0.63,0.37,37.9
997048800000,2001,8,2000,11,45,7,0.247,0.0937,0.153,9118.02,57.75,57.75,54.27,2,2,2,407.6,392,423.7,252.6,237,155,155,155,0,0,0,0.38,0.366,0.395,252.6,237,268.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.152,0.0195,0.0159,0.0258,0.00079,0.00065,0.0011,0.279,0.259,0.302,0.011,0.011,0.012,24.29,24.19,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.98,26.22,29.77,27.14,25.43,28.88,0,0,0,0,0,0,0.302,0,0.094,0.38,0.62,0.38,36.9
997653600000,2001,8,2000,11,46,7,0.226,0.0937,0.132,8059.08,49.73,49.73,47.97,2,1,1.1428571428571428,373.6,361.1,386.8,218.6,206.1,155,155,155,0,0,0,0.415,0.401,0.429,218.6,206.1,231.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0133,0.0155,0.00058,0.00054,0.00063,0.364,0.253,0.401,0.015,0.01,0.016,24.37,24.29,24.43,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,46.08,25.63,51.86,44.42,24.86,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.58,0.42,35.7
998258400000,2001,8,2000,11,47,7,0.209,0.0937,0.115,7170.41,45.36,45.36,42.68,1,1,1,345.2,334,357,190.2,179,155,155,155,0,0,0,0.449,0.434,0.464,190.2,179,202,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.011,0.0129,0.00048,0.00044,0.00052,0.335,0.315,0.356,0.013,0.013,0.014,24.54,24.46,24.61,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.56,41,46.28,42.68,40.1,45.36,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
998863200000,2001,8,2000,11,48,7,0.195,0.0874,0.108,6728.95,44.92,44.92,40.05,1,1,1,323.2,311.9,332.7,178.7,165.6,144.4,118,155,0,0,0,0.446,0.373,0.483,178.7,165.6,198.5,990,990,990,965,965,965.1,25,24.9,25,0.119,0.116,0.123,0.0109,0.00983,0.0126,0.00044,0.00039,0.0005,0.314,0.291,0.346,0.013,0.012,0.014,24.67,24.62,24.71,0.948,0.944,0.954,0.976,0.972,0.98,0.926,0.918,0.935,41.03,37.9,45.84,40.05,36.82,44.92,0,0,0,0,0,0,0.223,0,0.087,0.45,0.55,0.45,34.5
999468000000,2001,9,2000,12,49,7,0.179,0.0714,0.107,6726.16,42.8,42.8,40.04,1,1,1,295.6,284.3,307.2,177.6,166.3,118,118,118,0,0,0,0.399,0.384,0.415,177.6,166.3,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00988,0.0118,0.00043,0.00039,0.00047,0.309,0.289,0.33,0.012,0.011,0.013,24.81,24.73,24.87,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.932,40.97,38.3,43.68,40.04,37.25,42.8,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.6
1000072800000,2001,9,2000,12,50,7,0.165,0.0714,0.0938,5813.65,36.64,36.64,34.61,1,1,1,273,264.9,281.8,155,146.8,118,118,118,0,0,0,0.432,0.419,0.446,155,146.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00893,0.00823,0.00967,0.00035,0.00033,0.00038,0.269,0.254,0.284,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.67,33.75,37.73,34.61,32.74,36.64,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.2
1000677600000,2001,9,2000,12,51,7,0.155,0.0714,0.0834,5153.72,32.17,32.17,30.68,1,1,1,255.9,248.7,262.4,137.9,130.7,118,118,118,0,0,0,0.461,0.45,0.474,137.9,130.7,144.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0993,0.104,0.00747,0.00686,0.00802,0.0003,0.00027,0.00032,0.238,0.225,0.25,0.0094,0.0089,0.0099,25.04,25,25.08,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.63,29.94,33.17,30.68,29.04,32.17,0,0,0,0,0,0,0.17,0,0.0716,0.46,0.54,0.46,33.2
1001282400000,2001,9,2000,12,52,7,0.145,0.0714,0.0734,4518.5,28.49,28.49,26.9,1,1,1,239.3,233.1,246.3,121.3,115.1,118,118,118,0,0,0,0.493,0.479,0.506,121.3,115.1,128.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.096,0.0938,0.0984,0.00606,0.00554,0.00665,0.00024,0.00022,0.00026,0.208,0.197,0.221,0.0082,0.0078,0.0087,25.16,25.1,25.2,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.73,26.24,29.37,26.9,25.45,28.49,0,0,0,0,0,0,0.149,0,0.0716,0.49,0.51,0.49,31.2
1001887200000,2001,10,2001,1,1,7,0.139,0.0587,0.0805,4996.42,30.35,30.35,29.74,1,1,1,230.2,225.8,232.9,133.2,128.8,97,97,97,0,0,0,0.422,0.417,0.43,133.2,128.8,135.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0984,0.0969,0.0994,0.00707,0.00669,0.0073,0.00028,0.00026,0.00029,0.228,0.22,0.233,0.009,0.0086,0.0092,25.19,25.17,25.23,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.66,29.63,31.29,29.74,28.74,30.35,0,0,0,0,0,0,0.165,0,0.0585,0.42,0.58,0.42,35.9
1002492000000,2001,10,2001,1,2,7,0.132,0.0587,0.0732,4530.35,28.3,28.3,26.97,1,1,1,218.1,212.3,223.8,121.1,115.3,97,97,97,0,0,0,0.445,0.433,0.457,121.1,115.3,126.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0921,0.0962,0.00604,0.00555,0.00653,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.29,25.24,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.8,26.41,29.18,26.97,25.62,28.3,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1003096800000,2001,10,2001,1,3,7,0.126,0.0587,0.0678,4175.02,25.49,25.49,24.85,1,1,1,209.1,205.8,211.8,112.1,108.8,97,97,97,0,0,0,0.464,0.458,0.471,112.1,108.8,114.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0898,0.0919,0.00528,0.005,0.00551,0.00021,0.0002,0.00022,0.19,0.184,0.195,0.0074,0.0072,0.0076,25.36,25.33,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.62,24.83,26.28,24.85,24.08,25.49,0,0,0,0,0,0,0.138,0,0.0582,0.47,0.54,0.46,33.1
1003701600000,2001,10,2001,1,4,7,0.126,0.0587,0.0674,4151.91,24.98,24.98,24.71,1,1,1,208.5,206.1,209.6,111.5,109.1,97,97,97,0,0,0,0.465,0.463,0.471,111.5,109.1,112.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0899,0.0912,0.00523,0.00502,0.00532,0.0002,0.0002,0.00021,0.189,0.185,0.191,0.0074,0.0072,0.0075,25.36,25.35,25.38,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,25.48,24.89,25.75,24.71,24.15,24.98,0,0,0,0,0,0,0.137,0,0.0586,0.47,0.53,0.47,33
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0694,4282.49,25.81,25.81,25.49,1,1,1,209.5,207.2,213.2,114.7,112.9,94.71,93,97,0,0,0,0.452,0.447,0.462,114.7,112.9,116.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0913,0.0924,0.0055,0.00535,0.00562,0.00022,0.00021,0.00022,0.195,0.192,0.197,0.0076,0.0075,0.0077,25.35,25.32,25.36,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.895,26.28,25.82,26.61,25.49,25.04,25.81,0,0,0,0,0,0,0.142,0,0.0576,0.45,0.55,0.45,33.7
1004911200000,2001,11,2001,2,6,7,0.126,0.054,0.0725,4485.92,32.37,32.37,26.7,1,1,1,209.1,206.3,211.8,119.8,113.3,89.29,67,93,0,0,0,0.427,0.318,0.451,119.8,113.3,143.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0911,0.0986,0.00594,0.00538,0.00797,0.00023,0.00021,0.00031,0.203,0.192,0.243,0.008,0.0075,0.0095,25.34,25.29,25.37,0.924,0.92,0.936,0.97,0.97,0.97,0.896,0.893,0.908,27.53,25.95,33.37,26.7,25.17,32.37,0,0,0,0,0,0,0.148,0,0.0535,0.43,0.58,0.42,35.6
1005516000000,2001,11,2001,2,7,7,0.131,0.0405,0.0905,5663.24,34.55,34.55,33.71,1,1,1,216.6,212.6,220.3,149.6,145.6,67,67,67,0,0,0,0.309,0.304,0.315,149.6,145.6,153.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0993,0.102,0.00846,0.00813,0.00878,0.00033,0.00032,0.00034,0.254,0.247,0.26,0.0099,0.0097,0.01,25.25,25.22,25.28,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.75,33.82,35.62,33.71,32.81,34.55,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
1006120800000,2001,11,2001,2,8,7,0.135,0.0405,0.0948,5936.17,35.61,35.61,35.33,1,1,1,223.7,221.1,224.9,156.7,154.1,67,67,67,0,0,0,0.3,0.298,0.303,156.7,154.1,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00907,0.00885,0.00917,0.00036,0.00035,0.00036,0.266,0.262,0.269,0.01,0.01,0.011,25.19,25.18,25.21,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.43,35.82,36.71,35.33,34.74,35.61,0,0,0,0,0,0,0.196,0,0.0402,0.3,0.7,0.3,44
1006725600000,2001,11,2001,2,9,7,0.139,0.0391,0.0997,6264.48,38.83,38.83,37.29,1,1,1,229.5,227.7,232,164.8,160.7,64.71,59,67,0,0,0,0.282,0.257,0.294,164.8,160.7,170.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00976,0.00941,0.0103,0.00038,0.00037,0.0004,0.281,0.273,0.291,0.011,0.011,0.011,25.14,25.13,25.16,0.943,0.942,0.945,0.972,0.97,0.976,0.917,0.914,0.922,38.34,37.35,39.8,37.29,36.24,38.83,0,0,0,0,0,0,0.207,0,0.0393,0.28,0.72,0.28,45.1
1007330400000,2001,12,2001,3,10,7,0.138,0.0357,0.103,6476.66,39.31,39.31,38.55,1,1,1,228.7,226.3,231.8,169.7,167.3,59,59,59,0,0,0,0.258,0.255,0.261,169.7,167.3,172.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00997,0.0104,0.0004,0.00039,0.00041,0.289,0.285,0.294,0.011,0.011,0.012,25.14,25.12,25.16,0.945,0.944,0.946,0.975,0.974,0.977,0.921,0.919,0.924,39.54,38.97,40.25,38.55,37.95,39.31,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1007935200000,2001,12,2001,3,11,7,0.138,0.0357,0.102,6455.42,39.44,39.44,38.43,1,1,1,228.2,225.2,232.3,169.2,166.2,59,59,59,0,0,0,0.259,0.254,0.262,169.2,166.2,173.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0101,0.00988,0.0105,0.0004,0.00039,0.00041,0.288,0.283,0.295,0.011,0.011,0.012,25.14,25.11,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.919,0.924,39.42,38.71,40.38,38.43,37.68,39.44,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.8
1008540000000,2001,12,2001,3,12,7,0.139,0.0357,0.103,6503.26,40.26,40.26,38.71,1,1,1,229.3,220.6,235.6,170.3,161.6,59,59,59,0,0,0,0.257,0.25,0.268,170.3,161.6,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.00948,0.0108,0.0004,0.00037,0.00042,0.29,0.274,0.301,0.011,0.011,0.012,25.13,25.09,25.2,0.945,0.942,0.947,0.975,0.971,0.978,0.922,0.915,0.927,39.68,37.63,41.15,38.71,36.53,40.26,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.8
1009144800000,2001,12,2001,3,13,7,0.131,0.0357,0.0951,5967.81,36.2,36.2,35.52,1,1,1,216.3,213.4,219.2,157.3,154.4,59,59,59,0,0,0,0.273,0.269,0.276,157.3,154.4,160.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00912,0.00888,0.00937,0.00036,0.00035,0.00037,0.267,0.262,0.272,0.01,0.01,0.011,25.24,25.21,25.26,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.62,35.96,37.31,35.52,34.88,36.2,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1009749600000,2001,12,2001,3,14,7,0.132,0.0429,0.0886,5541.34,36.13,36.13,32.98,1,1,1,217.5,215.6,218.9,146.5,142.6,71,59,73,0,0,0,0.327,0.27,0.339,146.5,142.6,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0993,0.104,0.00821,0.00787,0.00934,0.00032,0.00031,0.00037,0.249,0.242,0.271,0.0098,0.0095,0.011,25.25,25.22,25.26,0.937,0.936,0.942,0.97,0.97,0.97,0.909,0.908,0.914,34,33.06,37.24,32.98,32.07,36.13,0,0,0,0,0,0,0.183,0,0.0434,0.33,0.67,0.33,42
1010354400000,2002,1,2001,4,15,7,0.134,0.0442,0.0899,5616.07,35.87,35.87,33.43,1,1,1,221.6,214,232.3,148.6,141,73,73,73,0,0,0,0.33,0.314,0.341,148.6,141,159.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0987,0.105,0.00838,0.00773,0.00929,0.00033,0.0003,0.00037,0.253,0.239,0.272,0.0099,0.0094,0.011,25.22,25.13,25.28,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.46,32.68,36.98,33.43,31.7,35.87,0,0,0,0,0,0,0.186,0,0.0441,0.33,0.67,0.33,41.9
1010959200000,2002,1,2001,4,16,7,0.142,0.0442,0.0978,6121.57,38.07,38.07,36.44,1,1,1,234.7,231.2,241.3,161.7,158.2,73,73,73,0,0,0,0.311,0.302,0.316,161.7,158.2,168.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.108,0.00949,0.0092,0.0101,0.00037,0.00036,0.0004,0.276,0.27,0.288,0.011,0.011,0.011,25.12,25.06,25.14,0.943,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.92,37.53,36.73,39.09,36.44,35.63,38.07,0,0,0,0,0,0,0.202,0,0.0442,0.31,0.69,0.31,43.1
1011564000000,2002,1,2001,4,17,7,0.153,0.0442,0.109,6900.36,42.78,42.78,41.07,1,1,1,253.5,245.4,260.8,180.5,172.4,73,73,73,0,0,0,0.288,0.28,0.297,180.5,172.4,187.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.11,0.115,0.0111,0.0104,0.0117,0.00044,0.00041,0.00046,0.31,0.296,0.323,0.012,0.012,0.013,24.98,24.93,25.03,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,41.95,40.04,43.65,41.07,39.09,42.78,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45.1
1012168800000,2002,1,2001,4,18,7,0.162,0.0473,0.115,7267.2,44.24,44.24,43.26,1,1,1,268.1,263.2,274.7,190,183.1,78.14,73,85,0,0,0,0.291,0.273,0.317,190,183.1,194,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.117,0.0119,0.0113,0.0122,0.00047,0.00045,0.00049,0.327,0.316,0.334,0.013,0.013,0.013,24.9,24.87,24.92,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.14,42.48,45.14,43.26,41.63,44.24,0,0,0,0,0,0,0.24,0,0.047,0.29,0.71,0.29,44.9
1012773600000,2002,2,2001,5,19,7,0.17,0.0514,0.118,7482.92,45.99,45.99,44.54,1,1,1,280.7,275.5,287,195.7,190.5,85,85,85,0,0,0,0.303,0.296,0.309,195.7,190.5,202,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.121,0.0124,0.0119,0.0129,0.00049,0.00047,0.00051,0.338,0.329,0.349,0.013,0.013,0.014,24.84,24.8,24.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.45,44.22,46.93,44.54,43.34,45.99,0,0,0,0,0,0,0.247,0,0.052,0.3,0.69,0.31,44
1013378400000,2002,2,2001,5,20,7,0.188,0.0514,0.136,8344,53.73,53.73,49.67,2,1,1.4285714285714286,310.6,290.6,331.6,225.6,205.6,85,85,85,0,0,0,0.274,0.256,0.293,225.6,205.6,246.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.123,0.137,0.0149,0.0132,0.0167,0.0006,0.00053,0.00067,0.322,0.247,0.391,0.013,0.0099,0.016,24.72,24.66,24.78,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.07,26.07,52.3,38.5,25.28,48.2,0,0,0,0,0,0,0.276,0,0.052,0.27,0.72,0.28,44.4
1013983200000,2002,2,2001,5,21,7,0.213,0.0514,0.162,9800.42,61.85,61.85,58.34,2,2,2,352.7,337.9,369,267.7,252.9,85,85,85,0,0,0,0.241,0.23,0.252,267.7,252.9,284,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.144,0.139,0.15,0.0254,0.0183,0.0331,0.001,0.00074,0.0013,0.293,0.271,0.318,0.012,0.011,0.013,24.54,24.44,24.64,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.07,28.41,31.88,29.17,27.56,30.93,0,0,0,0,0,0,0.324,0,0.051,0.24,0.76,0.24,46
1014588000000,2002,2,2001,5,22,7,0.242,0.0571,0.185,11128.8,68.86,68.86,66.24,2,2,2,399.5,373.7,422.4,305.1,288.7,94.43,85,107,0,0,0,0.236,0.212,0.263,305.1,288.7,316.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.152,0.164,0.043,0.0353,0.0485,0.0017,0.0014,0.002,0.35,0.325,0.368,0.014,0.013,0.015,24.26,24.13,24.41,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.15,32.4,35.49,33.12,31.43,34.43,0,0,0,0,0,0,0.368,0,0.057,0.24,0.76,0.24,46
1015192800000,2002,3,2001,6,23,7,0.267,0.0647,0.202,12159.7,76.1,76.1,72.38,2,2,2,441.5,427.6,458.2,334.5,320.6,107,107,107,0,0,0,0.243,0.234,0.25,334.5,320.6,351.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.177,0.0569,0.0503,0.0648,0.0023,0.0021,0.0027,0.396,0.375,0.421,0.016,0.015,0.017,24.02,23.92,24.1,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.924,37.26,35.75,39.07,36.19,34.68,38.05,0,0,0,0,0,0,0.402,0,0.065,0.24,0.76,0.24,45.5
1015797600000,2002,3,2001,6,24,7,0.285,0.0647,0.22,13279.2,80.01,80.01,79.04,2,2,2,471.1,461.7,475.4,364.1,354.7,107,107,107,0,0,0,0.227,0.225,0.232,364.1,354.7,368.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.182,0.178,0.183,0.0709,0.0664,0.0729,0.0029,0.0027,0.003,0.441,0.427,0.447,0.018,0.018,0.018,23.84,23.81,23.9,0.95,0.949,0.951,0.977,0.975,0.978,0.928,0.925,0.93,40.45,39.45,40.91,39.52,38.45,40,0,0,0,0,0,0,0.439,0,0.065,0.23,0.77,0.23,46.6
1016402400000,2002,3,2001,6,25,7,0.291,0.0647,0.226,13671.5,82.62,82.62,81.38,2,2,2,481.5,474.6,487.2,374.5,367.6,107,107,107,0,0,0,0.222,0.22,0.225,374.5,367.6,380.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.183,0.187,0.0758,0.0725,0.0784,0.0031,0.003,0.0032,0.456,0.446,0.465,0.019,0.018,0.019,23.78,23.74,23.82,0.952,0.951,0.952,0.979,0.978,0.98,0.932,0.93,0.933,41.55,40.82,42.15,40.69,39.91,41.31,0,0,0,0,0,0,0.452,0,0.065,0.22,0.78,0.22,47
1017007200000,2002,3,2001,6,26,7,0.302,0.0647,0.237,14304.4,86.41,86.41,85.15,2,2,2,499.3,488.5,505.5,392.3,381.5,107,107,107,0,0,0,0.214,0.212,0.219,392.3,381.5,398.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.188,0.194,0.0842,0.0791,0.0871,0.0035,0.0033,0.0036,0.483,0.467,0.492,0.02,0.019,0.02,23.67,23.63,23.73,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.44,42.3,44.09,42.57,41.45,43.21,0,0,0,0,0,0,0.473,0,0.065,0.21,0.78,0.22,47.4
1017612000000,2002,4,2001,7,27,7,0.309,0.0756,0.234,14037.3,85.38,85.38,83.56,2,2,2,511.1,505.2,520,386.1,380.2,125,125,125,0,0,0,0.244,0.24,0.247,386.1,380.2,395,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.192,0.19,0.195,0.0812,0.0785,0.0854,0.0034,0.0033,0.0036,0.477,0.468,0.49,0.02,0.019,0.02,23.62,23.57,23.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,42.63,42.01,43.56,41.78,41.17,42.69,0,0,0,0,0,0,0.464,0,0.075,0.24,0.76,0.24,45.4
1018216800000,2002,4,2001,7,28,7,0.342,0.0756,0.266,15679.8,101.6,101.6,93.33,3,2,2.142857142857143,565.4,526.3,613.8,440.4,401.3,125,125,125,0,0,0,0.222,0.204,0.238,440.4,401.3,488.8,990,990,990,966.1,966,966.4,23.9,23.6,24,0.214,0.198,0.237,0.107,0.0884,0.13,0.0045,0.0037,0.0055,0.545,0.499,0.612,0.023,0.021,0.026,23.31,23.1,23.53,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.55,34.91,51.21,44.25,33.86,48.2,0,0,0,0,0,0,0.519,0,0.076,0.22,0.78,0.22,45.8
1018821600000,2002,4,2001,7,29,7,0.396,0.0756,0.321,18419,111.9,111.9,109.6,3,3,3,654.9,629.3,666.3,529.9,504.3,125,125,125,0,0,0,0.191,0.188,0.199,529.9,504.3,541.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.246,0.267,0.155,0.138,0.163,0.0066,0.0058,0.0069,0.597,0.553,0.616,0.025,0.023,0.026,22.88,22.82,23.03,0.949,0.947,0.95,0.971,0.97,0.972,0.922,0.918,0.924,37.62,35.94,38.36,36.55,34.87,37.3,0,0,0,0,0,0,0.609,0,0.075,0.19,0.81,0.19,46.5
1019426400000,2002,4,2001,7,30,7,0.401,0.0756,0.325,18689.7,111.7,111.7,111.2,3,3,3,663,661.3,665.2,538,536.3,125,125,125,0,0,0,0.189,0.188,0.189,538,536.3,540.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.264,0.266,0.16,0.159,0.162,0.0068,0.0068,0.0069,0.61,0.607,0.614,0.026,0.026,0.026,22.84,22.83,22.85,0.95,0.95,0.95,0.972,0.972,0.972,0.923,0.923,0.924,38.15,38.04,38.29,37.08,36.97,37.23,0,0,0,0,0,0,0.618,0,0.076,0.19,0.81,0.19,46.6
1020031200000,2002,4,2001,7,31,7,0.418,0.0851,0.332,19027.5,117,117,113.3,3,3,3,690.3,668.2,715.8,549.6,533.2,140.7,125,147,0,0,0,0.204,0.186,0.216,549.6,533.2,568.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.272,0.263,0.283,0.168,0.157,0.181,0.0072,0.0067,0.0078,0.63,0.603,0.663,0.027,0.026,0.029,22.71,22.57,22.81,0.951,0.949,0.952,0.973,0.971,0.976,0.925,0.922,0.929,38.78,37.69,39.96,37.75,36.6,39,0,0,0,0,0,0,0.629,0,0.086,0.2,0.79,0.21,45.5
1020636000000,2002,5,2001,8,32,7,0.436,0.0889,0.348,19855,119.6,119.6,118.2,3,3,3,721.7,707.8,728.6,574.7,560.8,147,147,147,0,0,0,0.204,0.202,0.208,574.7,560.8,581.6,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.287,0.279,0.291,0.185,0.176,0.19,0.008,0.0075,0.0082,0.673,0.649,0.684,0.029,0.028,0.03,22.54,22.5,22.62,0.952,0.951,0.953,0.977,0.975,0.978,0.93,0.928,0.932,40.33,39.46,40.77,39.39,38.46,39.86,0,0,0,0,0,0,0.657,0,0.088,0.2,0.8,0.2,45.5
1021240800000,2002,5,2001,8,33,7,0.402,0.0889,0.313,17870.4,113.6,113.6,106.4,3,2,2.857142857142857,664.9,628.3,698.8,517.9,481.3,147,147,147,0,0,0,0.221,0.21,0.234,517.9,481.3,551.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.254,0.234,0.274,0.148,0.126,0.17,0.0063,0.0053,0.0073,0.593,0.538,0.634,0.025,0.023,0.027,22.85,22.67,23,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.19,35.13,51.81,37.75,34.07,48.2,0,0,0,0,0,0,0.591,0,0.089,0.22,0.78,0.22,44.5
1021845600000,2002,5,2001,8,34,7,0.349,0.0889,0.26,15357.3,96.4,96.4,91.41,2,2,2,576.9,538.8,615.4,429.9,391.8,147,147,147,0,0,0,0.255,0.239,0.273,429.9,391.8,468.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.209,0.195,0.226,0.102,0.0839,0.12,0.0043,0.0035,0.0051,0.544,0.486,0.605,0.023,0.02,0.026,23.26,23.03,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.88,43.05,50.63,45.71,42.19,48.2,0,0,0,0,0,0,0.508,0,0.089,0.25,0.74,0.26,44
1022450400000,2002,5,2001,8,35,7,0.299,0.0841,0.215,12861.8,82.08,82.08,76.56,2,2,2,494.5,463.6,527.6,355.5,336.3,139,119,147,0,0,0,0.281,0.252,0.304,355.5,336.3,380.6,990,990,990,965.8,965.7,966,24.2,24,24.3,0.181,0.175,0.191,0.0668,0.0577,0.0787,0.0028,0.0024,0.0033,0.431,0.402,0.469,0.018,0.017,0.02,23.74,23.56,23.9,0.949,0.946,0.952,0.974,0.97,0.98,0.925,0.918,0.933,39.28,37.18,41.88,38.28,36.07,41.04,0,0,0,0,0,0,0.425,0,0.084,0.28,0.72,0.28,43
1023055200000,2002,6,2001,9,36,7,0.259,0.072,0.187,11249.2,72.26,72.26,66.96,2,2,2,429,405.4,454.1,310,286.4,119,119,119,0,0,0,0.278,0.262,0.294,310,286.4,335.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.156,0.173,0.0453,0.0342,0.0572,0.0019,0.0014,0.0023,0.361,0.326,0.399,0.015,0.013,0.016,24.11,23.96,24.25,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.51,31.93,37.24,33.48,30.97,36.13,0,0,0,0,0,0,0.372,0,0.072,0.28,0.72,0.28,43.4
1023660000000,2002,6,2001,9,37,7,0.229,0.072,0.157,9420.41,60.36,60.36,56.07,2,2,2,378.1,359.2,398,259.1,240.2,119,119,119,0,0,0,0.315,0.299,0.331,259.1,240.2,279,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.14,0.153,0.022,0.0162,0.0307,0.00089,0.00065,0.0012,0.286,0.261,0.315,0.012,0.011,0.013,24.42,24.29,24.54,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,28.9,26.78,31.11,28.04,25.97,30.18,0,0,0,0,0,0,0.312,0,0.072,0.31,0.69,0.31,41.1
1024264800000,2002,6,2001,9,38,7,0.204,0.072,0.132,8080.76,50.68,50.68,48.1,2,1,1.1428571428571428,337.9,322.8,353.4,218.9,203.8,119,119,119,0,0,0,0.353,0.337,0.369,218.9,203.8,234.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.138,0.0144,0.0131,0.0157,0.00058,0.00052,0.00063,0.362,0.254,0.402,0.015,0.01,0.016,24.55,24.46,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.45,26.12,52.58,44.48,25.34,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
1024869600000,2002,6,2001,9,39,7,0.185,0.072,0.113,7090.02,45.06,45.06,42.2,1,1,1,305.8,293.6,318.2,186.8,174.6,119,119,119,0,0,0,0.389,0.374,0.405,186.8,174.6,199.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0116,0.0106,0.0127,0.00046,0.00042,0.00051,0.327,0.305,0.349,0.013,0.012,0.014,24.74,24.66,24.82,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.935,43.09,40.24,45.98,42.2,39.29,45.06,0,0,0,0,0,0,0.234,0,0.072,0.39,0.61,0.39,38.3
1025474400000,2002,7,2001,10,40,7,0.168,0.0653,0.102,6394.24,41.09,41.09,38.06,1,1,1,277.2,265.4,289.5,169.2,157.4,108,108,108,0,0,0,0.39,0.373,0.407,169.2,157.4,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.118,0.0101,0.00913,0.0112,0.0004,0.00036,0.00044,0.294,0.273,0.316,0.012,0.011,0.013,24.9,24.83,24.97,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.913,0.93,39.06,36.28,41.93,38.06,35.19,41.09,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,38.1
1026079200000,2002,7,2001,10,41,7,0.153,0.0653,0.0873,5409.23,34.39,34.39,32.2,1,1,1,252.3,243.3,261.8,144.3,135.3,108,108,108,0,0,0,0.428,0.412,0.444,144.3,135.3,153.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.108,0.00801,0.00725,0.00883,0.00032,0.00029,0.00035,0.25,0.234,0.267,0.0099,0.0092,0.011,25.04,24.99,25.11,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.19,31.07,35.45,32.2,30.14,34.39,0,0,0,0,0,0,0.179,0,0.0657,0.43,0.57,0.43,35.4
1026684000000,2002,7,2001,10,42,7,0.14,0.0653,0.075,4631.24,29.45,29.45,27.57,1,1,1,232,224.4,240.2,124,116.4,108,108,108,0,0,0,0.466,0.45,0.481,124,116.4,132.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0946,0.1,0.00629,0.00564,0.00699,0.00025,0.00022,0.00028,0.213,0.2,0.228,0.0084,0.0079,0.009,25.19,25.13,25.25,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.42,26.6,30.36,27.57,25.8,29.45,0,0,0,0,0,0,0.153,0,0.065,0.47,0.54,0.46,33.1
1027288800000,2002,7,2001,10,43,7,0.13,0.0653,0.0651,3991.61,25.23,25.23,23.76,1,1,1,215.6,209.9,221.9,107.6,101.9,108,108,108,0,0,0,0.501,0.487,0.515,107.6,101.9,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0915,0.0895,0.0937,0.0049,0.00441,0.00543,0.00019,0.00017,0.00021,0.184,0.174,0.195,0.0072,0.0068,0.0077,25.32,25.27,25.37,0.916,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.893,24.5,23.12,26.01,23.76,22.42,25.23,0,0,0,0,0,0,0.132,0,0.0649,0.5,0.5,0.5,30.7
1027893600000,2002,7,2001,10,44,7,0.122,0.0601,0.0615,1044.84,21.95,21.95,6.219,1,1,1,201.1,193.8,208,101.7,96.15,99.43,93,108,0,0,0,0.494,0.462,0.529,101.7,96.15,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0873,0.0899,0.0044,0.00392,0.00494,0.00017,0.00015,0.00019,0.173,0.164,0.183,0.0067,0.0064,0.0072,25.41,25.38,25.42,0.261,0,0.913,0.277,0,0.969,0.252,0,0.884,6.423,0,22.66,6.219,0,21.95,0,5,0,0,0.714,0,0.0346,0.714,0.0605,0.49,0.5,0.5,8.56
1028498400000,2002,8,2001,11,45,7,0.112,0.0562,0.0559,0,0,0,0,1,1,1,185.5,179.8,191.3,92.48,86.81,93,93,93,0,0,0,0.501,0.486,0.517,92.48,86.81,98.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0824,0.0865,0.00361,0.00313,0.00411,0.00014,0.00012,0.00016,0.155,0.145,0.166,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.5,0.5,0.5,0
1029103200000,2002,8,2001,11,46,7,0.104,0.0562,0.048,0,0,0,0,1,1,1,172.4,167.5,177.9,79.39,74.51,93,93,93,0,0,0,0.54,0.523,0.555,79.39,74.51,84.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0798,0.0781,0.0817,0.0025,0.00208,0.00297,0.000098,0.000082,0.00012,0.132,0.123,0.142,0.0052,0.0048,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.54,0.46,0.54,0
1029708000000,2002,8,2001,11,47,7,0.098,0.0562,0.0418,0,0,0,0,1,1,1,162,157.9,166.1,69.04,64.94,93,93,93,0,0,0,0.574,0.56,0.589,69.04,64.94,73.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0747,0.0776,0.00162,0.00127,0.00197,0.000063,0.00005,0.000077,0.113,0.106,0.121,0.0044,0.0042,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1030312800000,2002,8,2001,11,48,7,0.0926,0.0544,0.0382,415.956,17.33,17.33,2.476,1,1,1,153.2,149.5,156.6,63.17,57.83,90,72,93,0,0,0,0.587,0.482,0.617,63.17,57.83,77.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0722,0.077,0.00112,0.000666,0.00233,0.000044,0.000026,0.000092,0.103,0.0934,0.126,0.004,0.0037,0.005,25.4,25.37,25.41,0.134,0,0.937,0.137,0,0.96,0.128,0,0.899,2.579,0,18.05,2.476,0,17.33,0,6,0,0,0.857,0,0.0138,0.857,0.0544,0.59,0.41,0.59,4.49
1030917600000,2002,9,2001,12,49,7,0.0854,0.0435,0.0418,2526.39,16.67,16.67,15.04,1,1,1,141.2,135.5,146.4,69.18,63.52,72,72,72,0,0,0,0.51,0.492,0.531,69.18,63.52,74.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0721,0.0759,0.00163,0.00115,0.00208,0.000064,0.000045,0.000082,0.112,0.101,0.121,0.0044,0.004,0.0047,25.39,25.38,25.4,0.908,0.877,0.937,0.96,0.96,0.96,0.872,0.842,0.9,15.66,13.88,17.36,15.04,13.32,16.67,0,0,0,0,0,0,0.0835,0,0.0436,0.51,0.49,0.51,29.6
1031522400000,2002,9,2001,12,50,7,0.0787,0.0435,0.0351,0,0,0,0,1,1,1,130,126,134.2,58.05,53.95,72,72,72,0,0,0,0.554,0.537,0.572,58.05,53.95,62.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.000684,0.000336,0.00103,0.000027,0.000013,0.000041,0.0925,0.0865,0.099,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.55,0.45,0.55,0
1032127200000,2002,9,2001,12,51,7,0.073,0.0435,0.00897,0,0,0,0,1,0,0.2857142857142857,120.6,117.5,124.6,48.63,45.47,72,72,72,33.71,0,50,0.597,0.578,0.613,14.83,0,52.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000046,0,0.000219,0.0000018,0,0.0000086,0.0745,0.0708,0.0845,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06403,0.6,0.12,0.88,0
1032732000000,2002,9,2001,12,52,7,0.0693,0.0435,0,0,0,0,0,0,0,0,114.6,112.8,116.7,42.58,40.82,72,72,72,42.71,41,45,0.629,0.617,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0693,0.63,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0688,0.0332,0.0322,323.916,13.5,13.5,1.928,1,0,0.8571428571428571,113.8,111.2,116.1,58.98,40,54.86,52,72,5.714,0,40,0.482,0.448,0.643,53.26,0,64.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000885,0,0.0012,0.000035,0,0.000047,0.0943,0.0708,0.101,0.0037,0.0028,0.004,25.41,25.4,25.43,0.126,0,0.881,0.137,0,0.96,0.121,0,0.845,2.008,0,14.06,1.928,0,13.5,1,5,0,0.143,0.714,0,0.0107,0.857,0.0366,0.48,0.47,0.53,4.71
1033941600000,2002,10,2002,1,1,7,0.0676,0.0314,0.0361,0,0,0,0,1,1,1,111.8,109.5,113.9,59.76,57.54,52,52,52,0,0,0,0.465,0.457,0.475,59.76,57.54,61.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00083,0.000641,0.00101,0.000033,0.000025,0.00004,0.0948,0.0916,0.0979,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.53,0.47,0
1034546400000,2002,10,2002,1,2,7,0.0643,0.0314,0.0328,0,0,0,0,1,1,1,106.3,103.8,108.7,54.26,51.8,52,52,52,0,0,0,0.489,0.478,0.501,54.26,51.8,56.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000362,0.000153,0.000571,0.000014,0.000006,0.000022,0.0869,0.0834,0.0905,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1035151200000,2002,10,2002,1,3,7,0.0613,0.0314,0.00874,0,0,0,0,1,0,0.2857142857142857,101.3,100.2,103,49.3,48.24,52,52,52,34.86,0,49,0.513,0.505,0.519,14.45,0,50.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000138,0,0.0000833,5.4e-7,0,0.0000033,0.0739,0.0708,0.0822,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05256,0.51,0.14,0.86,0
1035756000000,2002,10,2002,1,4,7,0.0596,0.0309,0,0,0,0,0,0,0,0,98.6,96.96,99.97,47.46,44.96,51.14,50,52,47.57,45,50,0.519,0.5,0.536,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0596,0.52,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0632,0.0302,0.033,0,0,0,0,1,1,1,104.5,101.3,106.5,54.5,51.34,50,50,50,0,0,0,0.478,0.469,0.493,54.5,51.34,56.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000383,0.000114,0.000555,0.000015,0.0000045,0.000022,0.0873,0.0827,0.0902,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1036965600000,2002,11,2002,2,6,7,0.0643,0.0302,0.034,0,0,0,0,1,1,1,106.3,105.7,106.8,56.26,55.71,50,50,50,0,0,0,0.471,0.468,0.473,56.26,55.71,56.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000532,0.000485,0.000579,0.000021,0.000019,0.000023,0.0898,0.089,0.0906,0.0035,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
1037570400000,2002,11,2002,2,7,7,0.0628,0.0302,0.0326,0,0,0,0,1,1,1,103.9,101.6,105.7,53.88,51.61,50,50,50,0,0,0,0.481,0.473,0.492,53.88,51.61,55.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000329,0.000137,0.000485,0.000013,0.0000054,0.000019,0.0864,0.0831,0.089,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1038175200000,2002,11,2002,2,8,7,0.0645,0.031,0.0294,0,0,0,0,1,0,0.8571428571428571,106.6,106,107.1,55.29,46.99,51.29,50,59,6.714,0,47,0.481,0.467,0.557,48.58,0,57.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000486,0,0.000602,0.000019,0,0.000024,0.0876,0.0708,0.091,0.0034,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0351,0.48,0.46,0.54,0
1038780000000,2002,12,2002,3,9,7,0.0672,0.0357,0.0153,324.697,13.53,13.53,1.933,1,0,0.42857142857142855,111.1,105.2,123.2,52.06,46.16,59,59,59,26.71,0,48,0.533,0.479,0.561,25.29,0,64.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000328,0,0.00121,0.000013,0,0.000047,0.0807,0.0708,0.101,0.0032,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.881,0.137,0,0.96,0.121,0,0.846,2.013,0,14.09,1.933,0,13.53,4,2,0,0.571,0.286,0,0.0107,0.857,0.0519,0.53,0.23,0.77,4.83
1039384800000,2002,12,2002,3,10,7,0.08,0.0357,0.0443,2733.97,16.99,16.99,16.27,1,1,1,132.2,126.8,134.7,73.2,67.77,59,59,59,0,0,0,0.447,0.438,0.465,73.2,67.77,75.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0711,0.0739,0.00197,0.00151,0.00218,0.000077,0.000059,0.000086,0.116,0.107,0.121,0.0046,0.0042,0.0047,25.38,25.38,25.39,0.93,0.901,0.94,0.96,0.96,0.96,0.893,0.865,0.902,16.95,15.21,17.7,16.27,14.6,16.99,0,0,0,0,0,0,0.0904,0,0.0357,0.45,0.55,0.45,34.2
1039989600000,2002,12,2002,3,11,7,0.0871,0.0357,0.0514,3167.44,19.97,19.97,18.85,1,1,1,144,135.8,149.5,84.95,76.79,59,59,59,0,0,0,0.41,0.395,0.434,84.95,76.79,90.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0743,0.0791,0.00297,0.00228,0.00344,0.00012,0.000089,0.00013,0.137,0.123,0.147,0.0054,0.0048,0.0058,25.36,25.35,25.38,0.927,0.921,0.938,0.962,0.96,0.965,0.893,0.888,0.9,19.59,17.92,20.71,18.85,17.21,19.97,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1040594400000,2002,12,2002,3,12,7,0.0955,0.0357,0.0598,3659.51,23.54,23.54,21.78,1,1,1,157.9,150.8,165.6,98.9,91.83,59,59,59,0,0,0,0.374,0.356,0.391,98.9,91.83,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0796,0.0848,0.00416,0.00356,0.00481,0.00016,0.00014,0.00019,0.162,0.15,0.176,0.0064,0.0059,0.0069,25.35,25.35,25.36,0.915,0.912,0.919,0.968,0.965,0.97,0.886,0.883,0.888,22.5,20.99,24.26,21.78,20.26,23.54,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1041199200000,2002,12,2002,3,13,7,0.101,0.0417,0.0595,3649.21,24,24,21.72,1,1,1,167.4,165.9,168.3,98.39,92.87,69,59,73,0,0,0,0.412,0.352,0.44,98.39,92.87,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0817,0.0855,0.00411,0.00364,0.00497,0.00016,0.00014,0.00019,0.163,0.153,0.179,0.0064,0.006,0.007,25.37,25.36,25.38,0.917,0.916,0.919,0.967,0.966,0.97,0.887,0.886,0.889,22.45,21.24,24.74,21.72,20.51,24,0,0,0,0,0,0,0.121,0,0.0415,0.41,0.59,0.41,36.1
1041804000000,2003,1,2002,4,14,7,0.102,0.0442,0.0577,3536.18,22.43,22.43,21.05,1,1,1,168.4,165.9,174.9,95.45,92.87,73,73,73,0,0,0,0.433,0.417,0.44,95.45,92.87,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0817,0.0849,0.00386,0.00364,0.00441,0.00015,0.00014,0.00017,0.158,0.153,0.169,0.0062,0.006,0.0066,25.38,25.38,25.38,0.916,0.912,0.919,0.967,0.966,0.97,0.886,0.884,0.887,21.77,21.24,23.13,21.05,20.51,22.43,0,0,0,0,0,0,0.117,0,0.0443,0.43,0.57,0.43,34.7
1042408800000,2003,1,2002,4,15,7,0.112,0.0442,0.0678,4182.19,27.79,27.79,24.89,1,1,1,185.1,177.3,197,112.1,104.3,73,73,73,0,0,0,0.395,0.37,0.412,112.1,104.3,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0858,0.0927,0.00528,0.00462,0.00629,0.00021,0.00018,0.00025,0.188,0.174,0.209,0.0073,0.0068,0.0082,25.38,25.38,25.39,0.919,0.914,0.928,0.97,0.97,0.97,0.892,0.886,0.9,25.66,23.73,28.65,24.89,23.02,27.79,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
1043013600000,2003,1,2002,4,16,7,0.133,0.0442,0.0886,5538.81,36.79,36.79,32.97,1,1,1,219.5,201.1,236.1,146.5,128.1,73,73,73,0,0,0,0.334,0.309,0.363,146.5,128.1,163.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0942,0.107,0.00821,0.00664,0.00962,0.00032,0.00026,0.00038,0.249,0.216,0.279,0.0098,0.0085,0.011,25.23,25.1,25.38,0.937,0.93,0.943,0.97,0.97,0.971,0.909,0.902,0.916,33.98,29.65,37.88,32.97,28.76,36.79,0,0,0,0,0,0,0.183,0,0.0444,0.33,0.67,0.33,41.6
1043618400000,2003,1,2002,4,17,7,0.154,0.0462,0.108,6827.27,42.08,42.08,40.64,1,1,1,255.3,241.9,267,178.9,168.9,76.43,73,85,0,0,0,0.299,0.283,0.326,178.9,168.9,184.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.114,0.011,0.0101,0.0115,0.00043,0.0004,0.00045,0.307,0.289,0.317,0.012,0.011,0.013,24.97,24.92,25.06,0.948,0.945,0.95,0.978,0.974,0.98,0.928,0.921,0.931,41.53,39.21,42.94,40.64,38.21,42.08,0,0,0,0,0,0,0.226,0,0.046,0.3,0.7,0.3,44.3
1044223200000,2003,2,2002,5,18,7,0.167,0.0514,0.115,7291.46,45.99,45.99,43.4,1,1,1,275.8,269.5,287,190.8,184.5,85,85,85,0,0,0,0.308,0.296,0.315,190.8,184.5,202,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.121,0.012,0.0114,0.0129,0.00047,0.00045,0.00051,0.329,0.318,0.349,0.013,0.013,0.014,24.87,24.8,24.9,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.29,42.8,46.93,43.4,41.95,45.99,0,0,0,0,0,0,0.241,0,0.052,0.31,0.69,0.31,43.7
1044828000000,2003,2,2002,5,19,7,0.186,0.0514,0.135,8282.28,53.49,53.49,49.3,2,1,1.4285714285714286,307.8,289.5,330.5,222.8,204.5,85,85,85,0,0,0,0.277,0.257,0.294,222.8,204.5,245.5,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.129,0.122,0.137,0.0147,0.0131,0.0166,0.00059,0.00052,0.00067,0.318,0.244,0.386,0.013,0.0097,0.015,24.74,24.68,24.79,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.53,25.75,51.56,38.23,24.98,48.2,0,0,0,0,0,0,0.274,0,0.051,0.28,0.73,0.27,44.5
1045432800000,2003,2,2002,5,20,7,0.218,0.0514,0.167,10089.5,65.04,65.04,60.06,2,2,2,360.7,339.5,383.8,275.7,254.5,85,85,85,0,0,0,0.236,0.221,0.25,275.7,254.5,298.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.14,0.155,0.0291,0.0191,0.04,0.0012,0.00077,0.0016,0.305,0.273,0.34,0.012,0.011,0.014,24.49,24.34,24.63,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,30.96,28.59,33.53,30.03,27.74,32.52,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.3
1046037600000,2003,2,2002,5,21,7,0.252,0.0552,0.197,11855.4,73.68,73.68,70.57,2,2,2,416.5,390.1,447.5,325.2,305.1,91.29,85,107,0,0,0,0.219,0.201,0.246,325.2,305.1,340.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.158,0.173,0.0525,0.043,0.0597,0.0021,0.0017,0.0024,0.38,0.349,0.405,0.016,0.014,0.017,24.15,23.98,24.3,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.92,36.36,34.21,37.92,35.28,33.19,36.84,0,0,0,0,0,0,0.392,0,0.055,0.22,0.78,0.22,47
1046642400000,2003,3,2002,6,22,7,0.298,0.0647,0.233,14043.4,90.52,90.52,83.59,2,2,2,492.5,459.8,526,385.5,352.8,107,107,107,0,0,0,0.218,0.203,0.233,385.5,352.8,419,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.178,0.201,0.081,0.0655,0.0968,0.0033,0.0027,0.004,0.473,0.424,0.523,0.02,0.017,0.022,23.71,23.51,23.91,0.953,0.949,0.956,0.979,0.974,0.98,0.933,0.925,0.937,42.7,39.24,46.19,41.8,38.24,45.26,0,0,0,0,0,0,0.464,0,0.065,0.22,0.78,0.22,47.1
1047247200000,2003,3,2002,6,23,7,0.335,0.0647,0.27,16006.4,96.4,96.4,95.28,2,2,2,553.9,536.1,565.6,446.9,429.1,107,107,107,0,0,0,0.193,0.189,0.2,446.9,429.1,458.6,990,990,990,966.1,966,966.1,23.9,23.9,24,0.211,0.205,0.216,0.11,0.102,0.115,0.0046,0.0042,0.0048,0.565,0.538,0.583,0.024,0.022,0.024,23.34,23.27,23.45,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.98,47.21,50.11,47.64,46.27,48.2,0,0,0,0,0,0,0.529,0,0.065,0.19,0.81,0.19,47.8
1047852000000,2003,3,2002,6,24,7,0.346,0.0647,0.281,16195.2,96.4,96.4,96.4,2,2,2,571.3,565.9,576.6,464.3,458.9,107,107,107,0,0,0,0.187,0.186,0.189,464.3,458.9,469.6,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.219,0.216,0.222,0.118,0.116,0.121,0.005,0.0048,0.0051,0.593,0.584,0.602,0.025,0.024,0.025,23.24,23.2,23.27,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,50.64,50.14,51.12,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.8
1048456800000,2003,3,2002,6,25,7,0.352,0.0647,0.287,16195.2,96.4,96.4,96.4,2,2,2,581.7,576.6,590.2,474.7,469.6,107,107,107,0,0,0,0.184,0.181,0.186,474.7,469.6,483.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.222,0.23,0.123,0.121,0.127,0.0052,0.0051,0.0054,0.611,0.602,0.625,0.026,0.025,0.026,23.17,23.12,23.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.58,51.12,52.36,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.82,0.18,46
1049061600000,2003,3,2002,6,26,7,0.369,0.074,0.295,16782.9,103.3,103.3,99.9,3,2,2.5714285714285716,610.7,596,622.8,488.3,477.3,122.4,107,125,0,0,0,0.201,0.18,0.208,488.3,477.3,497.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.236,0.231,0.242,0.129,0.124,0.134,0.0055,0.0052,0.0057,0.574,0.525,0.635,0.024,0.022,0.027,23.08,23.02,23.19,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.44,35.04,52.44,40.19,33.99,48.2,0,0,0,0,0,0,0.555,0,0.074,0.2,0.8,0.2,45.5
1049666400000,2003,4,2002,7,27,7,0.41,0.0756,0.334,19182.8,128.4,128.4,114.2,3,3,3,677.8,628,751,552.8,503,125,125,125,0,0,0,0.185,0.166,0.199,552.8,503,626,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.274,0.245,0.315,0.17,0.137,0.219,0.0073,0.0058,0.0095,0.635,0.551,0.759,0.027,0.023,0.033,22.75,22.34,23.04,0.951,0.947,0.955,0.974,0.97,0.98,0.926,0.918,0.936,39.06,35.85,43.67,38.06,34.78,42.8,0,0,0,0,0,0,0.634,0,0.076,0.18,0.81,0.19,46.8
1050271200000,2003,4,2002,7,28,7,0.586,0.0756,0.51,27100.5,192.8,192.8,161.3,4,3,3.5714285714285716,969,781.7,1225,844,656.7,125,125,125,0,0,0,0.132,0.102,0.16,844,656.7,1100,990,990,990,967.7,967,968.6,22.3,21.4,23,0.497,0.333,0.783,0.369,0.24,0.648,0.017,0.01,0.03,1.12,0.81,1.73,0.051,0.035,0.081,21.14,19.66,22.16,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.64,40.64,50.59,45.31,39.72,48.2,0,0,0,0,0,0,0.896,0,0.076,0.13,0.87,0.13,46.2
1050876000000,2003,4,2002,7,29,7,0.9,0.0756,0.665,31623,192.8,192.8,188.2,4,4,4,1488,1334,1591,1363,1209,125,125,125,263.3,109,366,0.0843,0.0786,0.0937,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.887,0.829,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.084,0.092,18.72,18.36,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.13,49.54,47.06,46.19,48.2,0,0,0,0,0,0,1.05,0,0.235,0.084,0.74,0.26,35.1
