datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1051480800000,2003,4,2002,7,30,7,0.972,0.0988,0.665,30946.1,185.1,185.1,184.2,4,4,4,1607,1582,1621,1444,1390,163.3,125,192,344,290,396,0.102,0.0771,0.121,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.31,18.26,18.39,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.99,46.87,47.21,46.05,45.94,46.27,0,0,0,0,0,0,1.02,0,0.307,0.1,0.68,0.32,31.8
1052085600000,2003,5,2002,8,31,7,0.905,0.116,0.665,31618.9,191.1,191.1,188.2,4,4,4,1496,1420,1565,1304,1228,192,192,192,203.7,128,273,0.128,0.123,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.884,0.851,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.7,18.45,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.36,48.75,47.05,46.41,47.77,0,0,0,0,0,0,1.05,0,0.24,0.13,0.73,0.27,34.9
1052690400000,2003,5,2002,8,32,7,0.764,0.116,0.634,31693.1,192.8,192.8,188.6,4,4,4,1264,1147,1392,1072,954.7,192,192,192,23.29,0,100,0.153,0.138,0.167,1048,954.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.732,0.59,0.839,0.546,0.401,0.648,0.026,0.019,0.031,1.57,1.26,1.79,0.074,0.058,0.086,19.7,19.08,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.27,45.57,49.9,47.16,44.66,48.2,0,0,0,0,0,0,1.05,0,0.13,0.15,0.83,0.17,41.5
1053295200000,2003,5,2002,8,33,7,0.626,0.116,0.51,26986.2,174.3,174.3,160.6,4,3,3.857142857142857,1035,963.2,1117,843.3,771.2,192,192,192,0,0,0,0.186,0.172,0.199,843.3,771.2,924.6,990,990,990,968,967.8,968.3,22,21.7,22.2,0.488,0.422,0.563,0.347,0.312,0.387,0.016,0.014,0.018,1.07,0.975,1.2,0.049,0.044,0.055,20.92,20.53,21.23,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.08,39.24,51.18,41.88,38.23,48.2,0,0,0,0,0,0,0.892,0,0.116,0.19,0.81,0.19,43.1
1053900000000,2003,5,2002,8,34,7,0.539,0.11,0.429,23625.3,144.6,144.6,140.6,3,3,3,891.7,846.7,942,710.1,668.8,181.6,119,192,0,0,0,0.203,0.141,0.223,710.1,668.8,750,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.37,0.345,0.403,0.275,0.248,0.302,0.012,0.011,0.014,0.907,0.836,0.985,0.04,0.037,0.044,21.63,21.35,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.02,45.63,50.07,46.88,44.72,48.2,0,0,0,0,0,0,0.781,0,0.11,0.2,0.8,0.2,43.8
1054504800000,2003,6,2002,9,35,7,0.484,0.072,0.412,23210.6,143.6,143.6,138.2,3,3,3,800.5,775.4,833.2,681.5,656.4,119,119,119,0,0,0,0.149,0.143,0.153,681.5,656.4,714.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.331,0.364,0.256,0.239,0.278,0.011,0.01,0.012,0.851,0.808,0.906,0.037,0.035,0.04,22.05,21.86,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.99,45.54,48.84,46.05,44.63,47.86,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,48
1055109600000,2003,6,2002,9,36,7,0.443,0.0901,0.353,20111.6,132.7,132.7,119.7,3,3,3,733.1,698.3,768.8,584.1,537.3,149,119,161,0,0,0,0.204,0.155,0.231,584.1,537.3,649.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.268,0.327,0.191,0.16,0.235,0.0083,0.0069,0.01,0.69,0.612,0.797,0.03,0.026,0.035,22.48,22.23,22.69,0.953,0.95,0.956,0.976,0.971,0.98,0.93,0.923,0.937,40.87,37.85,45.15,39.9,36.77,44.25,0,0,0,0,0,0,0.665,0,0.09,0.2,0.8,0.2,45.4
1055714400000,2003,6,2002,9,37,7,0.398,0.0974,0.3,17044.3,108.3,108.3,101.5,3,2,2.5714285714285716,657.6,628.5,688.1,496.6,467.5,161,161,161,0,0,0,0.245,0.234,0.256,496.6,467.5,527.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.245,0.229,0.262,0.135,0.12,0.153,0.0057,0.0051,0.0066,0.592,0.543,0.639,0.025,0.023,0.027,22.88,22.75,22.98,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.65,35.14,52.18,40.7,34.09,48.2,0,0,0,0,0,0,0.564,0,0.098,0.24,0.75,0.25,42.8
1056319200000,2003,6,2002,9,38,7,0.359,0.0974,0.262,15472.4,96.4,96.4,92.1,2,2,2,593.5,568.6,619,432.5,407.6,161,161,161,0,0,0,0.271,0.26,0.283,432.5,407.6,457.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.211,0.202,0.223,0.103,0.0914,0.115,0.0043,0.0038,0.0049,0.549,0.511,0.59,0.023,0.021,0.025,23.18,23.03,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.04,44.55,49.53,46.05,43.66,48.2,0,0,0,0,0,0,0.512,0,0.097,0.27,0.73,0.27,43.1
1056924000000,2003,6,2002,9,39,7,0.326,0.0839,0.242,14471.6,89.89,89.89,86.14,2,2,2,538.6,516.4,561.8,399.9,381.4,138.7,135,161,0,0,0,0.258,0.244,0.287,399.9,381.4,418.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.191,0.204,0.0878,0.079,0.0965,0.0037,0.0033,0.004,0.498,0.47,0.525,0.021,0.02,0.022,23.48,23.37,23.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.95,42.06,45.86,43.07,41.21,44.95,0,0,0,0,0,0,0.479,0,0.084,0.26,0.74,0.26,44.4
1057528800000,2003,7,2002,10,40,7,0.297,0.0816,0.215,12879.1,80.93,80.93,76.66,2,2,2,490.6,471.8,509.6,355.6,336.8,135,135,135,0,0,0,0.275,0.265,0.286,355.6,336.8,374.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.175,0.189,0.0669,0.058,0.0758,0.0028,0.0024,0.0031,0.431,0.403,0.46,0.018,0.017,0.019,23.76,23.65,23.87,0.949,0.946,0.952,0.975,0.97,0.979,0.925,0.918,0.932,39.33,37.32,41.34,38.33,36.21,40.46,0,0,0,0,0,0,0.426,0,0.082,0.27,0.72,0.28,43.4
1058133600000,2003,7,2002,10,41,7,0.272,0.0816,0.19,11395.4,71.21,71.21,67.83,2,2,2,450,434.4,466.1,315,299.4,135,135,135,0,0,0,0.3,0.29,0.311,315,299.4,331.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.173,0.0477,0.0403,0.0553,0.002,0.0016,0.0023,0.37,0.347,0.394,0.015,0.014,0.016,24,23.91,24.1,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.96,33.28,36.7,33.91,32.28,35.6,0,0,0,0,0,0,0.377,0,0.082,0.3,0.7,0.3,41.9
1058738400000,2003,7,2002,10,42,7,0.251,0.0816,0.169,10142.8,63.44,63.44,60.37,2,2,2,414.9,401.8,429.2,279.9,266.8,135,135,135,0,0,0,0.326,0.315,0.336,279.9,266.8,294.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0311,0.0249,0.0379,0.0013,0.001,0.0015,0.318,0.298,0.339,0.013,0.012,0.014,24.22,24.13,24.29,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.12,29.67,32.7,30.19,28.78,31.72,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.4
1059343200000,2003,7,2002,10,43,7,0.233,0.0765,0.156,9376.38,57.45,57.45,55.81,2,2,2,384.7,370.4,397.7,258.2,250.4,126.4,115,135,0,0,0,0.328,0.302,0.35,258.2,250.4,265.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.144,0.149,0.0209,0.0172,0.0242,0.00085,0.0007,0.00098,0.284,0.273,0.293,0.012,0.011,0.012,24.39,24.32,24.47,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,28.77,27.86,29.61,27.91,27.02,28.72,0,0,0,0,0,0,0.31,0,0.077,0.33,0.67,0.33,40.2
1059948000000,2003,8,2002,11,44,7,0.213,0.0696,0.144,8586.49,54.21,54.21,51.11,2,1,1.7142857142857142,352.4,340.1,365.2,237.4,225.1,115,115,115,0,0,0,0.326,0.315,0.338,237.4,225.1,250.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.0159,0.0149,0.0171,0.00064,0.0006,0.00069,0.3,0.251,0.401,0.012,0.01,0.016,24.54,24.48,24.61,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.19,26.01,52.72,32.44,25.23,48.2,0,0,0,0,0,0,0.284,0,0.069,0.33,0.68,0.32,40.3
1060552800000,2003,8,2002,11,45,7,0.196,0.0696,0.127,7911.62,48.2,48.2,47.09,1,1,1,324.8,314.1,335.9,209.8,199.1,115,115,115,0,0,0,0.354,0.342,0.366,209.8,199.1,220.9,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0136,0.0127,0.0145,0.00054,0.00051,0.00058,0.367,0.348,0.387,0.015,0.014,0.016,24.61,24.53,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.43,45.99,50.95,47.09,45.07,48.2,0,0,0,0,0,0,0.262,0,0.069,0.36,0.65,0.35,40.4
1061157600000,2003,8,2002,11,46,7,0.183,0.0696,0.113,7129.9,44.51,44.51,42.44,1,1,1,302.6,293.6,311.6,187.6,178.6,115,115,115,0,0,0,0.38,0.369,0.392,187.6,178.6,196.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.76,24.7,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.31,41.2,45.42,42.44,40.32,44.51,0,0,0,0,0,0,0.236,0,0.07,0.38,0.62,0.38,39
1061762400000,2003,8,2002,11,47,7,0.171,0.0696,0.101,6305.07,39.57,39.57,37.53,1,1,1,282.3,274.7,290.6,167.3,159.7,115,115,115,0,0,0,0.408,0.396,0.419,167.3,159.7,175.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.00997,0.00932,0.0107,0.0004,0.00037,0.00042,0.291,0.277,0.306,0.012,0.011,0.012,24.88,24.83,24.92,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.57,36.78,40.5,37.53,35.68,39.57,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,36.9
1062367200000,2003,9,2002,12,48,7,0.158,0.055,0.103,6437.68,41.15,41.15,38.32,1,1,1,260.9,250.9,272.2,169.9,159.9,91,91,91,0,0,0,0.349,0.334,0.363,169.9,159.9,181.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.115,0.0102,0.00934,0.0112,0.0004,0.00037,0.00044,0.293,0.275,0.313,0.012,0.011,0.012,24.96,24.9,25.02,0.945,0.942,0.949,0.975,0.97,0.98,0.921,0.914,0.93,39.31,36.97,41.99,38.32,35.86,41.15,0,0,0,0,0,0,0.213,0,0.055,0.35,0.65,0.35,40.7
1062972000000,2003,9,2002,12,49,7,0.145,0.055,0.0896,5575.63,35.18,35.18,33.19,1,1,1,239.1,230.9,247.9,148.1,139.9,91,91,91,0,0,0,0.381,0.367,0.394,148.1,139.9,156.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00834,0.00765,0.00909,0.00033,0.0003,0.00036,0.254,0.24,0.27,0.01,0.0094,0.011,25.11,25.04,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.21,32.3,36.27,33.19,31.33,35.18,0,0,0,0,0,0,0.184,0,0.0554,0.38,0.62,0.38,38.5
1063576800000,2003,9,2002,12,50,7,0.134,0.055,0.079,4907.12,30.77,30.77,29.21,1,1,1,221.7,215.4,228.5,130.7,124.4,91,91,91,0,0,0,0.411,0.398,0.423,130.7,124.4,137.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.095,0.0996,0.00686,0.00632,0.00744,0.00027,0.00025,0.00029,0.223,0.212,0.235,0.0088,0.0083,0.0092,25.25,25.19,25.3,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.11,28.63,31.72,29.21,27.77,30.77,0,0,0,0,0,0,0.162,0,0.055,0.41,0.59,0.41,36.6
1064181600000,2003,9,2002,12,51,7,0.126,0.055,0.0706,3772.29,27.32,27.32,22.45,1,1,1,207.7,202,213.4,116.7,111,91,91,91,0,0,0,0.438,0.426,0.451,116.7,111,122.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0902,0.0943,0.00567,0.00518,0.00616,0.00022,0.0002,0.00024,0.198,0.188,0.208,0.0077,0.0073,0.0082,25.36,25.31,25.4,0.791,0,0.927,0.831,0,0.97,0.768,0,0.899,23.15,0,28.17,22.45,0,27.32,0,1,0,0,0.143,0,0.125,0.143,0.0554,0.44,0.56,0.44,29.9
1064786400000,2003,9,2002,12,52,7,0.118,0.0473,0.0707,3230.25,27.59,27.59,19.23,1,1,1,195.1,190.8,200.1,116.9,107.1,78.14,73,91,0,0,0,0.4,0.372,0.459,116.9,107.1,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0924,0.00569,0.00486,0.00622,0.00022,0.00019,0.00024,0.197,0.181,0.208,0.0077,0.0071,0.0081,25.39,25.38,25.42,0.661,0,0.927,0.693,0,0.97,0.641,0,0.899,19.82,0,28.44,19.23,0,27.59,0,2,0,0,0.286,0,0.107,0.286,0.0473,0.4,0.6,0.4,27.4
1065391200000,2003,10,2003,1,1,7,0.112,0.0442,0.0679,4187.55,25.92,25.92,24.93,1,1,1,185.3,181.2,189.4,112.3,108.2,73,73,73,0,0,0,0.394,0.385,0.403,112.3,108.2,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0871,0.09,0.00529,0.00495,0.00564,0.00021,0.00019,0.00022,0.188,0.181,0.195,0.0073,0.0071,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.895,25.7,24.68,26.72,24.93,23.94,25.92,0,0,0,0,0,0,0.138,0,0.0441,0.39,0.61,0.39,37.4
1065996000000,2003,10,2003,1,2,7,0.108,0.0442,0.0642,3939.71,24.2,24.2,23.45,1,1,1,179.1,175.7,182.3,106.1,102.7,73,73,73,0,0,0,0.408,0.401,0.415,106.1,102.7,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0852,0.0875,0.00477,0.00448,0.00504,0.00019,0.00018,0.0002,0.177,0.171,0.183,0.0069,0.0067,0.0071,25.38,25.38,25.38,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,24.18,23.33,24.95,23.45,22.63,24.2,0,0,0,0,0,0,0.13,0,0.0438,0.41,0.59,0.41,36.5
1066600800000,2003,10,2003,1,3,7,0.111,0.0442,0.067,4127.28,25.12,25.12,24.57,1,1,1,183.8,180.1,186.1,110.8,107.1,73,73,73,0,0,0,0.397,0.392,0.405,110.8,107.1,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0867,0.0889,0.00517,0.00485,0.00536,0.0002,0.00019,0.00021,0.185,0.179,0.189,0.0072,0.007,0.0074,25.38,25.38,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.888,0.892,25.33,24.41,25.9,24.57,23.68,25.12,0,0,0,0,0,0,0.136,0,0.044,0.4,0.6,0.4,37.2
1067205600000,2003,10,2003,1,4,7,0.105,0.0431,0.0615,3758.42,23.22,23.22,22.37,1,1,1,172.9,168.9,178.2,101.6,97.52,71.29,67,73,0,0,0,0.412,0.395,0.428,101.6,97.52,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0834,0.0861,0.00439,0.00404,0.00469,0.00017,0.00016,0.00018,0.169,0.162,0.175,0.0066,0.0063,0.0069,25.38,25.37,25.38,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.08,22.17,23.93,22.37,21.46,23.22,0,0,0,0,0,0,0.124,0,0.0435,0.41,0.59,0.41,35.8
1067810400000,2003,11,2003,2,5,7,0.103,0.0405,0.0626,3829.38,23.21,23.21,22.79,1,1,1,170.4,168.6,172.2,103.4,101.6,67,67,67,0,0,0,0.393,0.389,0.397,103.4,101.6,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0837,0.085,0.00454,0.00439,0.00469,0.00018,0.00017,0.00018,0.171,0.168,0.174,0.0067,0.0066,0.0068,25.37,25.37,25.37,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.884,0.887,23.5,23.05,23.92,22.79,22.35,23.21,0,0,0,0,0,0,0.127,0,0.0404,0.39,0.61,0.39,37.2
1068415200000,2003,11,2003,2,6,7,0.105,0.0317,0.0733,4547.3,28.73,28.73,27.07,1,1,1,173.7,168.1,178.2,121.3,101.9,52.43,50,67,0,0,0,0.303,0.281,0.397,121.3,101.9,128.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0838,0.091,0.00606,0.00441,0.00664,0.00024,0.00017,0.00026,0.201,0.168,0.213,0.0079,0.0066,0.0083,25.35,25.34,25.37,0.925,0.912,0.93,0.97,0.97,0.97,0.898,0.884,0.902,27.91,23.12,29.62,27.07,22.42,28.73,0,0,0,0,0,0,0.15,0,0.0317,0.3,0.7,0.3,43.3
1069020000000,2003,11,2003,2,7,7,0.109,0.0302,0.0783,4876.44,30.16,30.16,29.03,1,1,1,179.4,175.2,184.2,129.4,125.2,50,50,50,0,0,0,0.279,0.271,0.285,129.4,125.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0899,0.0931,0.00675,0.00639,0.00716,0.00026,0.00025,0.00028,0.215,0.208,0.224,0.0084,0.0081,0.0088,25.34,25.34,25.34,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.92,28.88,31.09,29.03,28.02,30.16,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.7
1069624800000,2003,11,2003,2,8,7,0.115,0.0302,0.085,5318.33,32.11,32.11,31.66,1,1,1,190.5,186.9,192.4,140.5,136.9,50,50,50,0,0,0,0.262,0.26,0.267,140.5,136.9,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0941,0.096,0.00769,0.00739,0.00785,0.0003,0.00029,0.00031,0.235,0.229,0.239,0.0092,0.0089,0.0093,25.35,25.35,25.35,0.935,0.933,0.935,0.97,0.97,0.97,0.907,0.905,0.907,32.64,31.76,33.11,31.66,30.81,32.11,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.2
1070229600000,2003,12,2003,3,9,7,0.117,0.0357,0.0811,5069.04,31.22,31.22,30.17,1,1,1,193.2,188.3,197.6,134.2,129.3,59,59,59,0,0,0,0.305,0.299,0.313,134.2,129.3,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0928,0.0961,0.00715,0.00674,0.00753,0.00028,0.00026,0.00029,0.225,0.217,0.233,0.0088,0.0085,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.11,29.91,32.19,30.17,29.01,31.22,0,0,0,0,0,0,0.168,0,0.0359,0.31,0.69,0.31,43.3
1070834400000,2003,12,2003,3,10,7,0.121,0.0357,0.0856,5360.24,34.07,34.07,31.91,1,1,1,200.6,190.2,209.9,141.6,131.2,59,59,59,0,0,0,0.294,0.281,0.31,141.6,131.2,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0935,0.1,0.00778,0.0069,0.00858,0.0003,0.00027,0.00034,0.239,0.22,0.255,0.0093,0.0086,0.01,25.34,25.29,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.89,30.38,35.13,31.91,29.47,34.07,0,0,0,0,0,0,0.177,0,0.0354,0.3,0.71,0.29,44.3
1071439200000,2003,12,2003,3,11,7,0.13,0.0357,0.0942,5912.48,35.5,35.5,35.19,1,1,1,214.8,212.9,216.2,155.8,153.9,59,59,59,0,0,0,0.275,0.273,0.277,155.8,153.9,157.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00899,0.00883,0.00911,0.00035,0.00035,0.00036,0.264,0.261,0.266,0.01,0.01,0.01,25.25,25.24,25.26,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,36.28,35.83,36.6,35.19,34.76,35.5,0,0,0,0,0,0,0.196,0,0.0358,0.27,0.72,0.28,45.5
1072044000000,2003,12,2003,3,12,7,0.134,0.0357,0.098,6157.92,37.14,37.14,36.65,1,1,1,221,216.4,223,162,157.4,59,59,59,0,0,0,0.267,0.265,0.273,162,157.4,164,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00952,0.00913,0.00969,0.00037,0.00036,0.00038,0.275,0.267,0.279,0.011,0.01,0.011,25.2,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.74,36.66,38.2,36.65,35.56,37.14,0,0,0,0,0,0,0.204,0,0.036,0.27,0.73,0.27,46
1072648800000,2003,12,2003,3,13,7,0.135,0.0405,0.0947,5936.39,36.8,36.8,35.34,1,1,1,223.6,220.3,227.4,156.6,150,67,59,73,0,0,0,0.299,0.266,0.327,156.6,150,162.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00906,0.0085,0.00958,0.00036,0.00033,0.00038,0.267,0.255,0.276,0.01,0.01,0.011,25.19,25.17,25.21,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.41,34.81,37.88,35.34,33.77,36.8,0,0,0,0,0,0,0.196,0,0.0403,0.3,0.7,0.3,44
1073253600000,2004,1,2003,4,14,7,0.14,0.0442,0.0959,6005.38,38.28,38.28,35.75,1,1,1,231.6,223.6,242.2,158.6,150.6,73,73,73,0,0,0,0.315,0.301,0.327,158.6,150.6,169.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.109,0.00923,0.00855,0.0101,0.00036,0.00034,0.0004,0.271,0.256,0.29,0.011,0.01,0.011,25.14,25.06,25.2,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.81,34.94,39.28,35.75,33.89,38.28,0,0,0,0,0,0,0.199,0,0.0441,0.32,0.68,0.32,42.9
1073858400000,2004,1,2003,4,15,7,0.157,0.0442,0.113,7166.76,44.88,44.88,42.66,1,1,1,260.3,248.4,269.8,187.3,175.4,73,73,73,0,0,0,0.281,0.271,0.294,187.3,175.4,196.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.118,0.0117,0.0107,0.0125,0.00046,0.00042,0.00049,0.322,0.301,0.339,0.013,0.012,0.013,24.94,24.88,25.01,0.951,0.947,0.954,0.98,0.978,0.98,0.931,0.926,0.935,43.54,40.75,45.79,42.66,39.84,44.88,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
1074463200000,2004,1,2003,4,16,7,0.179,0.0442,0.135,8263.6,52.45,52.45,49.19,2,1,1.4285714285714286,296,277.2,313.3,223,204.2,73,73,73,0,0,0,0.247,0.233,0.263,223,204.2,240.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.134,0.0147,0.0131,0.0162,0.00059,0.00052,0.00065,0.318,0.242,0.39,0.013,0.0096,0.016,24.79,24.72,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.83,25.72,52.36,38.25,24.95,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.2
1075068000000,2004,1,2003,4,17,7,0.206,0.0452,0.161,9765.67,62.23,62.23,58.13,2,2,2,341,317.9,368.8,266.3,244.9,74.71,73,85,0,0,0,0.219,0.204,0.231,266.3,244.9,285.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.135,0.15,0.025,0.0166,0.0336,0.001,0.00066,0.0014,0.29,0.26,0.318,0.012,0.01,0.013,24.6,24.44,24.75,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.96,27.57,32.08,29.06,26.74,31.12,0,0,0,0,0,0,0.323,0,0.045,0.22,0.78,0.22,47.4
1075672800000,2004,2,2003,5,18,7,0.244,0.0514,0.192,11602.8,74.85,74.85,69.06,2,2,2,402.7,378.9,429.2,317.7,293.9,85,85,85,0,0,0,0.212,0.198,0.224,317.7,293.9,344.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.154,0.171,0.0489,0.0377,0.0615,0.002,0.0015,0.0025,0.368,0.332,0.408,0.015,0.013,0.017,24.22,24.06,24.37,0.943,0.939,0.947,0.97,0.97,0.973,0.915,0.911,0.922,35.58,32.98,38.47,34.53,31.99,37.43,0,0,0,0,0,0,0.384,0,0.052,0.21,0.79,0.21,47.6
1076277600000,2004,2,2003,5,19,7,0.294,0.0514,0.242,14597,96.4,96.4,86.89,2,2,2,485.8,440.4,538.3,400.8,355.4,85,85,85,0,0,0,0.176,0.158,0.193,400.8,355.4,453.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.175,0.21,0.0882,0.0667,0.113,0.0036,0.0027,0.0047,0.493,0.425,0.571,0.02,0.017,0.024,23.72,23.41,23.99,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.926,0.939,44.46,39.69,49.84,43.44,38.71,48.2,0,0,0,0,0,0,0.483,0,0.052,0.17,0.82,0.18,49.6
1076882400000,2004,2,2003,5,20,7,0.359,0.0514,0.308,17827.2,113.9,113.9,106.1,3,2,2.857142857142857,594.4,555,631.5,509.4,470,85,85,85,0,0,0,0.143,0.135,0.153,509.4,470,546.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.239,0.217,0.26,0.143,0.121,0.166,0.006,0.0051,0.007,0.569,0.513,0.615,0.024,0.022,0.026,23.16,22.96,23.32,0.949,0.945,0.957,0.972,0.97,0.98,0.923,0.916,0.937,39.03,34.89,51.38,37.67,33.84,48.2,0,0,0,0,0,0,0.59,0,0.051,0.14,0.86,0.14,49.7
1077487200000,2004,2,2003,5,21,7,0.404,0.0514,0.353,20375.6,127,127,121.3,3,3,3,668,642.2,698,583,557.2,85,85,85,0,0,0,0.127,0.122,0.132,583,557.2,613,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.281,0.266,0.298,0.19,0.173,0.21,0.0081,0.0074,0.009,0.676,0.633,0.727,0.029,0.027,0.031,22.75,22.58,22.9,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.33,39.68,43.21,40.43,38.7,42.35,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.4
1078092000000,2004,3,2003,6,22,7,0.457,0.0647,0.392,22289.2,141.5,141.5,132.7,3,3,3,755.1,710.3,806.3,648.1,603.3,107,107,107,0,0,0,0.142,0.133,0.151,648.1,603.3,699.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.323,0.298,0.352,0.234,0.204,0.268,0.01,0.0088,0.012,0.791,0.716,0.878,0.034,0.031,0.038,22.29,22,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.13,42.44,48.12,44.22,41.59,47.16,0,0,0,0,0,0,0.737,0,0.065,0.14,0.86,0.14,48.8
1078696800000,2004,3,2003,6,23,7,0.562,0.0647,0.497,26857.6,178.4,178.4,159.9,4,3,3.7142857142857144,929,829.4,1043,822,722.4,107,107,107,0,0,0,0.116,0.103,0.129,822,722.4,935.7,990,990,990,967.6,967.2,968,22.4,22,22.8,0.454,0.365,0.557,0.336,0.284,0.392,0.015,0.012,0.018,1.03,0.917,1.21,0.046,0.04,0.055,21.36,20.76,21.87,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.63,39.51,51.01,43.41,38.52,48.2,0,0,0,0,0,0,0.888,0,0.065,0.12,0.88,0.12,47.8
1079301600000,2004,3,2003,6,24,7,0.772,0.0666,0.65,32078.3,192.8,192.8,190.9,4,4,4,1276,1092,1466,1166,985.5,110.1,107,129,91.57,0,237,0.0869,0.0757,0.0979,1074,985.5,1100,990,990,990,968.8,968.2,969.4,21.2,20.6,21.8,0.773,0.604,0.88,0.593,0.416,0.648,0.028,0.019,0.031,1.66,1.29,1.83,0.078,0.059,0.089,19.57,18.8,20.51,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.1,47.37,50.66,47.74,46.42,48.2,0,0,0,0,0,0,1.06,0,0.122,0.086,0.84,0.16,41.6
1079906400000,2004,3,2003,6,25,7,1.1,0.078,0.665,29785,186.8,186.8,177.3,4,4,4,1814,1533,2145,1685,1404,129,129,129,585.1,304,916,0.072,0.0601,0.0841,1100,1100,1100,990,990,990,970.5,969.6,971.5,19.5,18.5,20.4,0.919,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.096,0.091,0.1,17.65,16.68,18.56,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.23,42.59,47.65,44.32,41.74,46.7,0,0,0,0,0,0,0.985,0,0.435,0.071,0.6,0.4,27.1
1080511200000,2004,3,2003,6,26,7,1.56,0.108,0.665,26058.9,163.6,163.6,155.1,4,4,4,2582,2274,2861,2402,2145,179.3,129,217,1302,1045,1544,0.0687,0.0519,0.0836,1100,1100,1100,990,990,990,972.5,971.8,973.2,17.5,16.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.62,14.95,16.36,0.943,0.941,0.946,0.975,0.972,0.98,0.92,0.914,0.927,39.75,37.92,41.75,38.78,36.84,40.91,0,0,0,0,0,0,0.862,0,0.895,0.069,0.43,0.57,16.7
1081116000000,2004,4,2003,7,27,7,1.85,0.131,0.665,23851.3,145.5,145.5,142,4,4,4,3060,2929,3149,2843,2712,217,217,217,1743,1612,1832,0.0709,0.0689,0.0741,1100,1100,1100,990,990,990,973.7,973.3,973.9,16.3,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.25,14.78,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.59,36,37.47,35.49,34.92,36.36,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1081720800000,2004,4,2003,7,28,7,1.91,0.131,0.665,23432.5,140.2,140.2,139.5,4,4,4,3157,3128,3169,2940,2911,217,217,217,1840,1811,1852,0.0688,0.0685,0.0694,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.23,14.21,14.3,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.95,35.87,36.14,34.87,34.79,35.05,0,0,0,0,0,0,0.775,0,1.245,0.069,0.35,0.65,12.3
1082325600000,2004,4,2003,7,29,7,1.83,0.131,0.665,24003.4,145.5,145.5,142.9,4,4,4,3026,2929,3107,2809,2712,217,217,217,1708,1612,1790,0.0718,0.0698,0.0741,1100,1100,1100,990,990,990,973.6,973.3,973.8,16.4,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.35,14.78,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.912,36.82,36.27,37.47,35.72,35.19,36.36,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1082930400000,2004,4,2003,7,30,7,1.67,0.141,0.665,25219.1,153.7,153.7,150.1,4,4,4,2762,2632,2893,2528,2356,233.9,217,276,1428,1256,1576,0.085,0.075,0.105,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.87,15.5,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.57,37.71,39.42,37.53,36.62,38.43,0,0,0,0,0,0,0.834,0,1.005,0.084,0.4,0.6,15.1
1083535200000,2004,5,2003,8,31,7,1.48,0.167,0.665,26703.9,162.7,162.7,159,4,4,4,2443,2307,2589,2167,2031,276,276,276,1067,931,1213,0.113,0.107,0.12,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.6,16.28,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.65,39.7,41.54,39.74,38.72,40.68,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
1084140000000,2004,5,2003,8,32,7,1.26,0.167,0.665,28353.5,173.6,173.6,168.8,4,4,4,2080,1913,2259,1804,1637,276,276,276,704,537,883,0.133,0.122,0.144,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.4,17.31,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.05,41.85,44.3,42.19,41.01,43.41,0,0,0,0,0,0,0.938,0,0.595,0.13,0.53,0.47,22.5
1084744800000,2004,5,2003,8,33,7,1.04,0.167,0.665,30277.7,184.7,184.7,180.2,4,4,4,1722,1591,1860,1446,1315,276,276,276,346.1,215,484,0.161,0.148,0.173,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.93,17.48,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.98,44.76,47.12,45.06,43.86,46.18,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1085349600000,2004,5,2003,8,34,7,0.874,0.167,0.66,31750.4,192.8,192.8,189,4,4,4,1445,1313,1556,1169,1037,276,276,276,78.57,0,180,0.192,0.177,0.21,1091,1037,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.837,0.725,0.898,0.628,0.507,0.648,0.03,0.024,0.032,1.76,1.52,1.85,0.085,0.072,0.091,18.93,18.49,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.22,47.47,49.21,47.25,46.52,48.2,0,0,0,0,0,0,1.05,0,0.214,0.19,0.76,0.24,36.3
1085954400000,2004,5,2003,8,35,7,0.685,0.107,0.578,30026.4,191.4,191.4,178.7,4,4,4,1133,1027,1257,955.3,866.4,177.4,161,276,0,0,0,0.156,0.133,0.22,955.3,866.4,1047,990,990,990,968.3,968,968.7,21.7,21.3,22,0.601,0.507,0.715,0.415,0.358,0.529,0.019,0.016,0.025,1.28,1.1,1.53,0.059,0.05,0.072,20.4,19.91,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.59,42.41,48.82,44.68,41.56,47.84,0,0,0,0,0,0,0.993,0,0.107,0.16,0.84,0.16,43.8
1086559200000,2004,6,2003,9,36,7,0.564,0.0974,0.466,25149.7,161.7,161.7,149.7,4,3,3.4285714285714284,932.2,871.1,999.8,771.2,710.1,161,161,161,0,0,0,0.173,0.161,0.185,771.2,710.1,838.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.42,0.366,0.481,0.311,0.275,0.345,0.014,0.012,0.016,0.98,0.904,1.05,0.044,0.04,0.048,21.39,21.05,21.71,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.73,39.37,51.39,44.28,38.37,48.2,0,0,0,0,0,0,0.832,0,0.098,0.17,0.83,0.17,44.6
1087164000000,2004,6,2003,9,37,7,0.495,0.0974,0.397,22324.9,139.4,139.4,132.9,3,3,3,818.1,783,856.7,657.1,622,161,161,161,0,0,0,0.197,0.188,0.206,657.1,622,695.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.336,0.316,0.358,0.24,0.217,0.266,0.011,0.0094,0.012,0.814,0.755,0.88,0.036,0.033,0.039,22.01,21.79,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.2,43.14,47.42,44.3,42.27,46.47,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
1087768800000,2004,6,2003,9,38,7,0.447,0.0974,0.35,19908.5,125.3,125.3,118.5,3,3,3,739.3,702.6,774.2,578.3,541.6,161,161,161,0,0,0,0.218,0.208,0.229,578.3,541.6,613.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.271,0.311,0.187,0.163,0.211,0.0081,0.007,0.0092,0.682,0.62,0.74,0.029,0.027,0.032,22.46,22.26,22.67,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.44,38.13,42.61,39.5,37.06,41.76,0,0,0,0,0,0,0.658,0,0.097,0.22,0.78,0.22,44.5
1088373600000,2004,6,2003,9,39,7,0.398,0.106,0.292,16828.9,108.8,108.8,100.2,3,2,2.4285714285714284,657.9,626.3,690.9,482.7,440.3,175.3,161,186,0,0,0,0.267,0.233,0.297,482.7,440.3,529.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.239,0.216,0.264,0.128,0.107,0.155,0.0055,0.0045,0.0066,0.585,0.561,0.616,0.025,0.024,0.026,22.88,22.74,23.03,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,43.76,35.88,50.58,42.47,34.81,48.2,0,0,0,0,0,0,0.557,0,0.106,0.27,0.73,0.27,42.3
1088978400000,2004,7,2003,10,40,7,0.357,0.112,0.244,14461.2,91.56,91.56,86.08,2,2,2,589.8,563.7,617.3,403.8,377.7,186,186,186,0,0,0,0.316,0.301,0.33,403.8,377.7,431.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.193,0.212,0.0896,0.0773,0.103,0.0038,0.0032,0.0043,0.507,0.468,0.548,0.021,0.02,0.023,23.24,23.08,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.93,41.26,46.71,43.04,40.38,45.78,0,0,0,0,0,0,0.478,0,0.113,0.31,0.68,0.32,40.5
1089583200000,2004,7,2003,10,41,7,0.322,0.112,0.21,12431.5,78.87,78.87,74,2,2,2,533.1,511.5,555.2,347.1,325.5,186,186,186,0,0,0,0.349,0.335,0.364,347.1,325.5,369.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0628,0.0526,0.0733,0.0026,0.0022,0.0031,0.422,0.39,0.455,0.018,0.016,0.019,23.58,23.45,23.71,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.916,0.929,38.04,35.75,40.37,37,34.68,39.44,0,0,0,0,0,0,0.411,0,0.112,0.35,0.65,0.35,38.6
1090188000000,2004,7,2003,10,42,7,0.294,0.112,0.182,10772.4,67.95,67.95,64.12,2,2,2,486.3,468,504.7,300.3,282,186,186,186,0,0,0,0.383,0.369,0.397,300.3,282,318.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0408,0.0321,0.0494,0.0017,0.0013,0.002,0.352,0.324,0.379,0.015,0.013,0.016,23.86,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.05,31.06,35.02,32.06,30.13,33.97,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1090792800000,2004,7,2003,10,43,7,0.27,0.11,0.16,9518.48,59.1,59.1,56.66,2,2,2,446.5,430,462.3,264.9,250.3,181.6,155,186,0,0,0,0.406,0.36,0.426,264.9,250.3,276.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.157,0.024,0.0171,0.0294,0.00099,0.0007,0.0012,0.298,0.277,0.316,0.012,0.011,0.013,24.09,24,24.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.2,27.58,30.47,28.33,26.75,29.55,0,0,0,0,0,0,0.315,0,0.11,0.41,0.59,0.41,35.3
1091397600000,2004,8,2003,11,44,7,0.246,0.0937,0.153,9106.43,57.87,57.87,54.2,2,2,2,407.3,391.4,424.3,252.3,236.4,155,155,155,0,0,0,0.381,0.365,0.396,252.3,236.4,269.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.152,0.0195,0.0158,0.0261,0.00079,0.00064,0.0011,0.278,0.258,0.302,0.011,0.01,0.012,24.29,24.19,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.94,26.16,29.83,27.1,25.37,28.94,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
1092002400000,2004,8,2003,11,45,7,0.226,0.0937,0.132,8013.88,48.2,48.2,47.7,1,1,1,373,360.6,386.3,218,205.6,155,155,155,0,0,0,0.416,0.401,0.43,218,205.6,231.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0132,0.0154,0.00058,0.00053,0.00062,0.385,0.363,0.409,0.016,0.015,0.017,24.35,24.26,24.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.84,47.08,52.69,47.7,46.14,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
1092607200000,2004,8,2003,11,46,7,0.208,0.0937,0.115,7149.12,45.24,45.24,42.55,1,1,1,344.6,333.5,356.4,189.6,178.5,155,155,155,0,0,0,0.45,0.435,0.465,189.6,178.5,201.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.334,0.314,0.355,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.44,40.87,46.16,42.55,39.97,45.24,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.4
1093212000000,2004,8,2003,11,47,7,0.194,0.0937,0.1,6198.28,39.09,39.09,36.89,1,1,1,320.8,311.9,329.9,165.8,156.9,155,155,155,0,0,0,0.483,0.47,0.497,165.8,156.9,174.9,990,990,990,965,965,965,25,25,25,0.116,0.112,0.119,0.00985,0.00908,0.0106,0.00039,0.00036,0.00043,0.292,0.276,0.308,0.012,0.011,0.012,24.7,24.64,24.76,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.925,37.95,35.88,40.05,36.89,34.8,39.09,0,0,0,0,0,0,0.205,0,0.094,0.48,0.52,0.48,31.9
1093816800000,2004,8,2003,11,48,7,0.18,0.0778,0.102,6364.36,41.56,41.56,37.88,1,1,1,297.4,285.4,308.9,168.9,150.9,128.6,118,155,0,0,0,0.432,0.391,0.507,168.9,150.9,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0101,0.00857,0.0114,0.0004,0.00034,0.00045,0.294,0.265,0.32,0.012,0.011,0.013,24.81,24.77,24.87,0.945,0.94,0.95,0.975,0.97,0.98,0.921,0.912,0.931,38.85,34.49,42.4,37.88,33.46,41.56,0,0,0,0,0,0,0.21,0,0.078,0.43,0.57,0.43,35.4
1094421600000,2004,9,2003,12,49,7,0.164,0.0714,0.0922,5717.48,36.5,36.5,34.03,1,1,1,270.5,261,281.3,152.5,143,118,118,118,0,0,0,0.437,0.42,0.452,152.5,143,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00871,0.00791,0.00963,0.00035,0.00031,0.00038,0.264,0.247,0.283,0.01,0.0098,0.011,24.95,24.89,25.01,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.08,32.84,37.6,34.03,31.86,36.5,0,0,0,0,0,0,0.189,0,0.0718,0.44,0.56,0.44,34.9
1095026400000,2004,9,2003,12,50,7,0.151,0.0714,0.0795,4905.31,31.17,31.17,29.2,1,1,1,249.4,242.2,258,131.4,124.2,118,118,118,0,0,0,0.473,0.457,0.487,131.4,124.2,140,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0995,0.097,0.103,0.00692,0.0063,0.00765,0.00027,0.00025,0.0003,0.226,0.213,0.242,0.0089,0.0084,0.0096,25.08,25.03,25.13,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.1,28.41,32.13,29.2,27.55,31.17,0,0,0,0,0,0,0.162,0,0.0715,0.47,0.53,0.47,32.5
1095631200000,2004,9,2003,12,51,7,0.141,0.0714,0.0693,4253.64,27.11,27.11,25.32,1,1,1,232.5,226,240.2,114.5,108,118,118,118,0,0,0,0.508,0.491,0.522,114.5,108,122.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0936,0.0913,0.0963,0.00549,0.00493,0.00614,0.00022,0.00019,0.00024,0.196,0.185,0.21,0.0077,0.0073,0.0083,25.21,25.15,25.26,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.1,24.54,27.95,25.32,23.8,27.11,0,0,0,0,0,0,0.141,0,0.0717,0.51,0.49,0.51,30.2
1096236000000,2004,9,2003,12,52,7,0.135,0.0659,0.0687,4228.92,27.87,27.87,25.17,1,1,1,222.7,218.1,225.8,113.7,105.3,109,97,118,0,0,0,0.489,0.437,0.528,113.7,105.3,124.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0925,0.0903,0.0955,0.00541,0.0047,0.00637,0.00021,0.00018,0.00025,0.194,0.18,0.213,0.0076,0.0071,0.0084,25.27,25.26,25.29,0.921,0.915,0.929,0.97,0.97,0.97,0.893,0.888,0.901,25.95,23.89,28.73,25.17,23.17,27.87,0,0,0,0,0,0,0.14,0,0.0663,0.49,0.51,0.49,31.3
1096840800000,2004,10,2004,1,1,7,0.127,0.0587,0.0686,4228.92,26.52,26.52,25.17,1,1,1,210.4,204.7,216.2,113.4,107.7,97,97,97,0,0,0,0.461,0.449,0.474,113.4,107.7,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0894,0.0935,0.00539,0.0049,0.00588,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.008,25.34,25.3,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.95,24.56,27.34,25.17,23.83,26.52,0,0,0,0,0,0,0.14,0,0.0584,0.46,0.54,0.46,33.3
1097445600000,2004,10,2004,1,2,7,0.122,0.0587,0.0633,565.692,23.57,23.57,3.367,1,1,1,201.7,198.9,203.6,104.7,102,97,97,97,0,0,0,0.481,0.476,0.488,104.7,102,106.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0874,0.089,0.00465,0.00442,0.00481,0.00018,0.00017,0.00019,0.177,0.172,0.18,0.0069,0.0067,0.007,25.41,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.471,0,24.3,3.367,0,23.57,0,6,0,0,0.857,0,0.0187,0.857,0.0587,0.48,0.52,0.48,4.64
1098050400000,2004,10,2004,1,3,7,0.116,0.0504,0.0659,2497.74,26.52,26.52,14.87,1,1,1,192.2,187.7,197,108.9,96.76,83.29,73,97,0,0,0,0.433,0.381,0.501,108.9,96.76,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0856,0.0909,0.00501,0.00397,0.00585,0.0002,0.00016,0.00023,0.183,0.163,0.2,0.0072,0.0064,0.0078,25.4,25.38,25.43,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.33,0,27.34,14.87,0,26.52,0,3,0,0,0.429,0,0.0826,0.429,0.0501,0.43,0.57,0.43,21.5
1098655200000,2004,10,2004,1,4,7,0.113,0.0442,0.0687,4242.97,25.72,25.72,25.26,1,1,1,186.7,185,188.6,113.6,112,73,73,73,0,0,0,0.391,0.387,0.395,113.6,112,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0885,0.0897,0.00541,0.00527,0.00557,0.00021,0.00021,0.00022,0.19,0.187,0.194,0.0074,0.0073,0.0076,25.38,25.38,25.38,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.04,25.63,26.51,25.26,24.86,25.72,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1099260000000,2004,11,2004,2,5,7,0.11,0.0405,0.0698,4312.29,26.17,26.17,25.67,1,1,1,182.4,180.1,184.5,115.4,113.1,67,67,67,0,0,0,0.367,0.363,0.372,115.4,113.1,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0878,0.0893,0.00556,0.00536,0.00573,0.00022,0.00021,0.00022,0.192,0.188,0.196,0.0075,0.0074,0.0077,25.37,25.37,25.37,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.46,25.89,26.98,25.67,25.11,26.17,0,0,0,0,0,0,0.143,0,0.0402,0.37,0.63,0.37,39.2
1099864800000,2004,11,2004,2,6,7,0.109,0.0405,0.068,4193.19,25.37,25.37,24.96,1,1,1,179.5,177.6,181.2,112.5,110.6,67,67,67,0,0,0,0.373,0.37,0.377,112.5,110.6,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0869,0.0882,0.00531,0.00515,0.00546,0.00021,0.0002,0.00021,0.187,0.184,0.19,0.0073,0.0072,0.0074,25.37,25.37,25.37,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.73,25.28,26.16,24.96,24.52,25.37,0,0,0,0,0,0,0.139,0,0.041,0.37,0.62,0.38,38.5
1100469600000,2004,11,2004,2,7,7,0.109,0.0391,0.0698,4311.76,28.66,28.66,25.67,1,1,1,180,177.9,181.7,115.4,110.9,64.57,50,67,0,0,0,0.359,0.281,0.377,115.4,110.9,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.087,0.0909,0.00556,0.00518,0.00662,0.00022,0.0002,0.00026,0.192,0.184,0.213,0.0075,0.0072,0.0083,25.37,25.34,25.37,0.921,0.918,0.93,0.97,0.97,0.97,0.894,0.891,0.902,26.46,25.34,29.55,25.67,24.58,28.66,0,0,0,0,0,0,0.143,0,0.0392,0.36,0.64,0.36,39.6
1101074400000,2004,11,2004,2,8,7,0.11,0.0302,0.0797,4971.5,30.94,30.94,29.59,1,1,1,181.8,176.3,187.5,131.8,126.3,50,50,50,0,0,0,0.275,0.267,0.284,131.8,126.3,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0903,0.0943,0.00695,0.00648,0.00743,0.00027,0.00025,0.00029,0.22,0.21,0.23,0.0086,0.0082,0.009,25.34,25.34,25.35,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.51,29.15,31.9,29.59,28.28,30.94,0,0,0,0,0,0,0.164,0,0.0303,0.27,0.72,0.28,45.2
1101679200000,2004,11,2004,2,9,7,0.112,0.0341,0.0776,4830.49,29.79,29.79,28.75,1,1,1,184.7,179.8,191.6,128.2,122.2,56.43,50,59,0,0,0,0.305,0.275,0.326,128.2,122.2,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0903,0.094,0.00665,0.00614,0.00702,0.00026,0.00024,0.00027,0.214,0.204,0.222,0.0084,0.008,0.0087,25.36,25.34,25.36,0.93,0.926,0.931,0.97,0.97,0.97,0.902,0.899,0.904,29.64,28.15,30.71,28.75,27.31,29.79,0,0,0,0,0,0,0.16,0,0.0344,0.3,0.69,0.31,43.1
1102284000000,2004,12,2004,3,10,7,0.122,0.0357,0.0863,5405.54,33.13,33.13,32.18,1,1,1,201.6,196.8,205.8,142.6,137.8,59,59,59,0,0,0,0.293,0.287,0.3,142.6,137.8,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0958,0.099,0.00788,0.00746,0.00823,0.00031,0.00029,0.00032,0.24,0.232,0.248,0.0094,0.0091,0.0097,25.35,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.17,31.99,34.16,32.18,31.03,33.13,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
1102888800000,2004,12,2004,3,11,7,0.119,0.0357,0.0835,5222.14,31.87,31.87,31.08,1,1,1,197,193.2,200.3,138,134.2,59,59,59,0,0,0,0.299,0.295,0.305,138,134.2,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0945,0.0971,0.00748,0.00716,0.00776,0.00029,0.00028,0.0003,0.232,0.225,0.238,0.0091,0.0088,0.0093,25.36,25.36,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.05,31.11,32.86,31.08,30.18,31.87,0,0,0,0,0,0,0.173,0,0.0355,0.3,0.7,0.3,43.9
1103493600000,2004,12,2004,3,12,7,0.119,0.0357,0.0837,5238.63,32.38,32.38,31.18,1,1,1,197.4,192.4,202.5,138.4,133.4,59,59,59,0,0,0,0.299,0.291,0.307,138.4,133.4,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0943,0.0978,0.00752,0.00709,0.00795,0.00029,0.00028,0.00031,0.233,0.224,0.242,0.0091,0.0088,0.0095,25.36,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.15,30.91,33.38,31.18,29.99,32.38,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
1104098400000,2004,12,2004,3,13,7,0.127,0.0381,0.089,5574.26,34.39,34.39,33.18,1,1,1,210.1,203.1,216.2,147.1,139.1,63,59,73,0,0,0,0.299,0.279,0.344,147.1,139.1,152.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.098,0.101,0.00826,0.00757,0.00869,0.00032,0.0003,0.00034,0.249,0.236,0.258,0.0097,0.0092,0.01,25.29,25.26,25.34,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.21,32.23,35.45,33.18,31.26,34.39,0,0,0,0,0,0,0.184,0,0.038,0.3,0.7,0.3,43.9
1104703200000,2005,1,2004,4,14,7,0.133,0.0442,0.0884,5526.92,33.77,33.77,32.9,1,1,1,219.2,217.6,223,146.2,144.6,73,73,73,0,0,0,0.333,0.327,0.336,146.2,144.6,150,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00818,0.00804,0.0085,0.00032,0.00032,0.00033,0.249,0.246,0.255,0.0098,0.0096,0.01,25.24,25.21,25.25,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.92,33.52,34.81,32.9,32.51,33.77,0,0,0,0,0,0,0.183,0,0.0446,0.33,0.66,0.34,41.6
1105308000000,2005,1,2004,4,15,7,0.14,0.0442,0.0957,5994.6,39.16,39.16,35.68,1,1,1,231.2,223.3,245.7,158.2,150.3,73,73,73,0,0,0,0.316,0.297,0.327,158.2,150.3,172.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.11,0.0092,0.00852,0.0104,0.00036,0.00033,0.00041,0.27,0.256,0.296,0.011,0.01,0.012,25.14,25.03,25.2,0.941,0.939,0.946,0.971,0.97,0.976,0.915,0.911,0.924,36.73,34.88,40.11,35.68,33.83,39.16,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
1105912800000,2005,1,2004,4,16,7,0.16,0.0442,0.116,7351.84,46.69,46.69,43.76,1,1,1,265,251.4,277.7,192,178.4,73,73,73,0,0,0,0.276,0.263,0.29,192,178.4,204.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.121,0.0121,0.0109,0.0131,0.00048,0.00043,0.00052,0.33,0.306,0.353,0.013,0.012,0.014,24.91,24.84,24.99,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.936,44.66,41.45,47.64,43.76,40.59,46.69,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1106517600000,2005,1,2004,4,17,7,0.174,0.0442,0.13,8089,48.2,48.2,48.15,1,1,1,288.5,282.9,293.8,215.5,209.9,73,73,73,0,0,0,0.253,0.248,0.258,215.5,209.9,220.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.123,0.127,0.0141,0.0136,0.0145,0.00056,0.00054,0.00058,0.372,0.362,0.382,0.015,0.014,0.015,24.77,24.74,24.81,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.13,48.84,51.36,48.15,47.87,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.5
1107122400000,2005,1,2004,4,18,7,0.186,0.0504,0.135,8097.6,48.2,48.2,48.2,1,1,1,307.2,298.5,312.2,223.9,218.1,83.29,73,85,0,0,0,0.271,0.245,0.28,223.9,218.1,227.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.127,0.13,0.0148,0.0143,0.0151,0.00059,0.00057,0.0006,0.388,0.378,0.394,0.015,0.015,0.016,24.68,24.64,24.72,0.959,0.958,0.959,0.98,0.98,0.98,0.94,0.939,0.94,51.95,50.63,52.65,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.051,0.27,0.73,0.27,43.5
1107727200000,2005,2,2004,5,19,7,0.195,0.0514,0.144,8683.79,54.47,54.47,51.69,2,2,2,322.4,314.1,334.9,237.4,229.1,85,85,85,0,0,0,0.264,0.254,0.271,237.4,229.1,249.8,990,990,990,965,965,965.1,25,24.9,25,0.134,0.131,0.138,0.0159,0.0152,0.017,0.00064,0.00061,0.00068,0.252,0.243,0.266,0.01,0.0097,0.011,24.74,24.66,24.79,0.925,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.64,25.69,28.08,25.84,24.92,27.23,0,0,0,0,0,0,0.287,0,0.051,0.26,0.74,0.26,44.5
1108332000000,2005,2,2004,5,20,7,0.219,0.0514,0.167,10115.1,63.15,63.15,60.21,2,2,2,361.4,341.1,375.1,276.4,256.1,85,85,85,0,0,0,0.235,0.227,0.249,276.4,256.1,290.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.152,0.0295,0.0199,0.0359,0.0012,0.0008,0.0015,0.306,0.276,0.327,0.012,0.011,0.013,24.49,24.4,24.62,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.04,28.78,32.55,30.1,27.91,31.58,0,0,0,0,0,0,0.334,0,0.052,0.23,0.76,0.24,46.2
1108936800000,2005,2,2004,5,21,7,0.235,0.0514,0.183,11068.7,66.72,66.72,65.89,2,2,2,387.8,379.1,391.7,302.8,294.1,85,85,85,0,0,0,0.219,0.217,0.224,302.8,294.1,306.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.157,0.154,0.158,0.0419,0.0378,0.0438,0.0017,0.0015,0.0018,0.346,0.333,0.352,0.014,0.013,0.014,24.32,24.29,24.37,0.941,0.939,0.941,0.97,0.97,0.97,0.913,0.911,0.913,33.96,33.01,34.39,32.94,32.02,33.36,0,0,0,0,0,0,0.366,0,0.052,0.22,0.78,0.22,47.1
1109541600000,2005,2,2004,5,22,7,0.231,0.0628,0.168,10149.2,66.43,66.43,60.41,2,2,2,382.3,373.4,390.4,278.4,266.4,103.9,85,107,0,0,0,0.272,0.218,0.287,278.4,266.4,305.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.147,0.158,0.0304,0.0247,0.0431,0.0012,0.001,0.0017,0.312,0.294,0.35,0.013,0.012,0.014,24.38,24.3,24.44,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,31.14,29.79,34.24,30.21,28.9,33.22,0,0,0,0,0,0,0.336,0,0.063,0.27,0.73,0.27,43.9
1110146400000,2005,3,2004,6,23,7,0.228,0.0647,0.163,9821.74,58.67,58.67,58.46,2,2,2,376.5,373.7,377.5,269.5,266.7,107,107,107,0,0,0,0.284,0.283,0.286,269.5,266.7,270.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.147,0.149,0.0262,0.0249,0.0267,0.0011,0.001,0.0011,0.299,0.295,0.3,0.012,0.012,0.012,24.42,24.41,24.44,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,30.14,29.82,30.24,29.23,28.92,29.34,0,0,0,0,0,0,0.325,0,0.065,0.28,0.71,0.29,43.1
1110751200000,2005,3,2004,6,24,7,0.228,0.0647,0.163,9848.58,59.2,59.2,58.62,2,2,2,377.3,372.3,380,270.3,265.3,107,107,107,0,0,0,0.284,0.282,0.287,270.3,265.3,273,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.147,0.15,0.0266,0.0242,0.0278,0.0011,0.00098,0.0011,0.3,0.293,0.304,0.012,0.012,0.012,24.41,24.4,24.45,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.906,30.22,29.67,30.52,29.31,28.78,29.6,0,0,0,0,0,0,0.326,0,0.065,0.28,0.71,0.29,43.2
1111356000000,2005,3,2004,6,25,7,0.233,0.0647,0.168,10118,64.08,64.08,60.23,2,2,2,384.7,372,402.7,277.7,265,107,107,107,0,0,0,0.279,0.266,0.288,277.7,265,295.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.147,0.158,0.0301,0.0241,0.0386,0.0012,0.00097,0.0016,0.311,0.292,0.338,0.013,0.012,0.014,24.37,24.25,24.45,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,31.04,29.64,33.03,30.11,28.75,32.04,0,0,0,0,0,0,0.335,0,0.065,0.28,0.72,0.28,43.4
1111960800000,2005,3,2004,6,26,7,0.267,0.0694,0.197,11839.9,75.95,75.95,70.48,2,2,2,440.9,408.9,476.8,326.2,301.9,114.7,107,125,0,0,0,0.26,0.243,0.278,326.2,301.9,351.8,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.169,0.16,0.18,0.0529,0.0415,0.065,0.0022,0.0017,0.0027,0.385,0.348,0.425,0.016,0.014,0.018,24.03,23.83,24.21,0.945,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,36.3,33.73,39,35.24,32.72,37.98,0,0,0,0,0,0,0.392,0,0.07,0.26,0.74,0.26,44.3
1112565600000,2005,4,2004,7,27,7,0.321,0.0756,0.246,14708.3,95.65,95.65,87.55,2,2,2,531.2,491.3,571.6,406.2,366.3,125,125,125,0,0,0,0.236,0.219,0.254,406.2,366.3,446.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.199,0.185,0.214,0.0907,0.0719,0.11,0.0038,0.003,0.0046,0.507,0.447,0.567,0.021,0.018,0.024,23.5,23.26,23.74,0.955,0.951,0.958,0.98,0.977,0.98,0.935,0.929,0.939,44.68,40.53,48.8,43.77,39.61,47.83,0,0,0,0,0,0,0.486,0,0.075,0.24,0.77,0.23,45.8
1113170400000,2005,4,2004,7,28,7,0.384,0.0756,0.309,17718.1,115.5,115.5,105.5,3,2,2.7142857142857144,635.6,586.7,684,510.6,461.7,125,125,125,0,0,0,0.197,0.183,0.213,510.6,461.7,559,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.25,0.222,0.277,0.144,0.117,0.174,0.0061,0.0049,0.0075,0.596,0.536,0.646,0.025,0.023,0.028,22.96,22.72,23.17,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.29,35.22,51.69,39.75,34.16,48.2,0,0,0,0,0,0,0.586,0,0.075,0.2,0.8,0.2,46.1
1113775200000,2005,4,2004,7,29,7,0.439,0.0756,0.364,20807.9,127.2,127.2,123.9,3,3,3,726.3,698,744.5,601.3,573,125,125,125,0,0,0,0.172,0.168,0.179,601.3,573,619.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.285,0.312,0.203,0.184,0.215,0.0087,0.0079,0.0093,0.717,0.669,0.748,0.031,0.029,0.032,22.48,22.37,22.64,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.16,40.39,43.27,41.29,39.45,42.41,0,0,0,0,0,0,0.688,0,0.075,0.17,0.83,0.17,47.4
1114380000000,2005,4,2004,7,30,7,0.437,0.0775,0.359,20561.8,127.1,127.1,122.4,3,3,3,722.4,692.8,743.6,594.2,545.8,128.1,125,147,0,0,0,0.178,0.168,0.212,594.2,545.8,618.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.297,0.27,0.311,0.198,0.166,0.214,0.0085,0.0071,0.0093,0.705,0.624,0.746,0.03,0.027,0.032,22.51,22.38,22.7,0.954,0.95,0.955,0.979,0.973,0.98,0.933,0.924,0.936,41.69,38.5,43.22,40.8,37.45,42.36,0,0,0,0,0,0,0.68,0,0.078,0.18,0.82,0.18,47.1
