datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1114984800000,2005,5,2004,8,31,7,0.387,0.0889,0.298,17095.4,109.9,109.9,101.8,3,2,2.5714285714285716,639.3,597.9,680.5,492.3,450.9,147,147,147,0,0,0,0.23,0.216,0.246,492.3,450.9,533.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.216,0.263,0.133,0.112,0.157,0.0057,0.0047,0.0067,0.582,0.536,0.623,0.025,0.023,0.026,22.96,22.77,23.13,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.34,35.04,51.59,40.8,33.99,48.2,0,0,0,0,0,0,0.565,0,0.089,0.23,0.77,0.23,44.2
1115589600000,2005,5,2004,8,32,7,0.33,0.0889,0.241,14396.6,93.34,93.34,85.69,2,2,2,545.9,509.6,584,398.9,362.6,147,147,147,0,0,0,0.27,0.252,0.288,398.9,362.6,436.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.197,0.184,0.211,0.0873,0.0701,0.105,0.0036,0.0029,0.0044,0.496,0.442,0.553,0.021,0.018,0.023,23.45,23.22,23.67,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,43.75,39.98,47.62,42.85,39.02,46.67,0,0,0,0,0,0,0.476,0,0.089,0.27,0.73,0.27,43.6
1116194400000,2005,5,2004,8,33,7,0.283,0.0889,0.194,11571.8,75.4,75.4,68.88,2,2,2,467.5,438.8,497.8,320.5,291.8,147,147,147,0,0,0,0.315,0.295,0.335,320.5,291.8,350.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.159,0.18,0.0503,0.0367,0.0646,0.0021,0.0015,0.0027,0.379,0.335,0.424,0.016,0.014,0.018,23.92,23.74,24.09,0.944,0.939,0.949,0.971,0.97,0.973,0.916,0.911,0.923,35.48,32.36,38.73,34.44,31.39,37.7,0,0,0,0,0,0,0.383,0,0.089,0.31,0.69,0.31,40.9
1116799200000,2005,5,2004,8,34,7,0.246,0.0889,0.157,9395.75,61.08,61.08,55.93,2,2,2,406.9,384.3,430.8,259.9,237.3,147,147,147,0,0,0,0.362,0.341,0.382,259.9,237.3,283.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.14,0.157,0.0227,0.0159,0.033,0.00092,0.00065,0.0013,0.289,0.259,0.324,0.012,0.01,0.013,24.28,24.14,24.42,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.898,0.909,28.83,26.3,31.49,27.96,25.51,30.54,0,0,0,0,0,0,0.311,0,0.089,0.36,0.64,0.36,38.2
1117404000000,2005,5,2004,8,35,7,0.217,0.0768,0.141,8367.55,53.34,53.34,49.81,2,1,1.4285714285714286,359.5,342.5,377.5,232.5,223.5,127,119,147,0,0,0,0.353,0.326,0.395,232.5,223.5,246.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.142,0.0155,0.0147,0.0167,0.00063,0.00059,0.00067,0.34,0.254,0.407,0.014,0.01,0.016,24.46,24.31,24.58,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,41.19,26.06,52.63,38.67,25.28,48.2,0,0,0,0,0,0,0.277,0,0.076,0.35,0.65,0.35,38.6
1118008800000,2005,6,2004,9,36,7,0.195,0.072,0.123,7690.96,48.2,48.2,45.78,1,1,1,322.2,307.8,337.3,203.2,188.8,119,119,119,0,0,0,0.37,0.353,0.387,203.2,188.8,218.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.132,0.013,0.0118,0.0143,0.00052,0.00047,0.00057,0.356,0.331,0.384,0.014,0.013,0.015,24.63,24.53,24.73,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.87,43.56,50.31,45.78,42.69,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.4
1118613600000,2005,6,2004,9,37,7,0.177,0.072,0.105,6541.72,41.88,41.88,38.94,1,1,1,292.2,280.7,304.2,173.2,161.7,119,119,119,0,0,0,0.408,0.391,0.424,173.2,161.7,185.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0105,0.0095,0.0115,0.00042,0.00038,0.00046,0.303,0.282,0.324,0.012,0.011,0.013,24.83,24.75,24.89,0.947,0.943,0.95,0.976,0.97,0.98,0.923,0.915,0.931,39.91,37.23,42.73,38.94,36.11,41.88,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37
1119218400000,2005,6,2004,9,38,7,0.162,0.072,0.0899,5564.97,35.31,35.31,33.12,1,1,1,267.6,258.6,277.2,148.6,139.6,119,119,119,0,0,0,0.445,0.429,0.46,148.6,139.6,158.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00838,0.00761,0.00919,0.00033,0.0003,0.00036,0.259,0.243,0.276,0.01,0.0096,0.011,24.97,24.92,25.02,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.15,32.02,36.4,33.12,31.06,35.31,0,0,0,0,0,0,0.184,0,0.0721,0.44,0.55,0.45,34.4
1119823200000,2005,6,2004,9,39,7,0.149,0.0691,0.0803,4959.59,30.37,30.37,29.52,1,1,1,247,239.2,255.6,132.7,127.5,114.3,108,119,0,0,0,0.463,0.442,0.483,132.7,127.5,136.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0998,0.103,0.00703,0.00659,0.00736,0.00028,0.00026,0.00029,0.23,0.221,0.237,0.0091,0.0087,0.0094,25.09,25.04,25.14,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.43,29.19,31.31,29.52,28.31,30.37,0,0,0,0,0,0,0.164,0,0.0687,0.46,0.54,0.46,33.3
1120428000000,2005,7,2004,10,40,7,0.139,0.0653,0.0738,4554.39,28.65,28.65,27.11,1,1,1,230,224.1,236.7,122,116.1,108,108,108,0,0,0,0.47,0.456,0.482,122,116.1,128.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0945,0.0989,0.00612,0.00562,0.00669,0.00024,0.00022,0.00026,0.21,0.199,0.222,0.0083,0.0078,0.0087,25.21,25.16,25.26,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.95,26.53,29.53,27.11,25.74,28.65,0,0,0,0,0,0,0.151,0,0.0652,0.47,0.53,0.47,32.8
1121032800000,2005,7,2004,10,41,7,0.131,0.0653,0.0656,4023.9,25.29,25.29,23.95,1,1,1,216.5,210.7,222.2,108.5,102.7,108,108,108,0,0,0,0.499,0.486,0.513,108.5,102.7,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0918,0.0898,0.0938,0.00497,0.00448,0.00546,0.00019,0.00018,0.00021,0.186,0.175,0.196,0.0073,0.0069,0.0077,25.32,25.27,25.36,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.894,24.69,23.31,26.07,23.95,22.61,25.29,0,0,0,0,0,0,0.133,0,0.0654,0.5,0.5,0.5,30.7
1121637600000,2005,7,2004,10,42,7,0.123,0.0653,0.0576,1053.4,22.15,22.15,6.27,1,1,1,203.3,198.4,208.8,95.29,90.41,108,108,108,0,0,0,0.531,0.517,0.544,95.29,90.41,100.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0854,0.0891,0.00385,0.00343,0.00432,0.00015,0.00013,0.00017,0.162,0.153,0.172,0.0063,0.006,0.0067,25.42,25.38,25.44,0.26,0,0.912,0.277,0,0.969,0.252,0,0.883,6.473,0,22.86,6.27,0,22.15,0,5,0,0,0.714,0,0.0348,0.714,0.0654,0.53,0.47,0.53,8.56
1122242400000,2005,7,2004,10,43,7,0.117,0.0653,0.0514,0,0,0,0,1,1,1,192.9,188.8,197,84.94,80.84,108,108,108,0,0,0,0.56,0.548,0.572,84.94,80.84,89.04,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0821,0.085,0.00297,0.00262,0.00332,0.00012,0.0001,0.00013,0.144,0.136,0.151,0.0056,0.0053,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.56,0.44,0.56,0
1122847200000,2005,8,2004,11,44,7,0.109,0.0562,0.0526,0,0,0,0,1,1,1,180,173.8,187.5,87.01,80.8,93,93,93,0,0,0,0.517,0.496,0.535,87.01,80.8,94.47,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0825,0.0803,0.0851,0.00315,0.00262,0.00378,0.00012,0.0001,0.00015,0.146,0.134,0.159,0.0057,0.0053,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.52,0.48,0.52,0
1123452000000,2005,8,2004,11,45,7,0.1,0.0562,0.0442,0,0,0,0,1,1,1,166.1,160.4,171.9,73.14,67.4,93,93,93,0,0,0,0.56,0.541,0.58,73.14,67.4,78.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0756,0.0796,0.00197,0.00148,0.00245,0.000077,0.000058,0.000096,0.121,0.111,0.131,0.0047,0.0043,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.56,0.44,0.56,0
1124056800000,2005,8,2004,11,46,7,0.0937,0.0562,0.0375,0,0,0,0,1,1,1,154.9,150.8,159,61.93,57.83,93,93,93,0,0,0,0.601,0.585,0.617,61.93,57.83,66.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0722,0.0751,0.00101,0.000666,0.00136,0.00004,0.000026,0.000053,0.101,0.0934,0.108,0.0039,0.0037,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
1124661600000,2005,8,2004,11,47,7,0.0881,0.0562,0.0276,0,0,0,0,1,0,0.8571428571428571,145.6,141.8,149.5,52.59,48.81,93,93,93,7,0,49,0.639,0.622,0.656,45.62,0,56.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.000235,0,0.000549,0.0000092,0,0.000022,0.0835,0.0708,0.091,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.64,0.31,0.69,0
1125266400000,2005,8,2004,11,48,7,0.0827,0.049,0.0214,653.162,14.05,14.05,3.888,1,0,0.5714285714285714,136.8,130.1,141.5,55.81,46.89,81,72,93,20.57,0,49,0.591,0.522,0.665,35.36,0,65.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0729,0.000577,0,0.00136,0.000023,0,0.000053,0.0868,0.0708,0.106,0.0034,0.0028,0.0042,25.41,25.39,25.43,0.252,0,0.891,0.274,0,0.96,0.242,0,0.855,4.05,0,14.64,3.888,0,14.05,3,2,0,0.429,0.286,0,0.0216,0.714,0.0613,0.59,0.26,0.74,7.9
1125871200000,2005,9,2004,12,49,7,0.0744,0.0435,0.0186,0,0,0,0,1,0,0.5714285714285714,122.9,117.2,128.7,50.94,45.2,72,72,72,20.14,0,49,0.586,0.56,0.614,30.75,0,56.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000185,0,0.000568,0.0000073,0,0.000022,0.0797,0.0708,0.0904,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0558,0.58,0.25,0.75,0
1126476000000,2005,9,2004,12,50,7,0.0676,0.0435,0,0,0,0,0,0,0,0,111.7,107.6,115.8,39.73,35.63,72,72,72,39.71,36,44,0.645,0.622,0.669,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0676,0.64,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0627,0.0435,0,0,0,0,0,0,0,0,103.7,101.3,106.3,31.72,29.34,72,72,72,31.71,29,34,0.694,0.678,0.71,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0627,0.69,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0592,0.0401,0,0,0,0,0,0,0,0,97.9,94.5,100.5,31.62,25.78,66.29,52,72,31.86,26,44,0.675,0.542,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0592,0.68,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0551,0.0314,0,0,0,0,0,0,0,0,91.14,88.76,93.13,39.14,36.76,52,52,52,39.14,37,41,0.571,0.558,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.57,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0518,0.0314,0,0,0,0,0,0,0,0,85.71,84.11,87.94,33.71,32.11,52,52,52,33.57,32,36,0.607,0.591,0.618,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.61,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0498,0.0314,0,0,0,0,0,0,0,0,82.31,80.01,84.38,30.31,28.01,52,52,52,30.29,28,32,0.632,0.616,0.65,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0498,0.63,0,1,0
1130104800000,2005,10,2005,1,4,7,0.048,0.0314,0,0,0,0,0,0,0,0,79.31,77.82,80.83,27.31,25.82,52,52,52,27.43,26,29,0.656,0.643,0.668,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.65,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0506,0.0304,0,0,0,0,0,0,0,0,83.64,77.82,89.85,33.36,25.82,50.29,50,52,33.43,26,40,0.603,0.556,0.668,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0506,0.6,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0632,0.0302,0.025,328.47,13.69,13.69,1.955,1,0,0.7142857142857143,104.5,92.86,114.7,54.54,42.86,50,50,50,13.14,0,49,0.48,0.436,0.538,41.4,0,64.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000483,0,0.00125,0.000019,0,0.000049,0.0861,0.0708,0.102,0.0034,0.0028,0.004,25.41,25.4,25.43,0.126,0,0.884,0.137,0,0.96,0.121,0,0.849,2.037,0,14.26,1.955,0,13.69,2,4,0,0.286,0.571,0,0.0109,0.857,0.0382,0.48,0.4,0.6,5.2
1131919200000,2005,11,2005,2,7,7,0.0694,0.0302,0.0392,1672.16,14.93,14.93,9.953,1,1,1,114.7,112.3,118.8,64.74,62.27,50,50,50,0,0,0,0.436,0.421,0.445,64.74,62.27,68.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00125,0.00104,0.0016,0.000049,0.000041,0.000063,0.102,0.0984,0.108,0.004,0.0039,0.0042,25.4,25.39,25.4,0.635,0,0.907,0.686,0,0.96,0.609,0,0.871,10.37,0,15.55,9.953,0,14.93,0,2,0,0,0.286,0,0.0553,0.286,0.0302,0.44,0.56,0.44,24.1
1132524000000,2005,11,2005,2,8,7,0.0727,0.0302,0.0424,2563.56,17.85,17.85,15.26,1,1,1,120.2,113.6,130.1,70.17,63.64,50,50,50,0,0,0,0.417,0.384,0.44,70.17,63.64,80.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.074,0.00171,0.00116,0.00255,0.000067,0.000045,0.0001,0.111,0.1,0.127,0.0043,0.0039,0.005,25.39,25.37,25.4,0.908,0.878,0.939,0.96,0.96,0.96,0.872,0.843,0.902,15.9,13.92,18.6,15.26,13.36,17.85,0,0,0,0,0,0,0.0848,0,0.0303,0.42,0.58,0.42,35.3
1133128800000,2005,11,2005,2,9,7,0.0838,0.0334,0.0505,3117.2,19.58,19.58,18.55,1,1,1,138.6,135.2,142.9,83.5,78.98,55.14,50,59,0,0,0,0.398,0.361,0.428,83.5,78.98,88.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0751,0.077,0.00285,0.00246,0.00327,0.00011,0.000097,0.00013,0.134,0.127,0.142,0.0053,0.005,0.0056,25.37,25.36,25.37,0.929,0.923,0.935,0.962,0.96,0.964,0.893,0.889,0.897,19.3,18.37,20.32,18.55,17.64,19.58,0,0,0,0,0,0,0.103,0,0.0333,0.4,0.6,0.4,37.2
1133733600000,2005,12,2005,3,10,7,0.0898,0.0357,0.0541,3320.93,20.31,20.31,19.77,1,1,1,148.4,146.4,151.1,89.44,87.45,59,59,59,0,0,0,0.398,0.39,0.403,89.44,87.45,92.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.078,0.0797,0.00335,0.00318,0.00358,0.00013,0.00012,0.00014,0.145,0.142,0.15,0.0057,0.0056,0.0059,25.36,25.35,25.36,0.922,0.919,0.924,0.964,0.963,0.965,0.889,0.887,0.89,20.5,20.1,21.04,19.77,19.36,20.31,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
1134338400000,2005,12,2005,3,11,7,0.0915,0.0357,0.0558,3416.64,21.33,21.33,20.34,1,1,1,151.2,149.2,156,92.22,90.19,59,59,59,0,0,0,0.39,0.378,0.395,92.22,90.19,97.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.079,0.0814,0.00359,0.00342,0.004,0.00014,0.00013,0.00016,0.15,0.147,0.159,0.0059,0.0058,0.0062,25.35,25.35,25.35,0.919,0.914,0.921,0.965,0.964,0.967,0.887,0.884,0.888,21.07,20.65,22.05,20.34,19.92,21.33,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.3
1134943200000,2005,12,2005,3,12,7,0.0958,0.0357,0.0601,3670.47,22.56,22.56,21.85,1,1,1,158.4,156.8,161.5,99.45,97.84,59,59,59,0,0,0,0.373,0.365,0.376,99.45,97.84,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0817,0.0833,0.0042,0.00407,0.00446,0.00016,0.00016,0.00017,0.163,0.16,0.169,0.0064,0.0063,0.0066,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.56,22.21,23.26,21.85,21.5,22.56,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1135548000000,2005,12,2005,3,13,7,0.1,0.0369,0.0634,3882.28,24.32,24.32,23.11,1,1,1,165.8,159.8,170.2,104.8,97.24,61,59,73,0,0,0,0.368,0.349,0.429,104.8,97.24,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0828,0.086,0.00465,0.00402,0.00509,0.00018,0.00016,0.0002,0.173,0.161,0.182,0.0068,0.0063,0.0071,25.36,25.35,25.38,0.915,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.89,23.83,22.12,25.08,23.11,21.4,24.32,0,0,0,0,0,0,0.128,0,0.0366,0.37,0.63,0.37,38.8
1136152800000,2006,1,2005,4,14,7,0.107,0.0442,0.0632,3873.28,24.66,24.66,23.06,1,1,1,177.5,172.2,184.2,104.5,99.16,73,73,73,0,0,0,0.411,0.396,0.424,104.5,99.16,111.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0839,0.0882,0.00463,0.00418,0.0052,0.00018,0.00016,0.0002,0.174,0.164,0.186,0.0068,0.0064,0.0073,25.38,25.38,25.38,0.914,0.911,0.919,0.969,0.968,0.97,0.886,0.882,0.891,23.78,22.5,25.42,23.06,21.79,24.66,0,0,0,0,0,0,0.128,0,0.0438,0.41,0.59,0.41,36.2
1136757600000,2006,1,2005,4,15,7,0.118,0.0442,0.0734,4556.71,28.7,28.7,27.12,1,1,1,194.3,187.2,200.9,121.3,114.2,73,73,73,0,0,0,0.376,0.363,0.39,121.3,114.2,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0892,0.0941,0.00606,0.00546,0.00662,0.00024,0.00021,0.00026,0.204,0.191,0.216,0.008,0.0075,0.0084,25.38,25.38,25.39,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.96,26.17,29.58,27.12,25.39,28.7,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
1137362400000,2006,1,2005,4,16,7,0.133,0.0442,0.0893,5584.41,37.06,37.06,33.24,1,1,1,220.7,204.4,237.2,147.7,131.4,73,73,73,0,0,0,0.331,0.308,0.357,147.7,131.4,164.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0953,0.107,0.00831,0.00692,0.00971,0.00033,0.00027,0.00038,0.251,0.222,0.281,0.0099,0.0087,0.011,25.22,25.1,25.35,0.937,0.931,0.943,0.97,0.97,0.972,0.91,0.903,0.917,34.26,30.42,38.13,33.24,29.51,37.06,0,0,0,0,0,0,0.185,0,0.0437,0.33,0.67,0.33,42
1137967200000,2006,1,2005,4,17,7,0.157,0.0442,0.113,7118.84,45.89,45.89,42.37,1,1,1,259.2,241.9,274.1,186.2,168.9,73,73,73,0,0,0,0.282,0.266,0.302,186.2,168.9,201.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.12,0.0116,0.0101,0.0128,0.00046,0.0004,0.00051,0.32,0.289,0.347,0.013,0.011,0.014,24.95,24.86,25.06,0.95,0.945,0.955,0.979,0.974,0.98,0.93,0.921,0.936,43.29,39.21,46.82,42.37,38.21,45.89,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.3
1138572000000,2006,1,2005,4,18,7,0.18,0.0493,0.131,8098.13,50.02,50.02,48.2,2,1,1.1428571428571428,297.4,280.4,314.9,215.9,207.4,81.57,73,85,0,0,0,0.274,0.254,0.29,215.9,207.4,229.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.122,0.131,0.0141,0.0134,0.0153,0.00056,0.00053,0.00061,0.352,0.244,0.387,0.014,0.0098,0.015,24.76,24.67,24.82,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.2,25.78,51.75,44.63,25.01,48.2,0,0,0,0,0,0,0.268,0,0.049,0.27,0.73,0.27,45
1139176800000,2006,2,2005,5,19,7,0.205,0.0514,0.154,9301.53,59.67,59.67,55.37,2,2,2,339.1,321.7,358.9,254.1,236.7,85,85,85,0,0,0,0.251,0.237,0.264,254.1,236.7,273.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.134,0.147,0.0202,0.0159,0.0283,0.00081,0.00064,0.0011,0.274,0.252,0.302,0.011,0.01,0.012,24.63,24.5,24.74,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.54,26.57,30.76,27.68,25.77,29.83,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.4
1139781600000,2006,2,2005,5,20,7,0.235,0.0514,0.183,11083,71.41,71.41,65.97,2,2,2,388.3,364.7,413.9,303.3,279.7,85,85,85,0,0,0,0.219,0.205,0.233,303.3,279.7,328.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.149,0.166,0.0422,0.031,0.0542,0.0017,0.0013,0.0022,0.346,0.311,0.385,0.014,0.013,0.016,24.31,24.15,24.47,0.941,0.936,0.945,0.97,0.97,0.97,0.912,0.908,0.917,34.01,31.4,36.81,32.98,30.46,35.7,0,0,0,0,0,0,0.366,0,0.052,0.22,0.78,0.22,47.2
1140386400000,2006,2,2005,5,21,7,0.275,0.0514,0.224,13543.2,88.7,88.7,80.61,2,2,2,455.2,421.3,492.9,370.2,336.3,85,85,85,0,0,0,0.187,0.172,0.202,370.2,336.3,407.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.169,0.194,0.0737,0.0577,0.0915,0.003,0.0024,0.0038,0.447,0.396,0.503,0.018,0.016,0.021,23.9,23.68,24.11,0.951,0.946,0.956,0.977,0.971,0.98,0.929,0.919,0.936,41.26,37.61,45.25,40.31,36.52,44.35,0,0,0,0,0,0,0.448,0,0.051,0.19,0.81,0.19,49.2
1140991200000,2006,2,2005,5,22,7,0.346,0.0609,0.285,16613.2,110.1,110.1,98.89,3,2,2.2857142857142856,572.2,510.1,637.5,471.5,425.1,100.7,85,107,0,0,0,0.176,0.16,0.194,471.5,425.1,530.5,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.224,0.2,0.256,0.123,0.0997,0.155,0.0051,0.0041,0.0066,0.574,0.529,0.626,0.024,0.022,0.026,23.26,22.96,23.58,0.955,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.99,36.19,52.39,44.31,35.1,48.2,0,0,0,0,0,0,0.549,0,0.061,0.18,0.82,0.18,48
1141596000000,2006,3,2005,6,23,7,0.443,0.0647,0.379,21600.4,140.1,140.1,128.6,3,3,3,733.1,661.9,798,626.1,554.9,107,107,107,0,0,0,0.146,0.134,0.162,626.1,554.9,691,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.311,0.27,0.348,0.219,0.172,0.263,0.0095,0.0073,0.011,0.754,0.634,0.864,0.033,0.027,0.038,22.41,22.04,22.82,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.78,39.37,47.66,42.86,38.37,46.7,0,0,0,0,0,0,0.714,0,0.064,0.15,0.86,0.14,48.8
1142200800000,2006,3,2005,6,24,7,0.526,0.0647,0.461,24885.2,159.1,159.1,148.1,4,3,3.2857142857142856,868.9,820.3,919,761.9,713.3,107,107,107,0,0,0,0.123,0.116,0.13,761.9,713.3,812,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.399,0.36,0.444,0.306,0.277,0.332,0.014,0.012,0.015,0.964,0.901,1.01,0.043,0.039,0.045,21.66,21.43,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.71,39.87,52.32,45.63,38.9,48.2,0,0,0,0,0,0,0.823,0,0.065,0.12,0.88,0.12,47.3
1142805600000,2006,3,2005,6,25,7,0.597,0.0647,0.532,28530.7,178.4,178.4,169.8,4,4,4,986.3,935,1043,879.3,828,107,107,107,0,0,0,0.109,0.103,0.114,879.3,828,935.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.506,0.459,0.557,0.365,0.34,0.392,0.016,0.015,0.018,1.11,1.02,1.21,0.05,0.046,0.055,21.05,20.76,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.33,41.33,45.51,42.46,40.46,44.6,0,0,0,0,0,0,0.943,0,0.065,0.11,0.89,0.11,47.8
1143410400000,2006,3,2005,6,26,7,0.676,0.0718,0.604,31393.5,191.1,191.1,186.9,4,4,4,1117,1066,1158,998.2,959,118.7,107,148,0,0,0,0.106,0.0942,0.129,998.2,959,1029,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.632,0.579,0.667,0.436,0.403,0.488,0.02,0.018,0.022,1.35,1.25,1.44,0.062,0.057,0.066,20.39,20.21,20.64,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.67,46.39,48.75,46.72,45.46,47.78,0,0,0,0,0,0,1.04,0,0.072,0.11,0.89,0.11,46.4
1144015200000,2006,4,2005,7,27,7,0.7,0.0895,0.61,31470.9,188.1,188.1,187.3,4,4,4,1157,1149,1163,1009,1001,148,148,148,0,0,0,0.128,0.127,0.129,1009,1001,1015,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.662,0.651,0.671,0.443,0.426,0.457,0.021,0.02,0.021,1.39,1.36,1.41,0.064,0.063,0.065,20.22,20.18,20.27,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.79,47.56,47.98,46.83,46.61,47.02,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,45
1144620000000,2006,4,2005,7,28,7,0.702,0.0776,0.624,32043.7,192.2,192.2,190.7,4,4,4,1161,1152,1169,1032,1004,128.3,125,148,0,0,0,0.11,0.107,0.128,1032,1004,1044,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.686,0.655,0.701,0.495,0.432,0.522,0.023,0.02,0.024,1.47,1.37,1.51,0.068,0.063,0.07,20.13,20.06,20.25,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.66,47.64,49.03,47.68,46.69,48.05,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.6
1145224800000,2006,4,2005,7,29,7,0.705,0.0756,0.629,32212.2,192.5,192.5,191.7,4,4,4,1165,1149,1172,1040,1024,125,125,125,0,0,0,0.107,0.107,0.109,1040,1024,1047,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.695,0.673,0.705,0.513,0.478,0.528,0.024,0.022,0.024,1.5,1.44,1.52,0.069,0.066,0.071,20.09,20.04,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.91,48.46,49.11,47.93,47.49,48.13,0,0,0,0,0,0,1.07,0,0.076,0.11,0.89,0.11,45.7
1145829600000,2006,4,2005,7,30,7,0.656,0.0756,0.58,30434.7,188.3,188.3,181.2,4,4,4,1084,1030,1136,959.2,904.9,125,125,125,0,0,0,0.115,0.11,0.121,959.2,904.9,1011,990,990,990,968.2,968,968.3,21.8,21.7,22,0.591,0.536,0.653,0.406,0.377,0.447,0.019,0.017,0.021,1.26,1.16,1.38,0.058,0.053,0.064,20.57,20.29,20.84,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.21,44.19,48.05,45.29,43.3,47.08,0,0,0,0,0,0,1.01,0,0.076,0.12,0.88,0.12,46.4
1146434400000,2006,5,2005,8,31,7,0.581,0.0889,0.493,26241.8,166.5,166.5,156.2,4,3,3.7142857142857144,961.4,912.2,1012,814.4,765.2,147,147,147,0,0,0,0.153,0.145,0.161,814.4,765.2,865.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.455,0.409,0.501,0.333,0.309,0.358,0.015,0.014,0.016,1.03,0.975,1.09,0.046,0.044,0.05,21.23,20.97,21.45,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,44.14,39.77,52.14,42.49,38.8,48.2,0,0,0,0,0,0,0.868,0,0.088,0.15,0.85,0.15,45.2
1147039200000,2006,5,2005,8,32,7,0.516,0.0889,0.427,23651.1,144.6,144.6,140.8,3,3,3,853.7,813.1,896.7,706.7,666.1,147,147,147,0,0,0,0.172,0.164,0.181,706.7,666.1,749.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.364,0.339,0.395,0.273,0.246,0.302,0.012,0.011,0.013,0.897,0.827,0.977,0.04,0.036,0.043,21.79,21.54,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.15,45.87,50.5,46.93,44.96,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,45.8
1147644000000,2006,5,2005,8,33,7,0.465,0.0889,0.376,21367.1,132.8,132.8,127.2,3,3,3,769.5,733.5,801.3,622.5,586.5,147,147,147,0,0,0,0.191,0.183,0.2,622.5,586.5,654.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.293,0.332,0.217,0.193,0.238,0.0094,0.0083,0.01,0.753,0.693,0.807,0.033,0.03,0.035,22.27,22.09,22.47,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.27,41.08,45.18,42.39,40.19,44.27,0,0,0,0,0,0,0.707,0,0.089,0.19,0.81,0.19,46
1148248800000,2006,5,2005,8,34,7,0.414,0.0889,0.325,18605.8,118.1,118.1,110.7,3,3,3,684.6,649.6,721.2,537.6,502.6,147,147,147,0,0,0,0.215,0.204,0.226,537.6,502.6,574.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.246,0.286,0.16,0.137,0.185,0.0069,0.0058,0.008,0.61,0.551,0.672,0.026,0.023,0.029,22.75,22.54,22.95,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.96,35.69,40.3,36.92,34.62,39.36,0,0,0,0,0,0,0.615,0,0.089,0.21,0.79,0.21,44.9
1148853600000,2006,5,2005,8,35,7,0.369,0.0792,0.29,16460.5,101.9,101.9,97.98,3,2,2.2857142857142856,609.7,582.6,639.5,478.7,463.6,131,119,147,0,0,0,0.214,0.195,0.238,478.7,463.6,492.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.231,0.221,0.24,0.125,0.118,0.131,0.0053,0.005,0.0056,0.59,0.53,0.628,0.025,0.022,0.027,23.07,22.96,23.18,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.63,35.02,52,44.14,33.97,48.2,0,0,0,0,0,0,0.544,0,0.079,0.21,0.79,0.21,44.6
1149458400000,2006,6,2005,9,36,7,0.333,0.072,0.261,15540.2,96.4,96.4,92.5,2,2,2,549.9,527.1,574.1,430.9,408.1,119,119,119,0,0,0,0.217,0.207,0.226,430.9,408.1,455.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.216,0.102,0.0916,0.114,0.0043,0.0038,0.0048,0.543,0.509,0.58,0.023,0.021,0.024,23.38,23.24,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.26,44.97,49.67,46.25,44.07,48.2,0,0,0,0,0,0,0.514,0,0.072,0.22,0.78,0.22,46.7
1150063200000,2006,6,2005,9,37,7,0.302,0.072,0.23,13841.7,86.66,86.66,82.39,2,2,2,499.4,480.3,519.7,380.4,361.3,119,119,119,0,0,0,0.238,0.229,0.248,380.4,361.3,400.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.182,0.196,0.0786,0.0695,0.0881,0.0033,0.0029,0.0037,0.467,0.438,0.497,0.019,0.018,0.021,23.69,23.56,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,42.08,40.06,44.21,41.2,39.1,43.33,0,0,0,0,0,0,0.458,0,0.072,0.24,0.76,0.24,45.8
1150668000000,2006,6,2005,9,38,7,0.277,0.072,0.205,12268.1,76.78,76.78,73.02,2,2,2,457.2,441.2,474,338.2,322.2,119,119,119,0,0,0,0.261,0.251,0.27,338.2,322.2,355,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.169,0.18,0.0586,0.0511,0.0666,0.0024,0.0021,0.0027,0.404,0.38,0.429,0.017,0.016,0.018,23.94,23.84,24.03,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.58,35.86,39.39,36.51,34.78,38.39,0,0,0,0,0,0,0.406,0,0.072,0.26,0.74,0.26,44.3
1151272800000,2006,6,2005,9,39,7,0.255,0.0701,0.185,11095.2,68.47,68.47,66.04,2,2,2,421.2,407,436,305.4,297.3,115.9,108,119,0,0,0,0.275,0.262,0.286,305.4,297.3,317,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.159,0.167,0.0431,0.0393,0.0486,0.0018,0.0016,0.002,0.354,0.342,0.372,0.014,0.014,0.015,24.15,24.07,24.22,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34.04,33.15,35.29,33.02,32.15,34.23,0,0,0,0,0,0,0.367,0,0.07,0.27,0.73,0.27,43.5
1151877600000,2006,7,2005,10,40,7,0.235,0.0653,0.17,10208.2,63.68,63.68,60.76,2,2,2,388.3,375.6,401.8,280.3,267.6,108,108,108,0,0,0,0.278,0.269,0.288,280.3,267.6,293.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.148,0.157,0.0313,0.0253,0.0377,0.0013,0.001,0.0015,0.315,0.296,0.336,0.013,0.012,0.014,24.34,24.26,24.43,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.32,29.91,32.82,30.38,29.02,31.84,0,0,0,0,0,0,0.338,0,0.065,0.28,0.72,0.28,43.4
1152482400000,2006,7,2005,10,41,7,0.217,0.0653,0.152,9161.57,57.15,57.15,54.53,2,2,2,359.4,348,371.5,251.4,240,108,108,108,0,0,0,0.301,0.291,0.31,251.4,240,263.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.147,0.0187,0.0161,0.0234,0.00076,0.00065,0.00094,0.273,0.259,0.29,0.011,0.01,0.012,24.53,24.45,24.6,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,28.11,26.81,29.46,27.27,26.01,28.58,0,0,0,0,0,0,0.303,0,0.065,0.3,0.7,0.3,42.2
1153087200000,2006,7,2005,10,42,7,0.202,0.0653,0.137,8258.99,51.23,51.23,49.16,2,1,1.4285714285714286,334.5,325.3,344.4,226.5,217.3,108,108,108,0,0,0,0.323,0.314,0.332,226.5,217.3,236.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.015,0.0142,0.0158,0.0006,0.00057,0.00064,0.329,0.247,0.395,0.013,0.0099,0.016,24.6,24.54,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.39,25.59,52.09,38.35,24.83,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.9
1153692000000,2006,7,2005,10,43,7,0.189,0.0653,0.124,7806.5,48.2,48.2,46.47,1,1,1,313.3,304.2,322.3,205.3,196.2,108,108,108,0,0,0,0.345,0.335,0.355,205.3,196.2,214.3,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.014,0.00053,0.0005,0.00056,0.359,0.343,0.375,0.014,0.014,0.015,24.67,24.61,24.74,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.46,45.39,49.51,46.47,44.49,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.3
1154296800000,2006,7,2005,10,44,7,0.176,0.0575,0.119,7494.43,46.77,46.77,44.61,1,1,1,291.5,282.1,301.2,196.4,189.1,95.14,93,108,0,0,0,0.326,0.311,0.359,196.4,189.1,205.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.124,0.0124,0.0118,0.0132,0.00049,0.00047,0.00053,0.341,0.328,0.358,0.014,0.013,0.014,24.79,24.75,24.84,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.52,43.83,47.73,44.61,42.95,46.77,0,0,0,0,0,0,0.248,0,0.057,0.33,0.68,0.32,42.6
1154901600000,2006,8,2005,11,45,7,0.163,0.0562,0.107,6735.82,42.25,42.25,40.09,1,1,1,270.1,261.6,279.1,177.1,168.6,93,93,93,0,0,0,0.344,0.333,0.356,177.1,168.6,186.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.291,0.323,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.92,0.931,41.01,38.99,43.12,40.09,37.97,42.25,0,0,0,0,0,0,0.223,0,0.056,0.34,0.66,0.34,41.3
1155506400000,2006,8,2005,11,46,7,0.152,0.0562,0.0961,5987.79,37.36,37.36,35.64,1,1,1,251.9,245.4,259.1,158.9,152.4,93,93,93,0,0,0,0.369,0.359,0.379,158.9,152.4,166.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00926,0.00871,0.00987,0.00037,0.00034,0.00039,0.274,0.263,0.287,0.011,0.01,0.011,25.02,24.98,25.06,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,36.72,35.22,38.42,35.64,34.16,37.36,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1156111200000,2006,8,2005,11,47,7,0.144,0.0562,0.0876,5446,33.73,33.73,32.42,1,1,1,237.8,232,243.5,144.8,139,93,93,93,0,0,0,0.391,0.382,0.401,144.8,139,150.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00806,0.00757,0.00854,0.00032,0.0003,0.00034,0.249,0.239,0.259,0.0098,0.0094,0.01,25.12,25.08,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.42,32.07,34.77,32.42,31.11,33.73,0,0,0,0,0,0,0.18,0,0.0564,0.39,0.61,0.39,37.8
1156716000000,2006,8,2005,11,48,7,0.135,0.0508,0.0844,5258.99,33.63,33.63,31.3,1,1,1,223.6,215.9,230.1,139.6,131.4,84,72,93,0,0,0,0.375,0.325,0.414,139.6,131.4,149.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0981,0.102,0.00762,0.00692,0.00845,0.0003,0.00027,0.00033,0.239,0.225,0.255,0.0094,0.0088,0.01,25.22,25.18,25.26,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.27,30.27,34.67,31.3,29.36,33.63,0,0,0,0,0,0,0.174,0,0.0506,0.38,0.63,0.37,39
1157320800000,2006,9,2005,12,49,7,0.124,0.0435,0.0805,5020.41,31.68,31.68,29.88,1,1,1,205,197.6,212.9,133,125.6,72,72,72,0,0,0,0.351,0.338,0.364,133,125.6,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.094,0.0994,0.00706,0.00643,0.00773,0.00028,0.00025,0.0003,0.226,0.212,0.24,0.0088,0.0083,0.0094,25.34,25.28,25.38,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.81,29.03,32.66,29.88,28.16,31.68,0,0,0,0,0,0,0.166,0,0.0435,0.35,0.65,0.35,40.5
1157925600000,2006,9,2005,12,50,7,0.115,0.0435,0.0717,4439.93,27.83,27.83,26.43,1,1,1,190.5,184.7,196.2,118.5,112.7,72,72,72,0,0,0,0.378,0.367,0.39,118.5,112.7,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0894,0.0935,0.00582,0.00533,0.00631,0.00023,0.00021,0.00025,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.25,25.81,28.69,26.43,25.03,27.83,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
1158530400000,2006,9,2005,12,51,7,0.108,0.0435,0.064,3927.66,24.57,24.57,23.38,1,1,1,177.9,173.5,182.8,105.9,101.5,72,72,72,0,0,0,0.405,0.394,0.415,105.9,101.5,110.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0855,0.0888,0.00475,0.00438,0.00517,0.00019,0.00017,0.0002,0.177,0.169,0.186,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.891,24.1,23.03,25.33,23.38,22.33,24.57,0,0,0,0,0,0,0.13,0,0.044,0.4,0.59,0.41,36.4
1159135200000,2006,9,2005,12,52,7,0.102,0.0418,0.0603,3692.49,25.08,25.08,21.98,1,1,1,168.9,165.1,172.2,99.77,94.41,69.14,52,72,0,0,0,0.409,0.315,0.433,99.77,94.41,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.083,0.086,0.00423,0.00377,0.00536,0.00017,0.00015,0.00021,0.166,0.157,0.186,0.0065,0.0061,0.0073,25.37,25.34,25.38,0.914,0.911,0.92,0.968,0.966,0.97,0.885,0.882,0.892,22.7,21.55,25.85,21.98,20.82,25.08,0,0,0,0,0,0,0.122,0,0.0417,0.41,0.59,0.41,36.2
1159740000000,2006,10,2006,1,1,7,0.0991,0.0314,0.0677,4165.42,25.54,25.54,24.79,1,1,1,163.9,160.9,167,111.9,109,52,52,52,0,0,0,0.317,0.311,0.323,111.9,109,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0846,0.0867,0.00526,0.00501,0.00552,0.00021,0.0002,0.00022,0.184,0.179,0.19,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.56,24.84,26.33,24.79,24.09,25.54,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42
1160344800000,2006,10,2006,1,2,7,0.0947,0.0314,0.0633,3874.15,24.29,24.29,23.06,1,1,1,156.7,153,161.8,104.6,101,52,52,52,0,0,0,0.332,0.321,0.34,104.6,101,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0818,0.0849,0.00465,0.00434,0.00508,0.00018,0.00017,0.0002,0.171,0.165,0.181,0.0067,0.0065,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.97,0.969,0.97,0.887,0.884,0.89,23.78,22.89,25.04,23.06,22.18,24.29,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
1160949600000,2006,10,2006,1,3,7,0.091,0.0314,0.0596,3632.86,21.8,21.8,21.62,1,1,1,150.5,148.4,151.4,98.52,96.37,52,52,52,0,0,0,0.345,0.344,0.35,98.52,96.37,99.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0801,0.0812,0.00412,0.00394,0.0042,0.00016,0.00015,0.00016,0.161,0.157,0.162,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.912,0.912,0.914,0.968,0.967,0.968,0.883,0.883,0.884,22.34,21.9,22.51,21.62,21.18,21.8,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1161554400000,2006,10,2006,1,4,7,0.0867,0.0314,0.0553,3387.15,20.9,20.9,20.16,1,1,1,143.4,140.4,147,91.37,88.44,52,52,52,0,0,0,0.363,0.354,0.37,91.37,88.44,95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0773,0.0796,0.00352,0.00327,0.00383,0.00014,0.00013,0.00015,0.148,0.142,0.154,0.0058,0.0056,0.006,25.35,25.35,25.36,0.92,0.916,0.923,0.965,0.964,0.967,0.888,0.885,0.89,20.89,20.3,21.63,20.16,19.56,20.9,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
1162159200000,2006,10,2006,1,5,7,0.0883,0.0306,0.0578,3530.26,22.2,22.2,21.01,1,1,1,146.1,140.2,151.1,95.49,88.16,50.57,50,52,0,0,0,0.347,0.331,0.371,95.49,88.16,101.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0772,0.0814,0.00387,0.00324,0.00434,0.00015,0.00013,0.00017,0.155,0.142,0.165,0.0061,0.0056,0.0065,25.35,25.34,25.36,0.916,0.911,0.923,0.967,0.964,0.969,0.885,0.883,0.89,21.73,20.24,22.9,21.01,19.51,22.2,0,0,0,0,0,0,0.117,0,0.0305,0.35,0.65,0.35,40
1162764000000,2006,11,2006,2,6,7,0.0939,0.0302,0.0637,3901.18,23.91,23.91,23.22,1,1,1,155.3,153,158.2,105.3,103,50,50,50,0,0,0,0.322,0.316,0.327,105.3,103,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0821,0.084,0.0047,0.00451,0.00495,0.00018,0.00018,0.00019,0.172,0.168,0.177,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,23.94,23.37,24.65,23.22,22.67,23.91,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.5
1163368800000,2006,11,2006,2,7,7,0.0948,0.0302,0.0646,3959.22,24.57,24.57,23.57,1,1,1,156.8,154.7,160.9,106.8,104.7,50,50,50,0,0,0,0.319,0.311,0.323,106.8,104.7,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0827,0.0849,0.00483,0.00465,0.00518,0.00019,0.00018,0.0002,0.175,0.171,0.182,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,24.3,23.78,25.33,23.57,23.06,24.57,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
1163973600000,2006,11,2006,2,8,7,0.0967,0.0302,0.0665,4086.48,25.16,25.16,24.32,1,1,1,159.9,156.3,163.4,109.9,106.3,50,50,50,0,0,0,0.313,0.306,0.32,109.9,106.3,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0833,0.0858,0.00509,0.00479,0.00539,0.0002,0.00019,0.00021,0.181,0.174,0.187,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.08,24.18,25.94,24.32,23.45,25.16,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.3
1164578400000,2006,11,2006,2,9,7,0.0991,0.0326,0.0665,4088.79,26.49,26.49,24.34,1,1,1,163.8,158.2,168.9,109.9,99.21,53.86,50,59,0,0,0,0.33,0.296,0.373,109.9,99.21,118.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0822,0.0877,0.00509,0.00418,0.00585,0.0002,0.00016,0.00023,0.181,0.163,0.197,0.0071,0.0064,0.0077,25.35,25.34,25.35,0.918,0.911,0.924,0.97,0.968,0.97,0.89,0.883,0.896,25.1,22.49,27.3,24.34,21.78,26.49,0,0,0,0,0,0,0.135,0,0.0326,0.33,0.67,0.33,41.3
1165183200000,2006,12,2006,3,10,7,0.103,0.0357,0.067,4126.24,26.31,26.31,24.56,1,1,1,169.9,160.1,177.1,110.9,101.1,59,59,59,0,0,0,0.348,0.333,0.368,110.9,101.1,118.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0829,0.0889,0.00517,0.00435,0.00579,0.0002,0.00017,0.00023,0.184,0.166,0.197,0.0072,0.0065,0.0077,25.36,25.35,25.36,0.918,0.912,0.924,0.97,0.969,0.97,0.891,0.884,0.896,25.32,22.92,27.12,24.56,22.22,26.31,0,0,0,0,0,0,0.136,0,0.036,0.35,0.65,0.35,40.1
1165788000000,2006,12,2006,3,11,7,0.111,0.0357,0.0755,4695.68,29.53,29.53,27.95,1,1,1,183.9,177.3,190.5,124.9,118.3,59,59,59,0,0,0,0.321,0.31,0.333,124.9,118.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0889,0.0936,0.00636,0.00581,0.00693,0.00025,0.00023,0.00027,0.209,0.197,0.221,0.0082,0.0077,0.0086,25.36,25.36,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.81,27.19,30.45,27.95,26.37,29.53,0,0,0,0,0,0,0.155,0,0.0355,0.32,0.68,0.32,42.3
1166392800000,2006,12,2006,3,12,7,0.12,0.0357,0.0845,5291.49,32.5,32.5,31.5,1,1,1,198.8,192.4,203.1,139.8,133.4,59,59,59,0,0,0,0.297,0.291,0.307,139.8,133.4,144.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0943,0.098,0.00763,0.00709,0.008,0.0003,0.00028,0.00031,0.235,0.224,0.243,0.0092,0.0088,0.0095,25.36,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.47,30.91,33.51,31.5,29.99,32.5,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1166997600000,2006,12,2006,3,13,7,0.125,0.0357,0.0896,5615.4,35.5,35.5,33.43,1,1,1,207.1,199.8,216.2,148.1,140.8,59,59,59,0,0,0,0.285,0.273,0.295,148.1,140.8,157.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0969,0.103,0.00834,0.00772,0.00911,0.00033,0.0003,0.00036,0.25,0.237,0.266,0.0098,0.0093,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.46,32.73,36.6,33.43,31.75,35.5,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1167602400000,2007,1,2006,4,14,7,0.142,0.0442,0.098,6148.45,41,41,36.6,1,1,1,235,220.3,253.1,162,147.3,73,73,73,0,0,0,0.311,0.288,0.331,162,147.3,180.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.113,0.00952,0.00827,0.0111,0.00038,0.00032,0.00044,0.277,0.251,0.309,0.011,0.0098,0.012,25.11,24.98,25.23,0.943,0.938,0.948,0.973,0.97,0.98,0.917,0.909,0.929,37.61,34.16,41.84,36.6,33.14,41,0,0,0,0,0,0,0.203,0,0.044,0.31,0.69,0.31,43.3
1168207200000,2007,1,2006,4,15,7,0.168,0.0442,0.124,7754.83,48.2,48.2,46.16,1,1,1,277.2,259.9,294.9,204.2,186.9,73,73,73,0,0,0,0.264,0.248,0.281,204.2,186.9,221.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.127,0.0131,0.0116,0.0146,0.00052,0.00046,0.00058,0.352,0.321,0.384,0.014,0.013,0.015,24.84,24.74,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.52,43.46,51.61,46.16,42.59,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,46.2
1168812000000,2007,1,2006,4,16,7,0.206,0.0442,0.162,9812.05,66.7,66.7,58.41,2,2,2,340.6,305.6,378.9,267.6,232.6,73,73,73,0,0,0,0.215,0.193,0.239,267.6,232.6,305.9,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.131,0.157,0.0267,0.0155,0.0434,0.0011,0.00062,0.0018,0.293,0.246,0.349,0.012,0.0098,0.014,24.6,24.36,24.83,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.896,0.913,30.11,26.16,34.38,29.2,25.37,33.35,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1169416800000,2007,1,2006,4,17,7,0.262,0.0442,0.217,13181.3,87.01,87.01,78.46,2,2,2,432.5,392.8,471.6,359.5,319.8,73,73,73,0,0,0,0.169,0.155,0.186,359.5,319.8,398.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.162,0.19,0.0687,0.05,0.0871,0.0028,0.002,0.0036,0.43,0.37,0.488,0.018,0.015,0.02,24.02,23.79,24.27,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.915,0.936,40.2,35.9,44.39,39.23,34.82,43.51,0,0,0,0,0,0,0.436,0,0.045,0.17,0.83,0.17,50.3
1170021600000,2007,1,2006,4,18,7,0.321,0.0483,0.272,16092.7,103,103,95.79,3,2,2.142857142857143,530.1,485.5,576.8,450.2,412.5,79.86,73,85,0,0,0,0.15,0.142,0.16,450.2,412.5,491.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.195,0.229,0.112,0.0937,0.131,0.0046,0.0039,0.0055,0.552,0.509,0.602,0.023,0.021,0.025,23.46,23.28,23.71,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.94,35.38,51.6,45.44,34.32,48.2,0,0,0,0,0,0,0.532,0,0.049,0.15,0.85,0.15,50.1
1170626400000,2007,2,2006,5,19,7,0.418,0.0531,0.365,20961.3,138,138,124.8,3,3,3,691.9,601.7,783,604,516.7,87.86,85,105,0,0,0,0.127,0.112,0.141,604,516.7,678,990,990,990,966.7,966.3,967,23.3,23,23.7,0.294,0.243,0.339,0.204,0.146,0.254,0.0088,0.0062,0.011,0.712,0.565,0.84,0.031,0.024,0.037,22.62,22.13,23.13,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.54,37.03,46.94,41.59,35.92,46,0,0,0,0,0,0,0.693,0,0.053,0.13,0.87,0.13,50.1
1171231200000,2007,2,2006,5,20,7,0.573,0.0635,0.509,27421.6,188.2,188.2,163.2,4,3,3.7142857142857144,947.3,813.1,1109,842.3,708.1,105,105,105,0,0,0,0.112,0.0947,0.129,842.3,708.1,1004,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.472,0.356,0.626,0.346,0.274,0.431,0.016,0.012,0.02,1.07,0.891,1.34,0.048,0.039,0.061,21.26,20.42,21.96,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.37,39.52,50.6,44.23,38.53,48.2,0,0,0,0,0,0,0.907,0,0.064,0.11,0.89,0.11,47.9
1171836000000,2007,2,2006,5,21,7,0.83,0.0773,0.663,32064.8,192.8,192.8,190.9,4,4,4,1373,1177,1533,1245,1072,127.9,105,137,148.7,0,296,0.093,0.0841,0.103,1096,1072,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.831,0.727,0.893,0.639,0.585,0.648,0.031,0.027,0.032,1.77,1.61,1.84,0.085,0.075,0.09,19.15,18.57,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.05,47.67,50.39,47.72,46.72,48.2,0,0,0,0,0,0,1.06,0,0.167,0.093,0.8,0.2,38.6
1172440800000,2007,2,2006,5,22,7,1.01,0.118,0.665,30614.6,185.4,185.4,182.2,4,4,4,1666,1575,1734,1471,1438,195.3,137,239,370.6,338,410,0.117,0.0832,0.143,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.914,0.898,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.12,17.89,18.43,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.49,45.88,47.3,45.56,44.96,46.36,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
1173045600000,2007,3,2006,6,23,7,1.08,0.14,0.665,29897.7,179.2,179.2,178,4,4,4,1787,1751,1833,1556,1512,231,183,239,456.4,412,550,0.13,0.0998,0.137,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.57,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.4,45,45.72,44.49,44.1,44.81,0,0,0,0,0,0,0.989,0,0.415,0.13,0.62,0.38,27.7
1173650400000,2007,3,2006,6,24,7,1.15,0.111,0.665,29215.3,175.8,175.8,173.9,4,4,4,1905,1850,1969,1722,1667,183,183,183,622.3,567,686,0.0961,0.0929,0.0989,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.33,17.13,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.8,44.85,43.48,42.93,43.95,0,0,0,0,0,0,0.966,0,0.485,0.097,0.58,0.42,25.4
1174255200000,2007,3,2006,6,25,7,1.24,0.111,0.665,28467,170.9,170.9,169.4,4,4,4,2048,1994,2101,1865,1811,183,183,183,764.4,711,818,0.0894,0.0871,0.0918,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.78,17.05,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.23,42.87,43.59,42.36,42.02,42.72,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,23
1174860000000,2007,3,2006,6,26,7,1.31,0.114,0.665,27941.1,167.6,167.6,166.3,4,4,4,2170,2120,2207,1982,1937,187.9,183,217,882.4,837,921,0.0865,0.083,0.0983,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.53,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.43,42.19,42.76,41.58,41.34,41.9,0,0,0,0,0,0,0.924,0,0.645,0.087,0.51,0.49,21.3
1175464800000,2007,4,2006,7,27,7,1.31,0.131,0.665,27925.5,167.5,167.5,166.2,4,4,4,2174,2123,2211,1957,1906,217,217,217,856.7,806,894,0.0997,0.0981,0.102,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.52,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.4,42.16,42.73,41.56,41.32,41.88,0,0,0,0,0,0,0.923,0,0.645,0.1,0.51,0.49,21.3
1176069600000,2007,4,2006,7,28,7,1.25,0.101,0.665,28411,169.8,169.8,169.1,4,4,4,2060,2033,2105,1893,1870,167.7,148,217,792.6,770,821,0.0812,0.0715,0.104,1100,1100,1100,990,990,990,971.2,971.2,971.4,18.8,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.77,16.95,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.14,42.85,43.32,42.28,41.99,42.45,0,0,0,0,0,0,0.94,0,0.585,0.081,0.53,0.47,22.7
1176674400000,2007,4,2006,7,29,7,1.24,0.0895,0.665,28452.8,169.9,169.9,169.4,4,4,4,2051,2030,2080,1903,1882,148,148,148,802.6,782,832,0.0722,0.0712,0.0729,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.9,16.83,16.95,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.01,43.34,42.34,42.15,42.47,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1177279200000,2007,4,2006,7,30,7,1.26,0.0895,0.665,28305.5,169.1,169.1,168.5,4,4,4,2085,2062,2098,1937,1914,148,148,148,837,814,850,0.071,0.0705,0.0718,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.79,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.9,43.13,42.12,42.04,42.27,0,0,0,0,0,0,0.936,0,0.595,0.071,0.53,0.47,22.5
1177884000000,2007,4,2006,7,31,7,1.2,0.112,0.665,28746.8,173,173,171.1,4,4,4,1989,1930,2044,1804,1738,185.7,148,192,703.7,638,796,0.0935,0.0724,0.0995,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.92,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.65,43.25,44.14,42.78,42.38,43.26,0,0,0,0,0,0,0.951,0,0.535,0.093,0.55,0.45,24
1178488800000,2007,5,2006,8,32,7,1.1,0.116,0.665,29719.7,180.1,180.1,176.9,4,4,4,1818,1727,1906,1626,1535,192,192,192,526.4,435,614,0.106,0.101,0.111,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.33,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.36,45.94,44.23,43.47,45.02,0,0,0,0,0,0,0.983,0,0.435,0.11,0.6,0.4,27
1179093600000,2007,5,2006,8,33,7,0.973,0.116,0.665,30942.5,187.2,187.2,184.2,4,4,4,1608,1520,1697,1416,1328,192,192,192,316,228,405,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.912,0.9,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.31,18.01,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,46.21,47.76,46.05,45.29,46.8,0,0,0,0,0,0,1.02,0,0.308,0.12,0.68,0.32,31.8
