datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1179698400000,2007,5,2006,8,34,7,0.844,0.116,0.664,32119.4,192.8,192.8,191.2,4,4,4,1396,1278,1492,1204,1086,192,192,192,105.9,0,200,0.138,0.129,0.15,1098,1086,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.838,0.776,0.88,0.643,0.616,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.085,0.08,0.089,19.07,18.71,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.91,48.06,49.7,47.8,47.1,48.2,0,0,0,0,0,0,1.06,0,0.18,0.14,0.79,0.21,38.1
1180303200000,2007,5,2006,8,35,7,0.686,0.108,0.578,30046.1,189.8,189.8,178.8,4,4,4,1134,1048,1234,955.8,886.9,178.7,161,192,0,0,0,0.157,0.146,0.17,955.8,886.9,1042,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.599,0.525,0.712,0.413,0.368,0.518,0.019,0.017,0.024,1.28,1.14,1.52,0.059,0.052,0.071,20.4,19.85,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.62,43.22,48.41,44.71,42.36,47.44,0,0,0,0,0,0,0.994,0,0.108,0.16,0.84,0.16,43.8
1180908000000,2007,6,2006,9,36,7,0.583,0.0974,0.485,25796.7,165.8,165.8,153.6,4,3,3.5714285714285716,963.3,910,1025,802.3,749,161,161,161,0,0,0,0.167,0.157,0.177,802.3,749,863.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.448,0.399,0.504,0.327,0.301,0.357,0.015,0.013,0.016,1.02,0.98,1.1,0.046,0.044,0.05,21.23,20.93,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.34,39.66,51.99,43.55,38.68,48.2,0,0,0,0,0,0,0.853,0,0.098,0.17,0.83,0.17,44.2
1181512800000,2007,6,2006,9,37,7,0.515,0.0974,0.418,23266.3,144.6,144.6,138.5,3,3,3,852.2,814.9,894.5,691.2,653.9,161,161,161,0,0,0,0.189,0.18,0.198,691.2,653.9,733.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.356,0.334,0.385,0.263,0.238,0.291,0.012,0.01,0.013,0.873,0.809,0.949,0.038,0.035,0.042,21.82,21.57,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,45.03,49.49,46.16,44.13,48.2,0,0,0,0,0,0,0.769,0,0.097,0.19,0.81,0.19,45.2
1182117600000,2007,6,2006,9,38,7,0.474,0.0974,0.377,21322.1,130.9,130.9,126.9,3,3,3,783.6,761.1,806.3,622.6,600.1,161,161,161,0,0,0,0.206,0.2,0.212,622.6,600.1,645.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.304,0.33,0.217,0.202,0.232,0.0094,0.0088,0.01,0.756,0.718,0.794,0.033,0.031,0.035,22.21,22.08,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.17,41.82,44.52,42.31,40.98,43.63,0,0,0,0,0,0,0.705,0,0.097,0.21,0.8,0.2,45
1182722400000,2007,6,2006,9,39,7,0.432,0.0995,0.333,18952.1,120.4,120.4,112.8,3,3,3,714.3,681.6,748.3,549.8,495.6,164.6,161,186,0,0,0,0.231,0.215,0.273,549.8,495.6,587.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.276,0.247,0.297,0.168,0.133,0.193,0.0072,0.0057,0.0084,0.634,0.546,0.697,0.027,0.023,0.03,22.61,22.41,22.83,0.95,0.946,0.953,0.974,0.97,0.978,0.926,0.917,0.933,38.61,34.98,41.02,37.6,33.93,40.12,0,0,0,0,0,0,0.627,0,0.099,0.23,0.77,0.23,43.9
1183327200000,2007,7,2006,10,40,7,0.388,0.112,0.276,15928.3,96.4,96.4,94.81,2,2,2,642.2,614,670.9,456.2,428,186,186,186,0,0,0,0.29,0.277,0.303,456.2,428,484.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.225,0.211,0.241,0.114,0.101,0.128,0.0049,0.0043,0.0055,0.59,0.543,0.639,0.025,0.023,0.027,22.94,22.78,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.11,46.38,51.79,47.41,45.45,48.2,0,0,0,0,0,0,0.527,0,0.112,0.29,0.71,0.29,41.1
1183932000000,2007,7,2006,10,41,7,0.352,0.112,0.239,14180.9,89.35,89.35,84.41,2,2,2,581.5,558.5,606.1,395.5,372.5,186,186,186,0,0,0,0.32,0.307,0.333,395.5,372.5,420.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0857,0.0748,0.0973,0.0036,0.0031,0.0041,0.495,0.46,0.532,0.021,0.019,0.022,23.29,23.14,23.43,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.09,40.71,45.58,42.21,39.8,44.67,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
1184536800000,2007,7,2006,10,42,7,0.321,0.112,0.208,12323.9,77.96,77.96,73.36,2,2,2,530.2,510.7,551.1,344.2,324.7,186,186,186,0,0,0,0.351,0.337,0.364,344.2,324.7,365.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0614,0.0522,0.0713,0.0026,0.0022,0.003,0.418,0.388,0.449,0.017,0.016,0.019,23.6,23.47,23.71,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.73,35.67,39.94,36.68,34.6,38.98,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
1185141600000,2007,7,2006,10,43,7,0.294,0.112,0.182,10771.2,67.89,67.89,64.11,2,2,2,486.3,468.8,504.4,300.3,282.8,186,186,186,0,0,0,0.383,0.369,0.397,300.3,282.8,318.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0407,0.0325,0.0493,0.0017,0.0013,0.002,0.352,0.326,0.379,0.015,0.013,0.016,23.86,23.75,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.05,31.15,34.99,32.06,30.22,33.94,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1185746400000,2007,7,2006,10,44,7,0.27,0.0991,0.171,10193.1,63.96,63.96,60.67,2,2,2,446.6,428.6,464.2,282.8,273,163.9,155,186,0,0,0,0.367,0.342,0.405,282.8,273,297.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.154,0.162,0.0325,0.0279,0.0395,0.0013,0.0011,0.0016,0.324,0.309,0.345,0.013,0.013,0.014,24.07,23.99,24.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.27,30.07,32.97,30.34,29.17,31.98,0,0,0,0,0,0,0.337,0,0.099,0.37,0.63,0.37,37.8
1186351200000,2007,8,2006,11,45,7,0.247,0.0937,0.153,9128,57.58,57.58,54.33,2,2,2,407.9,392.8,422.9,252.9,237.8,155,155,155,0,0,0,0.38,0.367,0.395,252.9,237.8,267.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.152,0.0196,0.016,0.0254,0.0008,0.00065,0.001,0.279,0.26,0.3,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.01,26.31,29.68,27.17,25.52,28.79,0,0,0,0,0,0,0.302,0,0.094,0.38,0.62,0.38,37
1186956000000,2007,8,2006,11,46,7,0.227,0.0937,0.133,8089.92,50.02,50.02,48.15,2,1,1.1428571428571428,375.3,363,388.2,220.3,208,155,155,155,0,0,0,0.413,0.399,0.427,220.3,208,233.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.367,0.255,0.404,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.44,25.79,52.13,44.58,25.01,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1187560800000,2007,8,2006,11,47,7,0.21,0.0937,0.116,7255.86,45.78,45.78,43.19,1,1,1,347.4,336.5,358.9,192.4,181.5,155,155,155,0,0,0,0.446,0.432,0.461,192.4,181.5,203.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.339,0.32,0.36,0.014,0.013,0.015,24.52,24.45,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.93,0.936,44.07,41.56,46.71,43.19,40.71,45.78,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
1188165600000,2007,8,2006,11,48,7,0.196,0.0874,0.108,6733.63,44.99,44.99,40.08,1,1,1,323.3,312.2,332.9,178.9,165.9,144.4,118,155,0,0,0,0.446,0.372,0.483,178.9,165.9,198.8,990,990,990,965,965,965.1,25,24.9,25,0.119,0.116,0.123,0.011,0.00985,0.0126,0.00044,0.00039,0.00051,0.314,0.292,0.347,0.013,0.012,0.014,24.67,24.62,24.7,0.948,0.945,0.954,0.976,0.972,0.98,0.926,0.918,0.935,41.05,37.96,45.91,40.08,36.89,44.99,0,0,0,0,0,0,0.223,0,0.088,0.45,0.55,0.45,34.4
1188770400000,2007,9,2006,12,49,7,0.179,0.0714,0.108,6771.89,43.11,43.11,40.31,1,1,1,296.8,285.6,308.6,178.8,167.6,118,118,118,0,0,0,0.398,0.382,0.413,178.8,167.6,190.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0109,0.01,0.012,0.00044,0.0004,0.00048,0.311,0.291,0.332,0.012,0.012,0.013,24.8,24.72,24.87,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.23,38.62,43.99,40.31,37.58,43.11,0,0,0,0,0,0,0.224,0,0.071,0.4,0.6,0.4,37.8
1189375200000,2007,9,2006,12,50,7,0.165,0.0714,0.0941,5833.18,36.7,36.7,34.72,1,1,1,273.5,264.6,282.1,155.5,146.6,118,118,118,0,0,0,0.432,0.418,0.446,155.5,146.6,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00897,0.00821,0.0097,0.00036,0.00033,0.00039,0.269,0.254,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.79,33.69,37.79,34.72,32.68,36.7,0,0,0,0,0,0,0.193,0,0.0709,0.43,0.57,0.43,35.4
1189980000000,2007,9,2006,12,51,7,0.153,0.0714,0.0821,5071.26,31.98,31.98,30.19,1,1,1,253.7,246.3,261.6,135.7,128.3,118,118,118,0,0,0,0.465,0.451,0.479,135.7,128.3,143.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0984,0.104,0.00729,0.00665,0.00795,0.00029,0.00026,0.00031,0.234,0.221,0.248,0.0093,0.0087,0.0098,25.05,25.01,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.12,29.37,32.97,30.19,28.49,31.98,0,0,0,0,0,0,0.168,0,0.0709,0.47,0.54,0.46,33.1
1190584800000,2007,9,2006,12,52,7,0.144,0.0714,0.0723,4447.31,27.93,27.93,26.47,1,1,1,237.5,231.8,243.8,119.5,113.8,118,118,118,0,0,0,0.497,0.484,0.509,119.5,113.8,125.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0954,0.0933,0.0976,0.00591,0.00542,0.00644,0.00023,0.00021,0.00025,0.205,0.195,0.216,0.0081,0.0077,0.0085,25.17,25.12,25.21,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.29,25.92,28.79,26.47,25.14,27.93,0,0,0,0,0,0,0.147,0,0.0717,0.5,0.5,0.5,30.9
1191189600000,2007,10,2007,1,1,7,0.138,0.0587,0.079,4896.53,29.79,29.79,29.15,1,1,1,227.5,222.7,230.4,130.5,125.7,97,97,97,0,0,0,0.426,0.421,0.435,130.5,125.7,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0958,0.0985,0.00685,0.00644,0.00709,0.00027,0.00025,0.00028,0.223,0.214,0.228,0.0088,0.0084,0.009,25.21,25.19,25.25,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.05,28.92,30.72,29.15,28.05,29.79,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1191794400000,2007,10,2007,1,2,7,0.131,0.0587,0.0718,4439.8,27.61,27.61,26.43,1,1,1,215.8,210.4,220.8,118.8,113.4,97,97,97,0,0,0,0.45,0.439,0.461,118.8,113.4,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0914,0.0951,0.00585,0.00539,0.00628,0.00023,0.00021,0.00025,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.3,25.26,25.34,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.24,25.95,28.46,26.43,25.17,27.61,0,0,0,0,0,0,0.147,0,0.0592,0.45,0.55,0.45,33.9
1192399200000,2007,10,2007,1,3,7,0.123,0.0587,0.0643,1747.79,24.72,24.72,10.4,1,1,1,203.3,198.7,208.5,106.3,101.7,97,97,97,0,0,0,0.477,0.465,0.488,106.3,101.7,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0873,0.0908,0.00478,0.00439,0.00523,0.00019,0.00017,0.0002,0.18,0.171,0.189,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.73,0,25.49,10.4,0,24.72,0,4,0,0,0.571,0,0.0578,0.571,0.0587,0.48,0.52,0.48,14.2
1193004000000,2007,10,2007,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.2,194.8,200.3,100.2,97.85,97,97,97,0,0,0,0.492,0.484,0.498,100.2,97.85,103.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0859,0.0879,0.00427,0.00407,0.00453,0.00017,0.00016,0.00018,0.169,0.165,0.174,0.0066,0.0064,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1193608800000,2007,10,2007,1,5,7,0.122,0.0483,0.074,3475.74,30.61,30.61,20.69,1,1,1,202.2,199.8,204.4,122.4,105,79.86,67,97,0,0,0,0.395,0.33,0.48,122.4,105,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0885,0.0959,0.00615,0.00467,0.00732,0.00024,0.00018,0.00029,0.206,0.177,0.229,0.0081,0.0069,0.009,25.38,25.35,25.41,0.664,0,0.933,0.693,0,0.97,0.644,0,0.905,21.33,0,31.56,20.69,0,30.61,0,2,0,0,0.286,0,0.115,0.286,0.048,0.4,0.61,0.39,28.5
1194213600000,2007,11,2007,2,6,7,0.122,0.0405,0.0814,5087.79,31.24,31.24,30.28,1,1,1,201.7,198.4,205.8,134.7,131.4,67,67,67,0,0,0,0.333,0.326,0.338,134.7,131.4,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0943,0.0969,0.0072,0.00692,0.00755,0.00028,0.00027,0.0003,0.227,0.221,0.234,0.0089,0.0086,0.0092,25.36,25.33,25.38,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.22,30.45,32.2,30.28,29.53,31.24,0,0,0,0,0,0,0.168,0,0.0406,0.33,0.67,0.33,41.7
1194818400000,2007,11,2007,2,7,7,0.119,0.0405,0.0785,4895.95,29.4,29.4,29.14,1,1,1,196.8,195.7,197.9,129.8,128.7,67,67,67,0,0,0,0.34,0.339,0.342,129.8,128.7,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0933,0.0941,0.00678,0.00669,0.00687,0.00026,0.00026,0.00027,0.218,0.216,0.22,0.0085,0.0084,0.0086,25.38,25.38,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.04,29.78,30.31,29.14,28.88,29.4,0,0,0,0,0,0,0.162,0,0.0405,0.34,0.66,0.34,41.1
1195423200000,2007,11,2007,2,8,7,0.118,0.0332,0.085,5326.93,33.43,33.43,31.71,1,1,1,195.5,194,197.9,140.6,127,54.86,50,67,0,0,0,0.281,0.253,0.345,140.6,127,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0927,0.098,0.0077,0.00655,0.00832,0.0003,0.00026,0.00032,0.236,0.213,0.248,0.0092,0.0083,0.0097,25.35,25.35,25.37,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.909,32.69,29.37,34.46,31.71,28.49,33.43,0,0,0,0,0,0,0.176,0,0.033,0.28,0.72,0.28,45.1
1196028000000,2007,11,2007,2,9,7,0.118,0.0318,0.0864,5415.63,33.49,33.49,32.24,1,1,1,195.4,192.1,198.1,142.9,133.9,52.57,50,59,0,0,0,0.269,0.252,0.306,142.9,133.9,148.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0944,0.098,0.00789,0.00713,0.00834,0.00031,0.00028,0.00033,0.24,0.225,0.249,0.0094,0.0088,0.0097,25.35,25.35,25.36,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.23,31.05,34.53,32.24,30.12,33.49,0,0,0,0,0,0,0.179,0,0.0316,0.27,0.73,0.27,45.9
1196632800000,2007,12,2007,3,10,7,0.127,0.0357,0.0912,5719.45,35.44,35.44,34.04,1,1,1,209.8,202.8,215.9,150.8,143.8,59,59,59,0,0,0,0.281,0.273,0.291,150.8,143.8,156.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0979,0.103,0.00857,0.00797,0.00909,0.00034,0.00031,0.00036,0.255,0.242,0.266,0.01,0.0095,0.01,25.29,25.24,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.1,33.44,36.54,34.04,32.44,35.44,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1197237600000,2007,12,2007,3,11,7,0.137,0.0357,0.102,6398.84,39.65,39.65,38.09,1,1,1,226.8,219.5,233.1,167.8,160.5,59,59,59,0,0,0,0.26,0.253,0.269,167.8,160.5,174.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.01,0.00939,0.0106,0.00039,0.00037,0.00042,0.286,0.272,0.297,0.011,0.011,0.012,25.15,25.1,25.21,0.944,0.942,0.946,0.974,0.97,0.977,0.92,0.914,0.925,39.1,37.37,40.57,38.09,36.26,39.65,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.7
1197842400000,2007,12,2007,3,12,7,0.146,0.0357,0.11,6967.92,43.21,43.21,41.48,1,1,1,240.7,233.4,248.2,181.7,174.4,59,59,59,0,0,0,0.245,0.238,0.253,181.7,174.4,189.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0106,0.0118,0.00044,0.00042,0.00047,0.31,0.297,0.324,0.012,0.012,0.013,25.05,24.99,25.1,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.35,40.64,44.1,41.48,39.72,43.21,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1198447200000,2007,12,2007,3,13,7,0.154,0.0357,0.118,7518.41,46.31,46.31,44.75,1,1,1,254.8,250.6,261.6,195.8,191.6,59,59,59,0,0,0,0.232,0.226,0.235,195.8,191.6,202.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.119,0.0124,0.012,0.013,0.00049,0.00048,0.00051,0.336,0.328,0.348,0.013,0.013,0.014,24.95,24.91,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.67,44.67,47.26,44.75,43.78,46.31,0,0,0,0,0,0,0.249,0,0.036,0.23,0.77,0.23,48.8
1199052000000,2007,12,2007,3,14,7,0.166,0.0429,0.123,7780.38,48.18,48.18,46.31,1,1,1,274,264.6,284.3,203,194.6,71,59,73,0,0,0,0.259,0.223,0.273,203,194.6,211.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.124,0.013,0.0123,0.0137,0.00052,0.00049,0.00054,0.35,0.335,0.365,0.014,0.013,0.015,24.85,24.8,24.89,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.26,45.27,49.16,46.31,44.37,48.18,0,0,0,0,0,0,0.257,0,0.043,0.26,0.74,0.26,46.9
1199656800000,2008,1,2007,4,15,7,0.182,0.0442,0.137,8374.06,52.88,52.88,49.85,2,1,1.5714285714285714,300.2,287.8,315.2,227.2,214.8,73,73,73,0,0,0,0.244,0.232,0.254,227.2,214.8,242.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0151,0.014,0.0163,0.0006,0.00056,0.00065,0.303,0.24,0.383,0.012,0.0096,0.015,24.79,24.74,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.939,36.78,25.53,51.49,35.25,24.76,48.2,0,0,0,0,0,0,0.277,0,0.045,0.24,0.75,0.25,46
1200261600000,2008,1,2007,4,16,7,0.219,0.0442,0.175,10610.1,72.63,72.63,63.16,2,2,2,362.5,325.3,406.8,289.5,252.3,73,73,73,0,0,0,0.202,0.179,0.224,289.5,252.3,333.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.167,0.0356,0.0181,0.0565,0.0014,0.00072,0.0023,0.325,0.269,0.391,0.013,0.011,0.016,24.46,24.18,24.7,0.937,0.93,0.946,0.97,0.97,0.97,0.909,0.902,0.918,32.55,28.41,37.42,31.58,27.56,36.32,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1200866400000,2008,1,2007,4,17,7,0.29,0.0442,0.246,14756.1,96.4,96.4,87.83,2,2,2,480.2,424,540.5,407.2,351,73,73,73,0,0,0,0.153,0.135,0.172,407.2,351,467.5,990,990,990,965.8,965.5,966,24.2,24,24.5,0.193,0.173,0.214,0.0912,0.0647,0.12,0.0038,0.0026,0.005,0.501,0.417,0.592,0.021,0.017,0.025,23.74,23.38,24.08,0.954,0.948,0.958,0.979,0.975,0.98,0.934,0.924,0.939,45.19,39.3,51.27,43.92,38.3,48.2,0,0,0,0,0,0,0.488,0,0.044,0.15,0.85,0.15,50.9
1201471200000,2008,1,2007,4,18,7,0.371,0.0524,0.319,18455.4,116.6,116.6,109.9,3,3,3,613.4,559.9,667.1,526.7,486.9,86.71,73,105,0,0,0,0.14,0.119,0.166,526.7,486.9,562.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.225,0.273,0.153,0.129,0.176,0.0065,0.0054,0.0075,0.582,0.515,0.645,0.025,0.022,0.028,23.07,22.79,23.37,0.949,0.945,0.952,0.972,0.97,0.976,0.922,0.916,0.928,37.67,35.14,39.84,36.62,34.08,38.88,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.7
1202076000000,2008,2,2007,5,19,7,0.447,0.0635,0.384,21875.3,140.5,140.5,130.2,3,3,3,739.1,686.5,798,634.1,581.5,105,105,105,0,0,0,0.142,0.132,0.153,634.1,581.5,693,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.314,0.284,0.347,0.225,0.189,0.264,0.0097,0.0081,0.012,0.766,0.677,0.865,0.033,0.029,0.038,22.38,22.04,22.68,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.3,41.08,47.79,43.4,40.19,46.83,0,0,0,0,0,0,0.723,0,0.063,0.14,0.86,0.14,48.9
1202680800000,2008,2,2007,5,20,7,0.592,0.0635,0.528,28080.9,192.8,192.8,167.1,4,3,3.7142857142857144,978.8,827.6,1158,873.8,722.6,105,105,105,0,0,0,0.109,0.0907,0.127,873.8,722.6,1053,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.504,0.364,0.698,0.374,0.284,0.542,0.017,0.012,0.025,1.14,0.915,1.53,0.051,0.04,0.071,21.08,20.07,21.87,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.61,40.61,51.68,45.23,39.69,48.2,0,0,0,0,0,0,0.929,0,0.064,0.11,0.89,0.11,47.4
1203285600000,2008,2,2007,5,21,7,0.852,0.0832,0.665,31969.1,192.8,192.8,190.3,4,4,4,1410,1228,1540,1272,1123,137.6,105,162,172,23,278,0.0968,0.0756,0.113,1100,1100,1100,990,990,990,969.2,968.6,969.6,20.8,20.4,21.4,0.852,0.778,0.895,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.73,1.84,0.087,0.081,0.09,19.01,18.54,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.84,47.61,50.58,47.57,46.66,48.2,0,0,0,0,0,0,1.06,0,0.187,0.098,0.78,0.22,37.5
1203890400000,2008,2,2007,5,22,7,0.984,0.111,0.665,30839.9,185.6,185.6,183.6,4,4,4,1627,1569,1674,1443,1407,184,162,239,343.1,307,385,0.113,0.0984,0.144,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.91,0.9,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.091,0.094,18.25,18.09,18.45,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.41,47.35,45.89,45.48,46.4,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1204495200000,2008,3,2007,6,23,7,1.02,0.145,0.665,30503.1,181.8,181.8,181.6,4,4,4,1684,1677,1690,1445,1438,239,239,239,345.1,338,351,0.142,0.141,0.143,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.92,0.919,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.05,18.03,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.32,46.26,46.38,45.39,45.34,45.46,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
1205100000000,2008,3,2007,6,24,7,1.01,0.116,0.665,30626.1,182.6,182.6,182.3,4,4,4,1664,1654,1674,1473,1435,191,183,239,372.7,335,387,0.115,0.11,0.143,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.915,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.094,18.12,18.09,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.5,46.41,46.59,45.57,45.48,45.66,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1205704800000,2008,3,2007,6,25,7,0.989,0.111,0.665,30791.5,184.1,184.1,183.3,4,4,4,1635,1611,1650,1452,1428,183,183,183,352,328,367,0.112,0.111,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.22,18.17,18.3,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,46.62,46.96,45.82,45.69,46.02,0,0,0,0,0,0,1.02,0,0.324,0.11,0.67,0.33,31.1
1206309600000,2008,3,2007,6,26,7,0.951,0.111,0.665,31148.6,186.2,186.2,185.4,4,4,4,1573,1549,1601,1390,1366,183,183,183,289.7,266,318,0.116,0.114,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.907,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.43,18.33,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.3,47.05,47.51,46.35,46.11,46.56,0,0,0,0,0,0,1.03,0,0.286,0.12,0.7,0.3,32.8
1206914400000,2008,3,2007,6,27,7,0.925,0.0925,0.665,31389.4,187.6,187.6,186.8,4,4,4,1529,1508,1546,1376,1360,153,148,183,276.1,260,295,0.1,0.0959,0.118,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.909,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.091,18.56,18.52,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.66,47.54,47.85,46.71,46.58,46.89,0,0,0,0,0,0,1.04,0,0.26,0.1,0.72,0.28,33.9
1207519200000,2008,4,2007,7,28,7,0.883,0.0895,0.665,31807.8,191,191,189.3,4,4,4,1461,1417,1498,1313,1269,148,148,148,212.9,169,250,0.101,0.0988,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.888,0.866,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.09,18.81,18.67,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.3,47.93,48.73,47.33,46.97,47.76,0,0,0,0,0,0,1.05,0,0.218,0.1,0.75,0.25,36
1208124000000,2008,4,2007,7,29,7,0.786,0.0895,0.66,32345.6,192.8,192.8,192.5,4,4,4,1300,1200,1401,1152,1052,148,148,148,61,0,153,0.114,0.106,0.123,1091,1052,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.807,0.725,0.861,0.627,0.539,0.648,0.03,0.025,0.031,1.73,1.55,1.81,0.082,0.072,0.087,19.42,19.03,19.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.52,48.88,50.23,48.13,47.9,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,41.2
1208728800000,2008,4,2007,7,30,7,0.66,0.0895,0.571,29906.7,188.7,188.7,178,4,4,4,1091,1020,1169,943.4,871.8,148,148,148,0,0,0,0.136,0.127,0.145,943.4,871.8,1021,990,990,990,968.2,968,968.4,21.8,21.6,22,0.585,0.513,0.679,0.401,0.361,0.47,0.018,0.016,0.022,1.25,1.11,1.43,0.057,0.05,0.066,20.57,20.14,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.41,42.7,48.14,44.5,41.85,47.18,0,0,0,0,0,0,0.989,0,0.089,0.14,0.87,0.13,45.3
1209333600000,2008,4,2007,7,31,7,0.575,0.0892,0.486,25953.2,163.9,163.9,154.5,4,3,3.7142857142857144,951.1,912.2,997.3,803.7,765.2,147.4,147,148,0,0,0,0.155,0.148,0.161,803.7,765.2,849.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.447,0.409,0.493,0.328,0.309,0.35,0.015,0.014,0.016,1.01,0.959,1.07,0.045,0.043,0.048,21.28,21.04,21.45,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.7,39.39,51.91,42.06,38.39,48.2,0,0,0,0,0,0,0.858,0,0.089,0.16,0.85,0.15,45.1
1209938400000,2008,5,2007,8,32,7,0.526,0.0889,0.437,24007,144.6,144.6,142.9,3,3,3,869.5,838.9,901.1,722.5,691.9,147,147,147,0,0,0,0.169,0.163,0.175,722.5,691.9,754.1,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.374,0.353,0.399,0.283,0.263,0.304,0.013,0.012,0.014,0.925,0.87,0.984,0.041,0.038,0.044,21.7,21.51,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,47.34,50.73,47.63,46.4,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.6
1210543200000,2008,5,2007,8,33,7,0.486,0.0889,0.397,22383,137.6,137.6,133.2,3,3,3,803.8,780.3,829.4,656.8,633.3,147,147,147,0,0,0,0.183,0.177,0.188,656.8,633.3,682.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.32,0.348,0.24,0.224,0.257,0.01,0.0098,0.011,0.811,0.772,0.854,0.035,0.034,0.038,22.07,21.93,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.32,43.93,46.81,44.41,43.05,45.88,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,46.1
1211148000000,2008,5,2007,8,34,7,0.455,0.0889,0.366,20825,128.1,128.1,124,3,3,3,751.6,728.3,774.2,604.6,581.3,147,147,147,0,0,0,0.196,0.19,0.202,604.6,581.3,627.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.29,0.316,0.205,0.189,0.22,0.0089,0.0082,0.0096,0.723,0.684,0.761,0.031,0.029,0.033,22.37,22.24,22.5,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.19,40.75,43.57,41.32,39.84,42.69,0,0,0,0,0,0,0.689,0,0.089,0.2,0.8,0.2,45.8
1211752800000,2008,5,2007,8,35,7,0.422,0.0865,0.336,19213.7,118.4,118.4,114.4,3,3,3,698.3,670.6,722.6,555.3,533.8,143,119,147,0,0,0,0.205,0.177,0.216,555.3,533.8,575.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.275,0.263,0.287,0.172,0.158,0.185,0.0074,0.0067,0.008,0.64,0.604,0.674,0.027,0.026,0.029,22.67,22.54,22.79,0.951,0.949,0.953,0.974,0.971,0.977,0.926,0.922,0.93,39.13,37.73,40.39,38.12,36.64,39.46,0,0,0,0,0,0,0.635,0,0.086,0.2,0.8,0.2,45.5
1212357600000,2008,6,2007,9,36,7,0.383,0.072,0.311,17806.6,112.3,112.3,106,3,2,2.857142857142857,633.4,605.8,661.6,514.4,486.8,119,119,119,0,0,0,0.188,0.18,0.196,514.4,486.8,542.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.234,0.266,0.145,0.129,0.163,0.0062,0.0054,0.007,0.585,0.538,0.634,0.025,0.023,0.027,22.98,22.84,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.18,35.42,52.57,37.63,34.36,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
1212962400000,2008,6,2007,9,37,7,0.351,0.072,0.279,16127.4,96.4,96.4,96,2,2,2,580.1,557.4,597.9,461.1,438.4,119,119,119,0,0,0,0.205,0.199,0.213,461.1,438.4,478.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.21,0.23,0.117,0.106,0.125,0.0049,0.0044,0.0053,0.591,0.554,0.621,0.025,0.023,0.026,23.2,23.09,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.2,48.04,51.85,48,47.08,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,45.9
1213567200000,2008,6,2007,9,38,7,0.318,0.072,0.246,14774.8,92.48,92.48,87.95,2,2,2,526.3,504.1,549,407.3,385.1,119,119,119,0,0,0,0.226,0.217,0.236,407.3,385.1,429.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.207,0.0912,0.0808,0.102,0.0038,0.0033,0.0043,0.507,0.474,0.541,0.021,0.02,0.023,23.52,23.39,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.87,42.58,47.18,43.97,41.73,46.24,0,0,0,0,0,0,0.489,0,0.072,0.23,0.77,0.23,46.5
1214172000000,2008,6,2007,9,39,7,0.29,0.072,0.218,13086.2,82.04,82.04,77.89,2,2,2,479,460.6,497.3,360,341.6,119,119,119,0,0,0,0.248,0.239,0.258,360,341.6,378.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.176,0.188,0.0689,0.0602,0.0775,0.0028,0.0025,0.0032,0.436,0.409,0.464,0.018,0.017,0.019,23.81,23.7,23.92,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.92,0.933,39.91,37.95,41.85,38.95,36.87,41.02,0,0,0,0,0,0,0.433,0,0.072,0.25,0.75,0.25,45.1
1214776800000,2008,6,2007,9,40,7,0.265,0.0803,0.185,11070,72.45,72.45,65.89,2,2,2,438.4,422.6,454.9,305.7,287.6,132.7,119,135,0,0,0,0.303,0.262,0.319,305.7,287.6,335.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.173,0.0433,0.0348,0.0575,0.0018,0.0014,0.0024,0.356,0.329,0.4,0.015,0.013,0.016,24.07,23.95,24.17,0.941,0.938,0.946,0.97,0.97,0.97,0.913,0.91,0.918,33.96,31.97,37.33,32.95,31.01,36.22,0,0,0,0,0,0,0.366,0,0.08,0.3,0.7,0.3,41.8
1215381600000,2008,7,2007,10,41,7,0.244,0.0816,0.162,9718.56,60.91,60.91,57.85,2,2,2,403.2,390.1,417.4,268.2,255.1,135,135,135,0,0,0,0.335,0.323,0.346,268.2,255.1,282.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.156,0.0256,0.0194,0.0323,0.001,0.00079,0.0013,0.3,0.28,0.321,0.012,0.011,0.013,24.29,24.2,24.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.82,28.37,31.4,28.92,27.52,30.46,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1215986400000,2008,7,2007,10,42,7,0.226,0.0816,0.144,8630.39,54.16,54.16,51.37,2,1,1.8571428571428572,373.8,361.9,386,238.8,226.9,135,135,135,0,0,0,0.361,0.35,0.373,238.8,226.9,251,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0161,0.015,0.0175,0.00065,0.00061,0.00071,0.282,0.251,0.4,0.011,0.01,0.016,24.45,24.39,24.52,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.36,25.59,52.03,29.13,24.82,48.2,0,0,0,0,0,0,0.285,0,0.082,0.36,0.64,0.36,38.2
1216591200000,2008,7,2007,10,43,7,0.211,0.0816,0.129,7970.68,48.2,48.2,47.44,1,1,1,348.1,338.7,358.4,213.1,203.7,135,135,135,0,0,0,0.388,0.377,0.399,213.1,203.7,223.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.128,0.135,0.0139,0.0131,0.0147,0.00056,0.00052,0.00059,0.376,0.359,0.394,0.015,0.014,0.016,24.48,24.41,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.97,46.85,51.27,47.44,45.91,48.2,0,0,0,0,0,0,0.264,0,0.082,0.39,0.61,0.39,37.8
1217196000000,2008,7,2007,10,44,7,0.197,0.0765,0.121,7567.2,46.96,46.96,45.04,1,1,1,325.9,314.9,335.7,199.4,191.7,126.4,115,135,0,0,0,0.388,0.357,0.413,199.4,191.7,207.6,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0127,0.012,0.0134,0.00051,0.00048,0.00054,0.35,0.337,0.363,0.014,0.014,0.015,24.62,24.57,24.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.96,44.08,47.92,45.04,43.2,46.96,0,0,0,0,0,0,0.25,0,0.076,0.39,0.61,0.39,38.4
1217800800000,2008,8,2007,11,45,7,0.182,0.0696,0.112,7047.92,44.32,44.32,41.95,1,1,1,300.5,291.1,310.8,185.5,176.1,115,115,115,0,0,0,0.383,0.37,0.395,185.5,176.1,195.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0115,0.0107,0.0124,0.00046,0.00043,0.00049,0.323,0.307,0.342,0.013,0.012,0.014,24.77,24.7,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.83,40.63,45.23,41.95,39.71,44.32,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
1218405600000,2008,8,2007,11,46,7,0.169,0.0562,0.113,7099.93,44.34,44.34,42.26,1,1,1,279.1,270.6,288.1,186.1,177.6,93,93,93,0,0,0,0.333,0.323,0.344,186.1,177.6,195.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.121,0.0116,0.0108,0.0123,0.00046,0.00043,0.00049,0.323,0.308,0.339,0.013,0.012,0.013,24.86,24.81,24.91,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.14,41.12,45.24,42.26,40.23,44.34,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,42
1219010400000,2008,8,2007,11,47,7,0.158,0.0562,0.102,6352.42,39.61,39.61,37.81,1,1,1,260.9,254.5,268.1,167.9,161.5,93,93,93,0,0,0,0.357,0.347,0.365,167.9,161.5,175.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.01,0.00947,0.0106,0.0004,0.00037,0.00042,0.29,0.279,0.303,0.011,0.011,0.012,24.97,24.92,25,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.915,0.925,38.84,37.32,40.54,37.81,36.21,39.61,0,0,0,0,0,0,0.21,0,0.056,0.36,0.65,0.35,40.2
1219615200000,2008,8,2007,11,48,7,0.149,0.0562,0.093,5790.45,35.77,35.77,34.47,1,1,1,246.8,241.1,252.6,153.8,148.1,93,93,93,0,0,0,0.377,0.368,0.386,153.8,148.1,159.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00882,0.00834,0.00931,0.00035,0.00033,0.00037,0.265,0.255,0.275,0.01,0.01,0.011,25.06,25.01,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.53,34.19,36.87,34.47,33.17,35.77,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.9
1220220000000,2008,9,2007,12,49,7,0.138,0.055,0.0829,5150.96,32.95,32.95,30.66,1,1,1,228,218.9,238.1,137,127.9,91,91,91,0,0,0,0.399,0.382,0.416,137,127.9,147.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0962,0.103,0.0074,0.00662,0.00825,0.00029,0.00026,0.00033,0.234,0.218,0.252,0.0092,0.0086,0.0099,25.2,25.12,25.27,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.61,29.47,33.97,30.66,28.59,32.95,0,0,0,0,0,0,0.17,0,0.0551,0.4,0.6,0.4,37.3
1220824800000,2008,9,2007,12,50,7,0.126,0.0485,0.0775,4819.45,30.56,30.56,28.69,1,1,1,208.2,201.7,215.9,128.1,119.4,80.14,72,91,0,0,0,0.384,0.346,0.432,128.1,119.4,136,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0932,0.0976,0.00664,0.0059,0.00731,0.00026,0.00023,0.00029,0.217,0.203,0.231,0.0085,0.0079,0.009,25.33,25.29,25.37,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.57,27.44,31.5,28.69,26.61,30.56,0,0,0,0,0,0,0.159,0,0.0485,0.38,0.62,0.38,38.2
1221429600000,2008,9,2007,12,51,7,0.117,0.0435,0.0738,4584.9,28.68,28.68,27.29,1,1,1,194,188.3,199.8,122,116.3,72,72,72,0,0,0,0.371,0.36,0.382,122,116.3,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0907,0.0947,0.00612,0.00563,0.00661,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.14,26.69,29.56,27.29,25.89,28.68,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1222034400000,2008,9,2007,12,52,7,0.11,0.0435,0.066,4058.61,25.43,25.43,24.16,1,1,1,181.1,176.5,186.4,109.1,104.5,72,72,72,0,0,0,0.398,0.386,0.408,109.1,104.5,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0865,0.09,0.00502,0.00464,0.00547,0.0002,0.00018,0.00021,0.183,0.175,0.192,0.0072,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.91,23.77,26.22,24.16,23.06,25.43,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1222639200000,2008,9,2007,12,53,7,0.103,0.0349,0.0686,4227.49,26.87,26.87,25.16,1,1,1,171.1,167,175.2,113.3,101.8,57.71,52,72,0,0,0,0.337,0.302,0.414,113.3,101.8,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0856,0.0886,0.00538,0.0044,0.00599,0.00021,0.00017,0.00023,0.188,0.17,0.2,0.0074,0.0067,0.0078,25.35,25.34,25.38,0.92,0.912,0.925,0.97,0.97,0.97,0.893,0.884,0.897,25.94,23.1,27.7,25.16,22.4,26.87,0,0,0,0,0,0,0.14,0,0.0344,0.34,0.67,0.33,41
1223244000000,2008,10,2008,1,1,7,0.0981,0.0314,0.0666,4097.62,25.21,25.21,24.39,1,1,1,162.2,159.6,165.6,110.2,107.6,52,52,52,0,0,0,0.321,0.314,0.326,110.2,107.6,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0841,0.0862,0.00512,0.00489,0.00541,0.0002,0.00019,0.00021,0.181,0.177,0.187,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.14,24.5,25.99,24.39,23.76,25.21,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1223848800000,2008,10,2008,1,2,7,0.0949,0.0314,0.0634,3882.4,23.57,23.57,23.11,1,1,1,156.8,154.9,158.8,104.8,102.9,52,52,52,0,0,0,0.332,0.328,0.336,104.8,102.9,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0824,0.0838,0.00466,0.0045,0.00482,0.00018,0.00018,0.00019,0.172,0.168,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.82,23.35,24.3,23.11,22.65,23.57,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1224453600000,2008,10,2008,1,3,7,0.0951,0.0314,0.0637,3899.75,23.83,23.83,23.21,1,1,1,157.3,154.7,159.8,105.3,102.7,52,52,52,0,0,0,0.331,0.325,0.336,105.3,102.7,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0824,0.0842,0.0047,0.00448,0.00492,0.00018,0.00018,0.00019,0.173,0.168,0.177,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.93,23.29,24.56,23.21,22.59,23.83,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
1225058400000,2008,10,2008,1,4,7,0.0908,0.0311,0.0597,3642.03,22.52,22.52,21.68,1,1,1,150.1,147.6,154.4,98.7,95.82,51.43,50,52,0,0,0,0.343,0.336,0.352,98.7,95.82,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0799,0.0823,0.00414,0.00389,0.00445,0.00016,0.00015,0.00017,0.161,0.156,0.167,0.0063,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.39,21.79,23.22,21.68,21.07,22.52,0,0,0,0,0,0,0.12,0,0.0311,0.34,0.66,0.34,40.1
1225663200000,2008,11,2008,2,5,7,0.0996,0.0302,0.0693,4277.04,27.28,27.28,25.46,1,1,1,164.6,154.1,172.2,114.6,104.1,50,50,50,0,0,0,0.304,0.29,0.324,114.6,104.1,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0825,0.0889,0.00549,0.0046,0.00613,0.00022,0.00018,0.00024,0.189,0.17,0.202,0.0074,0.0067,0.0079,25.34,25.34,25.34,0.921,0.914,0.926,0.97,0.97,0.97,0.894,0.886,0.899,26.25,23.64,28.13,25.46,22.93,27.28,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.9
1226268000000,2008,11,2008,2,6,7,0.107,0.0302,0.0769,4782.61,29.38,29.38,28.47,1,1,1,177.1,172.4,180.9,127.1,122.4,50,50,50,0,0,0,0.282,0.276,0.29,127.1,122.4,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.089,0.092,0.00655,0.00616,0.00688,0.00026,0.00024,0.00027,0.211,0.203,0.218,0.0083,0.0079,0.0085,25.34,25.34,25.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.35,28.2,30.29,28.47,27.35,29.38,0,0,0,0,0,0,0.158,0,0.0301,0.28,0.72,0.28,44.7
1226872800000,2008,11,2008,2,7,7,0.112,0.0302,0.0818,5112.3,33.03,33.03,30.43,1,1,1,185.3,174.3,196.2,135.3,124.3,50,50,50,0,0,0,0.27,0.255,0.287,135.3,124.3,146.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0896,0.0974,0.00725,0.00632,0.00818,0.00028,0.00025,0.00032,0.226,0.206,0.245,0.0088,0.0081,0.0096,25.34,25.34,25.35,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,31.37,28.68,34.05,30.43,27.82,33.03,0,0,0,0,0,0,0.169,0,0.0302,0.27,0.73,0.27,45.6
1227477600000,2008,11,2008,2,8,7,0.121,0.0302,0.0908,5704.52,34.76,34.76,33.96,1,1,1,200.1,196.5,203.6,150.1,146.5,50,50,50,0,0,0,0.25,0.246,0.254,150.1,146.5,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0975,0.1,0.00851,0.0082,0.00881,0.00033,0.00032,0.00034,0.252,0.246,0.259,0.0099,0.0096,0.01,25.34,25.32,25.35,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,35.01,34.12,35.84,33.96,33.1,34.76,0,0,0,0,0,0,0.189,0,0.0302,0.25,0.75,0.25,47.1
1228082400000,2008,12,2008,3,9,7,0.122,0.0357,0.0863,5405.77,33.01,33.01,32.18,1,1,1,201.6,197.9,205.2,142.6,138.9,59,59,59,0,0,0,0.293,0.287,0.298,142.6,138.9,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0962,0.0988,0.00788,0.00755,0.00818,0.00031,0.0003,0.00032,0.24,0.234,0.247,0.0094,0.0091,0.0097,25.35,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.17,32.26,34.03,32.18,31.29,33.01,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
1228687200000,2008,12,2008,3,10,7,0.123,0.0357,0.0878,5503.63,34.26,34.26,32.76,1,1,1,204.2,198.1,210.7,145.2,139.1,59,59,59,0,0,0,0.289,0.28,0.298,145.2,139.1,151.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0963,0.101,0.00809,0.00758,0.00865,0.00032,0.0003,0.00034,0.245,0.234,0.257,0.0096,0.0091,0.01,25.33,25.28,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.77,32.32,35.32,32.76,31.35,34.26,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.7
1229292000000,2008,12,2008,3,11,7,0.131,0.0357,0.0951,5967.47,37.14,37.14,35.52,1,1,1,216.2,211.5,223,157.2,152.5,59,59,59,0,0,0,0.273,0.265,0.279,157.2,152.5,164,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00911,0.00872,0.00969,0.00036,0.00034,0.00038,0.266,0.258,0.279,0.01,0.01,0.011,25.24,25.18,25.27,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.6,35.51,38.2,35.52,34.45,37.14,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1229896800000,2008,12,2008,3,12,7,0.136,0.0357,0.0999,6284.85,38.02,38.02,37.41,1,1,1,224.1,222.2,226.6,165.1,163.2,59,59,59,0,0,0,0.263,0.26,0.266,165.1,163.2,167.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.105,0.106,0.00978,0.00962,0.00999,0.00038,0.00038,0.00039,0.281,0.277,0.285,0.011,0.011,0.011,25.17,25.16,25.19,0.943,0.943,0.944,0.973,0.972,0.974,0.918,0.916,0.92,38.46,38.01,39.03,37.41,36.94,38.02,0,0,0,0,0,0,0.208,0,0.0361,0.26,0.73,0.27,46.2
1230501600000,2008,12,2008,3,13,7,0.135,0.0405,0.0949,5950.91,37.41,37.41,35.42,1,1,1,224,220,226.6,157,152.2,67,59,73,0,0,0,0.299,0.263,0.324,157,152.2,165.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.105,0.00909,0.00869,0.00978,0.00036,0.00034,0.00038,0.267,0.259,0.281,0.01,0.01,0.011,25.19,25.17,25.21,0.941,0.939,0.943,0.971,0.97,0.973,0.913,0.911,0.918,36.49,35.32,38.46,35.42,34.26,37.41,0,0,0,0,0,0,0.197,0,0.0401,0.3,0.7,0.3,44.1
1231106400000,2009,1,2008,4,14,7,0.141,0.0442,0.097,6077.64,38.21,38.21,36.18,1,1,1,233.4,223.8,241.9,160.4,150.8,73,73,73,0,0,0,0.313,0.302,0.326,160.4,150.8,168.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.109,0.00938,0.00857,0.0101,0.00037,0.00034,0.0004,0.274,0.257,0.289,0.011,0.01,0.011,25.13,25.06,25.2,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,37.24,35,39.21,36.18,33.95,38.21,0,0,0,0,0,0,0.201,0,0.044,0.31,0.69,0.31,43.1
1231711200000,2009,1,2008,4,15,7,0.149,0.0442,0.104,6571.72,41.51,41.51,39.12,1,1,1,245.6,240.2,255.3,172.6,167.2,73,73,73,0,0,0,0.298,0.286,0.304,172.6,167.2,182.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0104,0.00997,0.0112,0.00041,0.00039,0.00044,0.296,0.286,0.313,0.012,0.011,0.012,25.03,24.97,25.07,0.946,0.944,0.949,0.976,0.974,0.98,0.923,0.919,0.93,40.07,38.83,42.36,39.12,37.8,41.51,0,0,0,0,0,0,0.217,0,0.045,0.3,0.7,0.3,44.1
1232316000000,2009,1,2008,4,16,7,0.161,0.0442,0.117,7403.22,46.38,46.38,44.07,1,1,1,266.3,257.2,276.3,193.3,184.2,73,73,73,0,0,0,0.274,0.264,0.284,193.3,184.2,203.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.121,0.0122,0.0114,0.013,0.00048,0.00045,0.00052,0.333,0.317,0.351,0.013,0.013,0.014,24.9,24.84,24.95,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.97,42.81,47.33,44.07,41.96,46.38,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1232920800000,2009,1,2008,4,17,7,0.173,0.0452,0.128,8028.99,48.2,48.2,47.79,1,1,1,286.3,279.9,297.9,211.6,206.9,74.71,73,85,0,0,0,0.261,0.249,0.285,211.6,206.9,219.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.0137,0.0133,0.0144,0.00055,0.00053,0.00057,0.366,0.357,0.38,0.015,0.014,0.015,24.79,24.74,24.82,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.23,48.15,51.11,47.79,47.19,48.2,0,0,0,0,0,0,0.266,0,0.045,0.26,0.74,0.26,46.4
1233525600000,2009,2,2008,5,18,7,0.194,0.0514,0.142,8620.87,55.3,55.3,51.31,2,1,1.7142857142857142,320.2,302.6,338.7,235.2,217.6,85,85,85,0,0,0,0.266,0.251,0.281,235.2,217.6,253.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.127,0.14,0.0159,0.0142,0.0187,0.00064,0.00057,0.00075,0.293,0.243,0.386,0.012,0.0097,0.015,24.71,24.63,24.79,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.93,25.63,51.56,32.54,24.86,48.2,0,0,0,0,0,0,0.285,0,0.052,0.26,0.73,0.27,44.4
1234130400000,2009,2,2008,5,19,7,0.226,0.0514,0.175,10554.1,69.44,69.44,62.82,2,2,2,373.6,343.9,404.6,288.6,258.9,85,85,85,0,0,0,0.228,0.21,0.247,288.6,258.9,319.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.152,0.141,0.163,0.0352,0.0212,0.0498,0.0014,0.00085,0.002,0.324,0.28,0.371,0.013,0.011,0.015,24.41,24.21,24.6,0.938,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,32.38,29.08,35.79,31.41,28.21,34.72,0,0,0,0,0,0,0.349,0,0.051,0.23,0.77,0.23,46.7
1234735200000,2009,2,2008,5,20,7,0.266,0.0514,0.214,12971.2,82.26,82.26,77.21,2,2,2,439.5,414.7,461.7,354.5,329.7,85,85,85,0,0,0,0.194,0.184,0.205,354.5,329.7,376.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.166,0.183,0.0663,0.0546,0.0768,0.0027,0.0022,0.0032,0.423,0.386,0.457,0.017,0.016,0.019,24,23.87,24.15,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.58,36.9,41.97,38.6,35.79,41.13,0,0,0,0,0,0,0.429,0,0.052,0.19,0.8,0.2,48.8
1235340000000,2009,2,2008,5,21,7,0.29,0.0533,0.236,14307.3,88.26,88.26,85.16,2,2,2,479.1,465.8,495.4,390.9,380.8,88.14,85,107,0,0,0,0.184,0.173,0.216,390.9,380.8,405.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.184,0.193,0.0835,0.0788,0.0905,0.0034,0.0032,0.0037,0.478,0.463,0.5,0.02,0.019,0.021,23.77,23.69,23.84,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.45,42.41,45.03,42.58,41.56,44.13,0,0,0,0,0,0,0.473,0,0.054,0.18,0.81,0.19,49.3
1235944800000,2009,3,2008,6,22,7,0.313,0.0647,0.248,14914.5,93.08,93.08,88.78,2,2,2,517.3,499.5,538.8,410.3,392.5,107,107,107,0,0,0,0.207,0.199,0.214,410.3,392.5,431.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.192,0.206,0.0927,0.0842,0.103,0.0039,0.0035,0.0043,0.51,0.483,0.542,0.021,0.02,0.023,23.56,23.43,23.67,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.29,43.45,47.49,44.39,42.59,46.54,0,0,0,0,0,0,0.493,0,0.065,0.21,0.79,0.21,47.7
1236549600000,2009,3,2008,6,23,7,0.352,0.0647,0.287,16641.1,108.5,108.5,99.05,3,2,2.2857142857142856,582.1,547.9,629.9,475.1,440.9,107,107,107,0,0,0,0.184,0.17,0.195,475.1,440.9,522.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.226,0.209,0.252,0.124,0.107,0.15,0.0052,0.0045,0.0064,0.58,0.546,0.629,0.024,0.023,0.026,23.2,23,23.38,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,46.34,35.93,52.54,44.45,34.85,48.2,0,0,0,0,0,0,0.55,0,0.065,0.18,0.82,0.18,47.3
1237154400000,2009,3,2008,6,24,7,0.447,0.0647,0.382,21725,144.6,144.6,129.3,3,3,3,738.7,652,829.4,631.7,545,107,107,107,0,0,0,0.146,0.129,0.164,631.7,545,722.4,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.314,0.265,0.365,0.223,0.165,0.284,0.0097,0.007,0.012,0.764,0.618,0.917,0.033,0.026,0.04,22.38,21.87,22.87,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,44.07,38.73,49.41,43.11,37.7,48.2,0,0,0,0,0,0,0.718,0,0.065,0.14,0.85,0.15,48.6
1237759200000,2009,3,2008,6,25,7,0.633,0.0647,0.566,29397.9,192.8,192.8,175,4,3,3.857142857142857,1047,871.1,1231,939.6,764.1,107,107,107,3.429,0,24,0.104,0.0869,0.123,936.2,764.1,1100,990,990,990,968,967.4,968.6,22,21.4,22.6,0.576,0.4,0.782,0.434,0.309,0.648,0.02,0.014,0.03,1.28,0.993,1.73,0.058,0.044,0.081,20.7,19.64,21.62,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,47.05,40.78,51.66,45.47,39.87,48.2,0,0,0,0,0,0,0.972,0,0.067,0.1,0.89,0.11,46.4
1238364000000,2009,3,2008,6,26,7,0.861,0.0824,0.665,31963,192.8,192.8,190.3,4,4,4,1423,1292,1527,1287,1185,136.3,107,148,186.4,85,279,0.0955,0.0793,0.106,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.868,0.808,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.091,18.95,18.57,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.68,47.68,49.95,47.56,46.72,48.2,0,0,0,0,0,0,1.06,0,0.196,0.096,0.77,0.23,37.1
1238968800000,2009,4,2008,7,27,7,0.972,0.0895,0.665,30945.1,185.9,185.9,184.2,4,4,4,1606,1556,1634,1458,1408,148,148,148,358.3,308,386,0.0922,0.0906,0.0951,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.916,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.31,18.22,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.99,46.75,47.43,46.05,45.81,46.48,0,0,0,0,0,0,1.02,0,0.307,0.092,0.68,0.32,31.8
1239573600000,2009,4,2008,7,28,7,0.971,0.0895,0.665,30948,185.4,185.4,184.2,4,4,4,1606,1572,1631,1458,1424,148,148,148,357.9,324,383,0.0922,0.0908,0.0942,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.916,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.31,18.23,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.99,46.78,47.29,46.05,45.84,46.34,0,0,0,0,0,0,1.02,0,0.306,0.092,0.68,0.32,31.9
1240178400000,2009,4,2008,7,29,7,0.912,0.0895,0.665,31518,189.4,189.4,187.6,4,4,4,1508,1460,1556,1360,1312,148,148,148,260,212,308,0.0981,0.0951,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.903,0.883,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.64,18.48,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.43,48.32,46.9,46.48,47.35,0,0,0,0,0,0,1.04,0,0.247,0.098,0.73,0.27,34.6
1240783200000,2009,4,2008,7,30,7,0.824,0.101,0.663,32243.1,192.8,192.8,191.9,4,4,4,1362,1263,1444,1195,1071,166.9,148,192,99.29,0,196,0.123,0.102,0.152,1096,1071,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.831,0.754,0.877,0.639,0.583,0.648,0.03,0.027,0.031,1.77,1.63,1.83,0.084,0.077,0.088,19.19,18.87,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.13,48.46,49.96,47.98,47.5,48.2,0,0,0,0,0,0,1.07,0,0.161,0.12,0.8,0.2,39.1
1241388000000,2009,5,2008,8,31,7,0.692,0.116,0.576,29886,189.4,189.4,177.9,4,4,4,1144,1066,1231,952,874,192,192,192,0,0,0,0.168,0.156,0.18,952,874,1039,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.597,0.516,0.708,0.412,0.362,0.511,0.019,0.017,0.024,1.27,1.12,1.51,0.059,0.051,0.07,20.38,19.87,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.38,42.5,48.33,44.47,41.65,47.36,0,0,0,0,0,0,0.988,0,0.116,0.17,0.83,0.17,43.2
1241992800000,2009,5,2008,8,32,7,0.593,0.0889,0.504,26889.3,171.2,171.2,160.1,4,3,3.857142857142857,980.2,925.8,1043,833.2,778.8,147,147,147,0,0,0,0.15,0.141,0.159,833.2,778.8,895.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.472,0.422,0.529,0.342,0.316,0.373,0.015,0.014,0.017,1.05,0.971,1.15,0.047,0.043,0.052,21.14,20.82,21.37,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.05,39.68,52.03,41.74,38.7,48.2,0,0,0,0,0,0,0.889,0,0.089,0.15,0.85,0.15,45.3
1242597600000,2009,5,2008,8,33,7,0.526,0.0889,0.437,23944.5,144.6,144.6,142.5,3,3,3,869.1,835.1,910,722.1,688.1,147,147,147,0,0,0,0.169,0.162,0.176,722.1,688.1,763,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.374,0.351,0.407,0.283,0.261,0.308,0.013,0.011,0.014,0.924,0.864,0.999,0.041,0.038,0.044,21.7,21.46,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.99,47.13,51.2,47.51,46.19,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.5
