datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1243202400000,2009,5,2008,8,34,7,0.484,0.0889,0.395,22289.8,137,137,132.7,3,3,3,800.6,777.8,825.7,653.6,630.8,147,147,147,0,0,0,0.184,0.178,0.189,653.6,630.8,678.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.346,0.238,0.222,0.254,0.01,0.0097,0.011,0.806,0.767,0.848,0.035,0.033,0.037,22.09,21.95,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.13,43.78,46.6,44.23,42.9,45.67,0,0,0,0,0,0,0.737,0,0.089,0.18,0.82,0.18,46.1
1243807200000,2009,6,2008,9,35,7,0.449,0.072,0.377,21531.2,133,133,128.2,3,3,3,743.1,711.9,770.4,624.1,592.9,119,119,119,0,0,0,0.16,0.154,0.167,624.1,592.9,651.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.295,0.328,0.218,0.197,0.236,0.0094,0.0085,0.01,0.754,0.701,0.8,0.033,0.03,0.035,22.37,22.22,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.59,41.69,45.25,42.72,40.85,44.34,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,48
1244412000000,2009,6,2008,9,36,7,0.415,0.072,0.343,19708.1,121,121,117.3,3,3,3,686.1,660.2,704.5,567.1,541.2,119,119,119,0,0,0,0.173,0.169,0.18,567.1,541.2,585.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.28,0.265,0.291,0.18,0.163,0.192,0.0077,0.0069,0.0083,0.658,0.614,0.689,0.028,0.026,0.03,22.7,22.59,22.85,0.952,0.95,0.953,0.976,0.973,0.979,0.929,0.924,0.933,40.06,38.4,41.23,39.1,37.35,40.35,0,0,0,0,0,0,0.652,0,0.072,0.17,0.83,0.17,47.5
1245016800000,2009,6,2008,9,37,7,0.375,0.0756,0.3,17247,109.9,109.9,102.7,3,2,2.7142857142857144,620.7,593.8,649.6,495.7,432.8,125,119,161,0,0,0,0.202,0.183,0.271,495.7,432.8,530.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.211,0.259,0.135,0.103,0.155,0.0057,0.0044,0.0066,0.57,0.532,0.627,0.024,0.022,0.026,23.05,22.91,23.18,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.19,35.14,52.2,38.71,34.09,48.2,0,0,0,0,0,0,0.57,0,0.075,0.2,0.8,0.2,46
1245621600000,2009,6,2008,9,38,7,0.341,0.0974,0.244,14501,90.61,90.61,86.32,2,2,2,563.7,543.8,585.3,402.7,382.8,161,161,161,0,0,0,0.286,0.275,0.296,402.7,382.8,424.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.193,0.208,0.0891,0.0797,0.0993,0.0037,0.0033,0.0042,0.504,0.474,0.536,0.021,0.02,0.023,23.36,23.23,23.48,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.04,41.98,46.23,43.16,41.14,45.3,0,0,0,0,0,0,0.48,0,0.097,0.29,0.72,0.28,42.5
1246226400000,2009,6,2008,9,39,7,0.315,0.0861,0.229,13705.8,84.62,84.62,81.58,2,2,2,520.7,503.6,537.5,378.3,368.6,142.4,135,161,0,0,0,0.273,0.256,0.303,378.3,368.6,392.1,990,990,990,965.9,965.9,966,24.1,24,24.1,0.19,0.186,0.195,0.0776,0.073,0.0841,0.0032,0.003,0.0035,0.466,0.451,0.486,0.019,0.019,0.02,23.59,23.52,23.68,0.952,0.951,0.954,0.979,0.978,0.98,0.932,0.93,0.935,41.67,40.7,43.18,40.79,39.79,42.31,0,0,0,0,0,0,0.453,0,0.086,0.27,0.73,0.27,43.5
1246831200000,2009,7,2008,10,40,7,0.292,0.0816,0.21,12583.4,78.53,78.53,74.9,2,2,2,482.8,467.2,498.9,347.8,332.2,135,135,135,0,0,0,0.28,0.271,0.289,347.8,332.2,363.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.179,0.174,0.185,0.0632,0.0558,0.0708,0.0026,0.0023,0.0029,0.42,0.396,0.444,0.017,0.016,0.018,23.81,23.71,23.9,0.948,0.946,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.49,36.82,40.21,37.45,35.72,39.26,0,0,0,0,0,0,0.416,0,0.082,0.28,0.72,0.28,43.1
1247436000000,2009,7,2008,10,41,7,0.27,0.0816,0.188,11269.8,70.35,70.35,67.08,2,2,2,446.4,430.8,462,311.4,295.8,135,135,135,0,0,0,0.303,0.292,0.313,311.4,295.8,327,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.172,0.046,0.0386,0.0533,0.0019,0.0016,0.0022,0.365,0.342,0.388,0.015,0.014,0.016,24.03,23.93,24.12,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.58,32.88,36.26,33.54,31.9,35.18,0,0,0,0,0,0,0.373,0,0.082,0.3,0.7,0.3,41.7
1248040800000,2009,7,2008,10,42,7,0.249,0.0816,0.168,10051.1,62.79,62.79,59.83,2,2,2,412.4,399.4,426.2,277.4,264.4,135,135,135,0,0,0,0.327,0.317,0.338,277.4,264.4,291.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0299,0.0238,0.0364,0.0012,0.00097,0.0015,0.314,0.294,0.335,0.013,0.012,0.014,24.23,24.15,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.84,29.4,32.37,29.91,28.52,31.4,0,0,0,0,0,0,0.332,0,0.081,0.33,0.67,0.33,40.4
1248645600000,2009,7,2008,10,43,7,0.231,0.0782,0.153,9186.47,56.15,56.15,54.68,2,2,2,382.4,367.9,395.3,253.1,243.9,129.3,115,135,0,0,0,0.338,0.308,0.356,253.1,243.9,260.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.142,0.148,0.0189,0.0165,0.0219,0.00077,0.00067,0.00089,0.277,0.266,0.288,0.011,0.011,0.012,24.41,24.34,24.49,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.19,27.11,28.94,27.34,26.3,28.08,0,0,0,0,0,0,0.304,0,0.078,0.34,0.66,0.34,39.8
1249250400000,2009,8,2008,11,44,7,0.21,0.0696,0.141,8453.82,53.55,53.55,50.32,2,1,1.5714285714285714,347.3,332.7,362.2,232.3,217.7,115,115,115,0,0,0,0.331,0.318,0.346,232.3,217.7,247.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.13,0.141,0.0155,0.0143,0.0168,0.00062,0.00057,0.00068,0.315,0.25,0.398,0.013,0.01,0.016,24.55,24.49,24.61,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.25,25.88,52.27,35.49,25.11,48.2,0,0,0,0,0,0,0.28,0,0.069,0.33,0.67,0.33,40.3
1249855200000,2009,8,2008,11,45,7,0.191,0.0696,0.122,7651.92,48.18,48.18,45.55,1,1,1,316.3,304.5,328,201.3,189.5,115,115,115,0,0,0,0.364,0.351,0.378,201.3,189.5,213,990,990,990,965,964.9,965,25,25,25.1,0.125,0.12,0.129,0.0129,0.0119,0.0139,0.00051,0.00047,0.00056,0.352,0.331,0.373,0.014,0.013,0.015,24.67,24.59,24.75,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.48,43.76,49.16,45.55,42.89,48.18,0,0,0,0,0,0,0.253,0,0.069,0.36,0.64,0.36,40.1
1250460000000,2009,8,2008,11,46,7,0.176,0.0696,0.107,6680.01,42.08,42.08,39.76,1,1,1,291.4,282.4,300.9,176.4,167.3,115,115,115,0,0,0,0.395,0.382,0.407,176.4,167.3,185.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0107,0.00997,0.0116,0.00043,0.0004,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.83,24.77,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.69,38.57,42.94,39.76,37.53,42.08,0,0,0,0,0,0,0.221,0,0.069,0.4,0.61,0.39,38
1251064800000,2009,8,2008,11,47,7,0.164,0.0696,0.0942,5846.18,36.79,36.79,34.8,1,1,1,270.8,262.9,279.3,155.8,147.9,115,115,115,0,0,0,0.425,0.412,0.437,155.8,147.9,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00899,0.00832,0.00972,0.00036,0.00033,0.00039,0.27,0.256,0.286,0.011,0.01,0.011,24.95,24.9,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.87,34.02,37.87,34.8,33,36.79,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1251669600000,2009,8,2008,11,48,7,0.152,0.0571,0.095,5915.68,37.6,37.6,35.21,1,1,1,251.5,242.4,260.5,157,145.5,94.43,91,115,0,0,0,0.375,0.353,0.441,157,145.5,167,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.0091,0.00812,0.00995,0.00036,0.00032,0.00039,0.27,0.252,0.288,0.011,0.01,0.011,25.03,24.98,25.09,0.941,0.937,0.944,0.971,0.97,0.973,0.914,0.909,0.919,36.28,33.44,38.64,35.21,32.44,37.6,0,0,0,0,0,0,0.196,0,0.057,0.38,0.63,0.37,38.9
1252274400000,2009,9,2008,12,49,7,0.14,0.055,0.085,5287.05,33.26,33.26,31.47,1,1,1,231.6,224.1,239.4,140.6,133.1,91,91,91,0,0,0,0.393,0.38,0.406,140.6,133.1,148.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.098,0.103,0.0077,0.00706,0.00837,0.0003,0.00028,0.00033,0.241,0.227,0.255,0.0095,0.0089,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.44,30.69,34.29,31.47,29.77,33.26,0,0,0,0,0,0,0.175,0,0.055,0.39,0.61,0.39,37.8
1252879200000,2009,9,2008,12,50,7,0.131,0.055,0.0758,4703.67,29.21,29.21,28,1,1,1,216.4,210.7,221.7,125.4,119.7,91,91,91,0,0,0,0.421,0.411,0.432,125.4,119.7,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0933,0.0972,0.00641,0.00593,0.00686,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0084,0.008,0.0088,25.29,25.25,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.86,27.5,30.11,28,26.68,29.21,0,0,0,0,0,0,0.156,0,0.0552,0.42,0.58,0.42,35.9
1253484000000,2009,9,2008,12,51,7,0.123,0.055,0.0678,2453.1,26.23,26.23,14.6,1,1,1,203.1,197.3,208.8,112.1,106.3,91,91,91,0,0,0,0.448,0.436,0.461,112.1,106.3,117.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0886,0.0926,0.00527,0.00479,0.00576,0.00021,0.00019,0.00023,0.19,0.179,0.2,0.0074,0.007,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.511,0,0.896,15.05,0,27.04,14.6,0,26.23,0,3,0,0,0.429,0,0.0811,0.429,0.0552,0.45,0.55,0.45,19.9
1254088800000,2009,9,2008,12,52,7,0.117,0.0488,0.0686,2590.65,27.32,27.32,15.42,1,1,1,194.2,192.1,195.4,113.5,103,80.71,73,91,0,0,0,0.416,0.374,0.469,113.5,103,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0874,0.092,0.0054,0.00451,0.00613,0.00021,0.00018,0.00024,0.191,0.174,0.206,0.0075,0.0068,0.008,25.4,25.38,25.41,0.529,0,0.926,0.554,0,0.97,0.513,0,0.899,15.9,0,28.17,15.42,0,27.32,0,3,0,0,0.429,0,0.0857,0.429,0.0484,0.42,0.59,0.41,22.1
1254693600000,2009,10,2009,1,1,7,0.113,0.0442,0.0687,4243.08,26.25,26.25,25.26,1,1,1,186.6,182.6,190.8,113.6,109.5,73,73,73,0,0,0,0.391,0.383,0.4,113.6,109.5,117.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0876,0.0905,0.00541,0.00506,0.00576,0.00021,0.0002,0.00023,0.19,0.183,0.198,0.0074,0.0072,0.0077,25.38,25.38,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,26.04,25.02,27.06,25.26,24.27,26.25,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1255298400000,2009,10,2009,1,2,7,0.108,0.0442,0.0635,3893.93,24.07,24.07,23.18,1,1,1,178,174.1,181.7,105,101.1,73,73,73,0,0,0,0.41,0.402,0.419,105,101.1,108.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0846,0.0873,0.00468,0.00434,0.00499,0.00018,0.00017,0.0002,0.175,0.168,0.182,0.0068,0.0066,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.889,23.9,22.93,24.81,23.18,22.22,24.07,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36.1
1255903200000,2009,10,2009,1,3,7,0.103,0.0442,0.0584,3573.87,21.9,21.9,21.27,1,1,1,169.6,165.6,172.7,96.62,92.59,73,73,73,0,0,0,0.43,0.423,0.441,96.62,92.59,99.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0816,0.0841,0.00396,0.00362,0.00422,0.00016,0.00014,0.00017,0.16,0.153,0.165,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.882,0.888,21.99,21.19,22.61,21.27,20.46,21.9,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1256508000000,2009,10,2009,1,4,7,0.0984,0.0422,0.0562,3462.52,25.62,25.62,20.61,1,1,1,162.7,160.7,165.3,92.99,87.67,69.71,50,73,0,0,0,0.429,0.302,0.454,92.99,87.67,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0799,0.0865,0.00365,0.0032,0.00555,0.00014,0.00013,0.00022,0.153,0.144,0.19,0.006,0.0056,0.0074,25.37,25.34,25.38,0.923,0.921,0.925,0.965,0.963,0.97,0.891,0.889,0.894,21.35,20.18,26.41,20.61,19.45,25.62,0,0,0,0,0,0,0.115,0,0.0422,0.43,0.57,0.43,35.2
1257112800000,2009,11,2009,2,5,7,0.108,0.0302,0.0779,4852,30.16,30.16,28.88,1,1,1,178.8,170,184.2,128.8,120,50,50,50,0,0,0,0.28,0.271,0.294,128.8,120,134.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0881,0.0931,0.0067,0.00595,0.00716,0.00026,0.00023,0.00028,0.214,0.199,0.224,0.0084,0.0078,0.0088,25.34,25.34,25.34,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,29.77,27.58,31.09,28.88,26.75,30.16,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
1257717600000,2009,11,2009,2,6,7,0.11,0.0376,0.0729,4520,29.9,29.9,26.9,1,1,1,182.7,180.9,185,120.6,113.9,62.14,50,67,0,0,0,0.34,0.273,0.37,120.6,113.9,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0881,0.0927,0.006,0.00543,0.00706,0.00023,0.00021,0.00028,0.201,0.19,0.222,0.0079,0.0074,0.0087,25.36,25.34,25.37,0.925,0.921,0.932,0.97,0.97,0.97,0.897,0.893,0.904,27.74,26.09,30.82,26.9,25.31,29.9,0,0,0,0,0,0,0.149,0,0.0371,0.34,0.66,0.34,41.1
1258322400000,2009,11,2009,2,7,7,0.121,0.0376,0.083,5190.46,35.14,35.14,30.9,1,1,1,199.4,189.7,205.2,137.2,122.7,62.14,50,67,0,0,0,0.313,0.244,0.353,137.2,122.7,155.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0912,0.101,0.00742,0.00618,0.00895,0.00029,0.00024,0.00035,0.231,0.205,0.262,0.009,0.008,0.01,25.35,25.31,25.38,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.912,31.85,28.29,36.22,30.9,27.44,35.14,0,0,0,0,0,0,0.172,0,0.038,0.31,0.69,0.31,42.9
1258927200000,2009,11,2009,2,8,7,0.124,0.0302,0.0934,5872.01,36.41,36.41,34.95,1,1,1,204.4,200.3,210.7,154.4,150.3,50,50,50,0,0,0,0.245,0.237,0.25,154.4,150.3,160.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0988,0.102,0.00888,0.00853,0.00941,0.00035,0.00033,0.00037,0.26,0.253,0.271,0.01,0.0099,0.011,25.31,25.26,25.35,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.914,36.03,35.07,37.51,34.95,34.01,36.41,0,0,0,0,0,0,0.194,0,0.0306,0.24,0.75,0.25,47.4
1259532000000,2009,11,2009,2,9,7,0.127,0.0349,0.0923,5795.08,36.2,36.2,34.49,1,1,1,210.4,209.6,211.5,152.7,150.6,57.71,50,59,0,0,0,0.274,0.238,0.281,152.7,150.6,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00873,0.00855,0.00934,0.00034,0.00033,0.00037,0.258,0.255,0.27,0.01,0.01,0.011,25.28,25.27,25.29,0.939,0.939,0.942,0.97,0.97,0.97,0.911,0.911,0.914,35.56,35.07,37.31,34.49,34.01,36.2,0,0,0,0,0,0,0.192,0,0.0347,0.27,0.73,0.27,45.6
1260136800000,2009,12,2009,3,10,7,0.136,0.0357,0.101,6341.96,39.44,39.44,37.75,1,1,1,225.4,215.6,232.3,166.4,156.6,59,59,59,0,0,0,0.262,0.254,0.274,166.4,156.6,173.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.108,0.0099,0.00906,0.0105,0.00039,0.00036,0.00041,0.283,0.265,0.295,0.011,0.01,0.012,25.16,25.11,25.24,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.912,0.924,38.77,36.47,40.38,37.75,35.38,39.44,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1260741600000,2009,12,2009,3,11,7,0.139,0.0357,0.103,6533.8,39.79,39.79,38.89,1,1,1,230.1,225.2,233.7,171.1,166.2,59,59,59,0,0,0,0.257,0.252,0.262,171.1,166.2,174.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0103,0.00988,0.0106,0.0004,0.00039,0.00042,0.291,0.283,0.298,0.011,0.011,0.012,25.13,25.1,25.17,0.945,0.944,0.947,0.976,0.973,0.978,0.922,0.919,0.925,39.86,38.71,40.7,38.89,37.68,39.79,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1261346400000,2009,12,2009,3,12,7,0.139,0.0357,0.103,6532.14,39.38,39.38,38.88,1,1,1,230.1,226.6,232,171,167.6,59,59,59,0,0,0,0.256,0.254,0.26,171,167.6,173,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.108,0.0103,0.00999,0.0105,0.0004,0.00039,0.00041,0.291,0.285,0.295,0.011,0.011,0.012,25.13,25.11,25.16,0.945,0.944,0.946,0.976,0.974,0.977,0.922,0.92,0.924,39.85,39.03,40.32,38.88,38.02,39.38,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1261951200000,2009,12,2009,3,13,7,0.145,0.0393,0.106,6689.93,41.65,41.65,39.82,1,1,1,240.1,230.7,246.3,175.1,171.7,65,59,73,0,0,0,0.27,0.244,0.298,175.1,171.7,182.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0106,0.0103,0.0112,0.00042,0.00041,0.00044,0.299,0.292,0.311,0.012,0.012,0.012,25.06,25.03,25.12,0.947,0.946,0.949,0.977,0.976,0.98,0.925,0.923,0.93,40.74,39.92,42.5,39.82,38.95,41.65,0,0,0,0,0,0,0.221,0,0.039,0.27,0.73,0.27,46.1
1262556000000,2010,1,2009,4,14,7,0.154,0.0442,0.11,6944.75,44.11,44.11,41.34,1,1,1,254.7,245.2,266.5,181.7,172.2,73,73,73,0,0,0,0.287,0.274,0.298,181.7,172.2,193.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.117,0.0112,0.0104,0.0122,0.00044,0.00041,0.00048,0.312,0.295,0.333,0.012,0.012,0.013,24.97,24.9,25.03,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.923,0.934,42.23,39.98,45.01,41.34,39.02,44.11,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.1
1263160800000,2010,1,2009,4,15,7,0.171,0.0442,0.127,7955.49,48.2,48.2,47.35,1,1,1,283.3,271.7,296.3,210.3,198.7,73,73,73,0,0,0,0.258,0.246,0.269,210.3,198.7,223.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0136,0.0126,0.0147,0.00054,0.0005,0.00059,0.363,0.342,0.386,0.014,0.014,0.015,24.8,24.73,24.87,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.93,46.25,51.93,47.35,45.32,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.5
1263765600000,2010,1,2009,4,16,7,0.195,0.0442,0.151,9166.04,58.86,58.86,54.56,2,2,2,322.9,302,342.5,249.9,229,73,73,73,0,0,0,0.227,0.213,0.242,249.9,229,269.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.144,0.0193,0.0152,0.0262,0.00077,0.00061,0.0011,0.268,0.242,0.295,0.011,0.0096,0.012,24.72,24.59,24.85,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.12,25.75,30.34,27.28,24.98,29.43,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1264370400000,2010,1,2009,4,17,7,0.235,0.0442,0.191,11556,77.03,77.03,68.79,2,2,2,388.4,349.9,425.9,315.4,276.9,73,73,73,0,0,0,0.189,0.171,0.209,315.4,276.9,352.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.147,0.173,0.0479,0.0297,0.0656,0.0019,0.0012,0.0027,0.364,0.306,0.42,0.015,0.012,0.017,24.3,24.06,24.54,0.942,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.41,31.16,39.51,34.39,30.23,38.52,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
1264975200000,2010,2,2009,5,18,7,0.288,0.0514,0.236,14285.2,92.42,92.42,85.03,2,2,2,475.8,436.6,511.5,390.8,351.6,85,85,85,0,0,0,0.179,0.166,0.195,390.8,351.6,426.5,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.174,0.201,0.0834,0.0649,0.1,0.0034,0.0027,0.0042,0.478,0.419,0.531,0.02,0.017,0.022,23.78,23.57,24.02,0.953,0.949,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.43,39.27,47.15,42.52,38.27,46.21,0,0,0,0,0,0,0.472,0,0.052,0.18,0.82,0.18,49.6
1265580000000,2010,2,2009,5,19,7,0.346,0.0514,0.295,17195.2,112.7,112.7,102.4,3,2,2.5714285714285716,572.6,524.3,625.5,487.6,439.3,85,85,85,0,0,0,0.149,0.136,0.162,487.6,439.3,540.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.205,0.257,0.131,0.106,0.162,0.0055,0.0044,0.0069,0.565,0.516,0.605,0.024,0.022,0.026,23.26,22.99,23.49,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.38,35,51.18,40.97,33.95,48.2,0,0,0,0,0,0,0.569,0,0.051,0.15,0.85,0.15,49.7
1266184800000,2010,2,2009,5,20,7,0.447,0.0514,0.396,22357.8,144.6,144.6,133.1,3,3,3,739.1,646.6,837,654.1,561.6,85,85,85,0,0,0,0.116,0.102,0.131,654.1,561.6,752,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.322,0.269,0.381,0.238,0.176,0.303,0.01,0.0075,0.013,0.797,0.64,0.964,0.034,0.027,0.042,22.35,21.79,22.87,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,45.59,39.96,51.25,44.36,39,48.2,0,0,0,0,0,0,0.739,0,0.051,0.11,0.89,0.11,50
1266789600000,2010,2,2009,5,21,7,0.646,0.0514,0.588,30360.1,192.8,192.8,180.7,4,4,4,1068,883.8,1254,983,798.8,85,85,85,11.14,0,69,0.0807,0.0678,0.0962,971.8,798.8,1100,990,990,990,968.1,967.4,968.7,21.9,21.3,22.6,0.608,0.424,0.788,0.473,0.326,0.648,0.022,0.014,0.03,1.35,0.961,1.74,0.062,0.043,0.081,20.56,19.56,21.6,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,46.59,40.34,50.92,45.18,39.4,48.2,0,0,0,0,0,0,1,0,0.058,0.08,0.91,0.09,47
1267394400000,2010,3,2009,6,22,7,0.879,0.111,0.665,31836.5,192.8,192.8,189.5,4,4,4,1453,1316,1572,1270,1133,183,183,183,170.3,33,289,0.126,0.116,0.139,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.866,0.81,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.088,0.083,0.092,18.85,18.43,19.35,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.3,49.75,47.38,46.36,48.2,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.2
1267999200000,2010,3,2009,6,23,7,1.08,0.111,0.665,29886.3,184,184,177.9,4,4,4,1790,1614,1983,1607,1431,183,183,183,507.3,331,700,0.103,0.0923,0.113,1100,1100,1100,990,990,990,970.4,969.9,971,19.6,19,20.1,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.71,17.08,18.29,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.38,43.68,46.94,44.47,42.81,46,0,0,0,0,0,0,0.988,0,0.415,0.1,0.62,0.38,27.7
1268604000000,2010,3,2009,6,24,7,1.33,0.111,0.665,27850.8,169.3,169.3,165.8,4,4,4,2191,2051,2278,2008,1868,183,183,183,908.1,768,995,0.0836,0.0803,0.0892,1100,1100,1100,990,990,990,971.6,971.2,971.8,18.4,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.36,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.29,41.73,43.2,41.44,40.89,42.34,0,0,0,0,0,0,0.921,0,0.665,0.083,0.5,0.5,20.9
1269208800000,2010,3,2009,6,25,7,1.4,0.111,0.665,27331.4,163.2,163.2,162.7,4,4,4,2309,2289,2319,2126,2106,183,183,183,1026,1006,1036,0.0793,0.0789,0.08,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.26,16.33,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.53,41.47,41.66,40.67,40.6,40.81,0,0,0,0,0,0,0.904,0,0.735,0.079,0.48,0.52,19.5
1269813600000,2010,3,2009,6,26,7,1.38,0.122,0.665,27490.8,164.5,164.5,163.6,4,4,4,2274,2241,2307,2072,2024,202.4,183,217,971.6,924,1024,0.0891,0.0793,0.0969,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.28,16.45,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.75,41.54,41.97,40.91,40.68,41.13,0,0,0,0,0,0,0.909,0,0.715,0.088,0.48,0.52,19.9
1270418400000,2010,4,2009,7,27,7,1.37,0.131,0.665,27530.9,164.6,164.6,163.9,4,4,4,2265,2237,2311,2048,2020,217,217,217,948,920,994,0.0958,0.0939,0.097,1100,1100,1100,990,990,990,971.7,971.7,971.9,18.3,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.27,16.45,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.81,41.51,42,40.97,40.65,41.16,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1271023200000,2010,4,2009,7,28,7,1.42,0.131,0.665,27124.9,162.1,162.1,161.5,4,4,4,2353,2330,2367,2136,2113,217,217,217,1036,1013,1050,0.0922,0.0917,0.0931,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.14,16.23,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.24,41.15,41.39,40.36,40.26,40.52,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1271628000000,2010,4,2009,7,29,7,1.43,0.131,0.665,27037.6,161.2,161.2,160.9,4,4,4,2372,2364,2379,2155,2147,217,217,217,1055,1047,1062,0.0915,0.0912,0.0918,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.11,16.15,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.925,0.925,41.12,41.08,41.17,40.23,40.19,40.29,0,0,0,0,0,0,0.894,0,0.765,0.092,0.47,0.53,18.9
1272232800000,2010,4,2009,7,30,7,1.42,0.141,0.665,27149.9,162.1,162.1,161.6,4,4,4,2348,2330,2360,2114,2054,233.9,217,276,1014,954,1043,0.0996,0.092,0.118,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.16,16.23,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.926,41.28,41.2,41.39,40.4,40.32,40.52,0,0,0,0,0,0,0.898,0,0.755,0.099,0.47,0.53,19.1
1272837600000,2010,5,2009,8,31,7,1.35,0.167,0.665,27637.1,167.2,167.2,164.5,4,4,4,2240,2134,2319,1964,1858,276,276,276,863.7,758,943,0.123,0.119,0.129,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.26,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.98,41.47,42.66,41.13,40.6,41.81,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
1273442400000,2010,5,2009,8,32,7,1.2,0.167,0.665,28838.7,175.4,175.4,171.7,4,4,4,1977,1860,2094,1701,1584,276,276,276,600.6,484,718,0.14,0.132,0.148,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.8,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.79,42.92,44.76,42.91,42.06,43.86,0,0,0,0,0,0,0.954,0,0.535,0.14,0.55,0.45,24
1274047200000,2010,5,2009,8,33,7,1.03,0.167,0.665,30344.1,184.4,184.4,180.6,4,4,4,1711,1601,1823,1435,1325,276,276,276,335,225,447,0.162,0.151,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.6,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.09,47.04,45.15,44.19,46.1,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1274652000000,2010,5,2009,8,34,7,0.892,0.167,0.665,31782.5,192.4,192.4,189.2,4,4,4,1474,1389,1565,1198,1113,276,276,276,98.14,13,189,0.187,0.176,0.199,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.86,0.822,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.79,18.45,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.36,49.09,47.3,46.42,48.11,0,0,0,0,0,0,1.05,0,0.227,0.19,0.75,0.25,35.6
1275256800000,2010,5,2009,8,35,7,0.733,0.107,0.624,31530.2,192.8,192.8,187.7,4,4,4,1213,1109,1337,1035,947.5,177.4,161,276,3.714,0,26,0.146,0.125,0.206,1031,947.5,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.699,0.581,0.804,0.513,0.398,0.648,0.024,0.018,0.031,1.5,1.24,1.75,0.07,0.057,0.083,19.94,19.43,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.08,45.54,50.02,46.92,44.63,48.2,0,0,0,0,0,0,1.04,0,0.109,0.15,0.85,0.15,43
1275861600000,2010,6,2009,9,36,7,0.612,0.0974,0.515,27492.6,174.2,174.2,163.6,4,4,4,1013,953.7,1079,851.6,792.7,161,161,161,0,0,0,0.159,0.149,0.169,851.6,792.7,918.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.493,0.439,0.554,0.351,0.323,0.383,0.016,0.014,0.018,1.07,0.972,1.19,0.049,0.044,0.054,21,20.66,21.31,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.81,39.47,44.43,40.91,38.48,43.54,0,0,0,0,0,0,0.909,0,0.097,0.16,0.84,0.16,44.9
1276466400000,2010,6,2009,9,37,7,0.541,0.0974,0.444,24064.9,144.6,144.6,143.2,3,3,3,894.5,858.7,937.3,733.5,697.7,161,161,161,0,0,0,0.18,0.172,0.187,733.5,697.7,776.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.387,0.359,0.424,0.29,0.267,0.315,0.013,0.012,0.014,0.948,0.883,1.03,0.042,0.039,0.046,21.57,21.32,21.78,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.48,47.54,51.75,47.75,46.58,48.2,0,0,0,0,0,0,0.796,0,0.097,0.18,0.82,0.18,44.5
1277071200000,2010,6,2009,9,38,7,0.496,0.0974,0.399,22411.6,138.1,138.1,133.4,3,3,3,820.9,794.8,848.7,659.9,633.8,161,161,161,0,0,0,0.196,0.19,0.203,659.9,633.8,687.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.323,0.354,0.242,0.224,0.26,0.011,0.0098,0.011,0.819,0.775,0.866,0.036,0.034,0.038,22,21.84,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.37,43.84,46.98,44.47,42.97,46.04,0,0,0,0,0,0,0.741,0,0.097,0.2,0.8,0.2,45.2
1277676000000,2010,6,2009,9,39,7,0.459,0.106,0.353,20028.6,127.6,127.6,119.2,3,3,3,759.4,726.1,787.3,584.1,540.1,175.3,161,186,0,0,0,0.231,0.205,0.256,584.1,540.1,626.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.273,0.319,0.191,0.162,0.219,0.0083,0.007,0.0096,0.693,0.62,0.762,0.03,0.027,0.033,22.37,22.19,22.58,0.953,0.95,0.955,0.976,0.971,0.98,0.93,0.923,0.936,40.69,37.86,43.39,39.74,36.78,42.52,0,0,0,0,0,0,0.662,0,0.106,0.23,0.77,0.23,43.6
1278280800000,2010,7,2009,10,40,7,0.412,0.112,0.299,16870.8,108,108,100.4,3,2,2.4285714285714284,680.6,648.2,714.4,494.6,462.2,186,186,186,0,0,0,0.274,0.26,0.287,494.6,462.2,528.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.247,0.228,0.266,0.134,0.117,0.154,0.0057,0.005,0.0066,0.607,0.561,0.654,0.026,0.024,0.028,22.77,22.64,22.91,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.81,35.59,52.59,42.65,34.52,48.2,0,0,0,0,0,0,0.558,0,0.113,0.27,0.73,0.27,40.9
1278885600000,2010,7,2009,10,41,7,0.369,0.112,0.257,15152.8,95.59,95.59,90.2,2,2,2,610.5,584,638.1,424.5,397.9,186,186,186,0,0,0,0.305,0.291,0.319,424.5,397.9,452.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.21,0.2,0.223,0.0994,0.0868,0.112,0.0042,0.0037,0.0048,0.539,0.498,0.583,0.023,0.021,0.025,23.12,22.96,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.02,43.35,48.77,45.1,42.49,47.79,0,0,0,0,0,0,0.501,0,0.112,0.3,0.7,0.3,41.1
1279490400000,2010,7,2009,10,42,7,0.334,0.112,0.221,13109.6,83.25,83.25,78.03,2,2,2,551.5,529,575.5,365.5,343,186,186,186,0,0,0,0.338,0.323,0.352,365.5,343,389.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0715,0.0609,0.0828,0.003,0.0025,0.0035,0.45,0.416,0.486,0.019,0.017,0.02,23.47,23.32,23.6,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.934,39.98,37.61,42.48,39.02,36.52,41.63,0,0,0,0,0,0,0.434,0,0.113,0.34,0.66,0.34,39.3
1280095200000,2010,7,2009,10,43,7,0.303,0.112,0.191,11303.5,71.45,71.45,67.28,2,2,2,501.2,481.1,521.6,315.5,297.1,185.7,184,186,0,0,0,0.371,0.357,0.382,315.5,297.1,335.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0479,0.0393,0.0574,0.002,0.0016,0.0024,0.375,0.348,0.405,0.016,0.014,0.017,23.77,23.65,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.68,32.73,36.83,33.64,31.75,35.72,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
1280700000000,2010,8,2009,11,44,7,0.275,0.111,0.164,9711.82,62.04,62.04,57.81,2,2,2,454.4,435.5,474.3,270.4,251.5,184,184,184,0,0,0,0.405,0.388,0.423,270.4,251.5,290.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.163,0.0266,0.0177,0.036,0.0011,0.00072,0.0015,0.308,0.279,0.338,0.013,0.011,0.014,24.05,23.93,24.16,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,29.8,27.72,31.98,28.9,26.89,31.02,0,0,0,0,0,0,0.321,0,0.111,0.4,0.6,0.4,35.3
1281304800000,2010,8,2009,11,45,7,0.25,0.0988,0.151,9002.51,56.46,56.46,53.59,2,2,2,413.1,397.5,429.2,249.8,239.4,163.3,155,184,0,0,0,0.395,0.371,0.435,249.8,239.4,262.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.143,0.15,0.0183,0.0161,0.023,0.00075,0.00066,0.00094,0.276,0.265,0.293,0.011,0.011,0.012,24.27,24.2,24.35,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.899,0.905,27.62,26.35,29.11,26.79,25.56,28.23,0,0,0,0,0,0,0.298,0,0.099,0.4,0.6,0.4,36
1281909600000,2010,8,2009,11,46,7,0.229,0.0937,0.135,8175.48,50.93,50.93,48.66,2,1,1.2857142857142858,378.3,365.5,392.3,223.3,210.5,155,155,155,0,0,0,0.41,0.395,0.424,223.3,210.5,237.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0136,0.0159,0.0006,0.00055,0.00065,0.349,0.254,0.402,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.13,25.66,51.91,41.47,24.89,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1282514400000,2010,8,2009,11,47,7,0.211,0.0937,0.117,7322.33,46.32,46.32,43.59,1,1,1,349.1,337.3,361.4,194.1,182.3,155,155,155,0,0,0,0.444,0.429,0.46,194.1,182.3,206.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0112,0.0133,0.00049,0.00045,0.00054,0.342,0.321,0.364,0.014,0.013,0.015,24.51,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.48,41.75,47.26,43.59,40.91,46.32,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.7
1283119200000,2010,8,2009,11,48,7,0.194,0.0778,0.116,7285.19,47.18,47.18,43.36,1,1,1,320.8,306.4,333.8,192.3,175.2,128.6,118,155,0,0,0,0.4,0.361,0.469,192.3,175.2,208.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.119,0.127,0.0121,0.0106,0.0135,0.00048,0.00043,0.00054,0.336,0.309,0.364,0.013,0.012,0.015,24.66,24.6,24.74,0.952,0.947,0.956,0.979,0.976,0.98,0.932,0.925,0.937,44.28,40.11,48.14,43.36,39.16,47.18,0,0,0,0,0,0,0.241,0,0.078,0.4,0.6,0.4,37.6
1283724000000,2010,9,2009,12,49,7,0.175,0.0714,0.104,6496.84,41.56,41.56,38.67,1,1,1,290,278.3,301.8,172,160.3,118,118,118,0,0,0,0.407,0.391,0.424,172,160.3,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.00937,0.0114,0.00041,0.00037,0.00045,0.299,0.278,0.32,0.012,0.011,0.013,24.84,24.77,24.91,0.946,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.65,36.89,42.4,38.67,35.79,41.56,0,0,0,0,0,0,0.215,0,0.071,0.41,0.59,0.41,37.1
1284328800000,2010,9,2009,12,50,7,0.16,0.0714,0.089,5510.13,34.98,34.98,32.8,1,1,1,265.1,256.1,274.7,147.1,138.1,118,118,118,0,0,0,0.445,0.43,0.461,147.1,138.1,156.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00826,0.00749,0.00907,0.00033,0.0003,0.00036,0.254,0.238,0.272,0.01,0.0094,0.011,24.99,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.81,31.68,36.06,32.8,30.73,34.98,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.4
1284933600000,2010,9,2009,12,51,7,0.148,0.0714,0.0765,4718.81,30.04,30.04,28.09,1,1,1,244.5,236.7,253.1,126.5,118.7,118,118,118,0,0,0,0.483,0.466,0.499,126.5,118.7,135.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0951,0.101,0.00651,0.00584,0.00723,0.00026,0.00023,0.00029,0.218,0.204,0.233,0.0086,0.008,0.0092,25.12,25.05,25.18,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.96,27.09,30.97,28.09,26.28,30.04,0,0,0,0,0,0,0.156,0,0.0715,0.48,0.52,0.48,31.9
1285538400000,2010,9,2009,12,52,7,0.138,0.0659,0.0718,4425.1,28.43,28.43,26.34,1,1,1,227.7,223.3,234.2,118.7,108.8,109,97,118,0,0,0,0.478,0.432,0.52,118.7,108.8,127.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0916,0.0964,0.00584,0.005,0.00658,0.00023,0.0002,0.00026,0.203,0.186,0.217,0.008,0.0073,0.0085,25.23,25.2,25.25,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.89,0.902,27.15,24.74,29.31,26.34,23.99,28.43,0,0,0,0,0,0,0.146,0,0.0662,0.48,0.52,0.48,32.1
1286143200000,2010,10,2010,1,1,7,0.13,0.0587,0.0709,4378.27,27.74,27.74,26.06,1,1,1,214.2,208.3,221.4,117.2,111.3,97,97,97,0,0,0,0.453,0.438,0.466,117.2,111.3,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0907,0.0953,0.00571,0.00521,0.00632,0.00022,0.0002,0.00025,0.199,0.189,0.212,0.0078,0.0074,0.0083,25.32,25.26,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.87,25.42,28.6,26.06,24.66,27.74,0,0,0,0,0,0,0.145,0,0.0591,0.45,0.55,0.45,33.7
1286748000000,2010,10,2010,1,2,7,0.122,0.0587,0.0638,1151.37,24.21,24.21,6.853,1,1,1,202.5,199.2,206.3,105.5,102.2,97,97,97,0,0,0,0.479,0.47,0.487,105.5,102.2,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0875,0.09,0.00471,0.00444,0.00504,0.00018,0.00017,0.0002,0.178,0.172,0.185,0.007,0.0067,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.89,7.065,0,24.96,6.853,0,24.21,0,5,0,0,0.714,0,0.0381,0.714,0.0582,0.48,0.52,0.48,9.44
1287352800000,2010,10,2010,1,3,7,0.117,0.0504,0.067,2548.92,27.25,27.25,15.17,1,1,1,194.1,189.1,197.3,110.9,99.77,83.29,73,97,0,0,0,0.428,0.375,0.493,110.9,99.77,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0866,0.0919,0.00517,0.00423,0.00611,0.0002,0.00017,0.00024,0.186,0.168,0.205,0.0073,0.0066,0.008,25.4,25.38,25.43,0.528,0,0.926,0.554,0,0.97,0.512,0,0.898,15.64,0,28.09,15.17,0,27.25,0,3,0,0,0.429,0,0.0843,0.429,0.05,0.43,0.57,0.43,21.8
1287957600000,2010,10,2010,1,4,7,0.115,0.0442,0.0712,4410.45,27.25,27.25,26.25,1,1,1,190.8,185,194.8,117.8,112,73,73,73,0,0,0,0.383,0.375,0.395,117.8,112,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0919,0.00576,0.00527,0.00611,0.00023,0.00021,0.00024,0.198,0.187,0.205,0.0077,0.0073,0.008,25.38,25.38,25.38,0.923,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.898,27.06,25.63,28.09,26.25,24.86,27.25,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.4
1288562400000,2010,11,2010,2,5,7,0.115,0.0405,0.075,4661.25,29.08,29.08,27.75,1,1,1,190.9,183.6,196.5,123.9,116.6,67,67,67,0,0,0,0.351,0.341,0.365,123.9,116.6,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.089,0.0936,0.00629,0.00566,0.00676,0.00025,0.00022,0.00026,0.208,0.195,0.218,0.0081,0.0076,0.0085,25.37,25.37,25.38,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.6,26.77,29.98,27.75,25.97,29.08,0,0,0,0,0,0,0.154,0,0.04,0.35,0.65,0.35,40.5
1289167200000,2010,11,2010,2,6,7,0.118,0.0405,0.0777,4845.64,30.36,30.36,28.84,1,1,1,195.5,192.4,202,128.5,125.4,67,67,67,0,0,0,0.343,0.332,0.348,128.5,125.4,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0921,0.0955,0.00667,0.00641,0.00722,0.00026,0.00025,0.00028,0.216,0.21,0.227,0.0084,0.0082,0.0089,25.37,25.36,25.37,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.74,28.97,31.3,28.84,28.11,30.36,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41.1
1289772000000,2010,11,2010,2,7,7,0.118,0.0391,0.0786,4903.21,31.59,31.59,29.19,1,1,1,194.5,190.2,198.9,130,124.6,64.57,50,67,0,0,0,0.332,0.263,0.35,130,124.6,140.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0918,0.0952,0.0068,0.00634,0.00767,0.00027,0.00025,0.0003,0.218,0.209,0.235,0.0085,0.0082,0.0092,25.37,25.35,25.38,0.93,0.928,0.935,0.97,0.97,0.97,0.902,0.9,0.906,30.09,28.77,32.57,29.19,27.91,31.59,0,0,0,0,0,0,0.162,0,0.0394,0.33,0.67,0.33,41.6
1290376800000,2010,11,2010,2,8,7,0.119,0.0302,0.0891,5595.97,34.39,34.39,33.31,1,1,1,197.4,190.5,202,147.4,140.5,50,50,50,0,0,0,0.253,0.248,0.262,147.4,140.5,152,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0953,0.0994,0.00828,0.00769,0.00867,0.00032,0.0003,0.00034,0.248,0.235,0.256,0.0097,0.0092,0.01,25.34,25.33,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.34,32.64,35.45,33.31,31.66,34.39,0,0,0,0,0,0,0.185,0,0.0299,0.25,0.75,0.25,47
1290981600000,2010,11,2010,2,9,7,0.128,0.0341,0.094,5902.85,36.46,36.46,35.14,1,1,1,211.9,203.9,220.3,155.5,148.7,56.43,50,59,0,0,0,0.266,0.244,0.284,155.5,148.7,161.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.104,0.00896,0.00839,0.00946,0.00035,0.00033,0.00037,0.263,0.251,0.274,0.01,0.0098,0.011,25.27,25.2,25.32,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.22,34.61,37.56,35.14,33.57,36.46,0,0,0,0,0,0,0.195,0,0.034,0.27,0.73,0.27,46.1
1291586400000,2010,12,2010,3,10,7,0.139,0.0357,0.103,6496.55,39.79,39.79,38.67,1,1,1,229.2,220.6,233.7,170.2,161.6,59,59,59,0,0,0,0.258,0.252,0.268,170.2,161.6,174.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0102,0.00948,0.0106,0.0004,0.00037,0.00042,0.29,0.274,0.298,0.011,0.011,0.012,25.14,25.1,25.2,0.945,0.942,0.947,0.975,0.971,0.978,0.922,0.915,0.925,39.65,37.63,40.7,38.67,36.53,39.79,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1292191200000,2010,12,2010,3,11,7,0.145,0.0357,0.109,6910.07,41.77,41.77,41.13,1,1,1,239.1,236.1,241.9,180.1,177.1,59,59,59,0,0,0,0.247,0.244,0.25,180.1,177.1,182.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0108,0.0113,0.00044,0.00043,0.00045,0.308,0.302,0.312,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,41.98,41.28,42.62,41.13,40.4,41.77,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1292796000000,2010,12,2010,3,12,7,0.153,0.0357,0.118,7473,46.69,46.69,44.48,1,1,1,253.6,243.5,263.2,194.6,184.5,59,59,59,0,0,0,0.233,0.224,0.242,194.6,184.5,204.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0123,0.0114,0.0131,0.00049,0.00045,0.00052,0.333,0.315,0.351,0.013,0.012,0.014,24.95,24.9,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.39,43.01,47.64,44.48,42.15,46.69,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1293400800000,2010,12,2010,3,13,7,0.177,0.0381,0.139,8461.14,52.94,52.94,50.36,2,1,1.5714285714285714,292.2,268.9,315.4,229.2,209.9,63,59,73,0,0,0,0.215,0.196,0.237,229.2,209.9,242.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.135,0.0152,0.0136,0.0164,0.00061,0.00054,0.00065,0.304,0.245,0.388,0.012,0.0097,0.015,24.82,24.77,24.89,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.05,26.29,52.5,35.5,25.5,48.2,0,0,0,0,0,0,0.28,0,0.038,0.22,0.79,0.21,47.8
1294005600000,2011,1,2010,4,14,7,0.208,0.0442,0.164,9943.39,65.25,65.25,59.19,2,2,2,344,322.8,372,271,249.8,73,73,73,0,0,0,0.213,0.196,0.226,271,249.8,299,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.137,0.154,0.0269,0.017,0.0401,0.0011,0.00068,0.0016,0.297,0.265,0.339,0.012,0.011,0.014,24.58,24.4,24.72,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.51,28.14,33.63,29.59,27.29,32.62,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1294610400000,2011,1,2010,4,15,7,0.257,0.0442,0.213,12884,85.59,85.59,76.69,2,2,2,424.4,384.3,464.7,351.4,311.3,73,73,73,0,0,0,0.173,0.157,0.19,351.4,311.3,391.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.159,0.187,0.0649,0.046,0.0839,0.0027,0.0019,0.0035,0.417,0.357,0.478,0.017,0.014,0.02,24.07,23.83,24.32,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.32,34.98,43.67,38.35,33.93,42.8,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.1
1295215200000,2011,1,2010,4,16,7,0.319,0.0442,0.275,16195,104.4,104.4,96.4,3,2,2.2857142857142856,527,479.8,571.1,454,406.8,73,73,73,0,0,0,0.139,0.128,0.152,454,406.8,498.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.193,0.231,0.113,0.091,0.134,0.0047,0.0038,0.0056,0.541,0.501,0.598,0.023,0.021,0.025,23.49,23.3,23.74,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.76,34.99,51.62,43.29,33.94,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,50.8
1295820000000,2011,1,2010,4,17,7,0.383,0.0442,0.338,19620.1,127.9,127.9,116.8,3,3,3,632.7,583.4,689,559.7,510.4,73,73,73,0,0,0,0.116,0.106,0.125,559.7,510.4,616,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.266,0.238,0.298,0.175,0.142,0.212,0.0074,0.006,0.0091,0.635,0.552,0.73,0.027,0.023,0.031,22.94,22.61,23.22,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.9,36.7,43.49,38.93,35.6,42.62,0,0,0,0,0,0,0.649,0,0.045,0.12,0.88,0.12,51.2
1296424800000,2011,1,2010,4,18,7,0.485,0.0607,0.424,23628.3,156.1,156.1,140.6,4,3,3.142857142857143,801.4,714.9,898.9,701,638.1,100.4,73,105,0,0,0,0.125,0.102,0.141,701,638.1,793.9,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.355,0.313,0.425,0.268,0.227,0.323,0.012,0.0098,0.014,0.868,0.773,0.98,0.038,0.033,0.043,22.03,21.55,22.47,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.3,39.97,51.35,45.02,39.01,48.2,0,0,0,0,0,0,0.781,0,0.061,0.13,0.87,0.13,48.7
1297029600000,2011,2,2010,5,19,7,0.666,0.0783,0.588,30532.6,192.8,192.8,181.7,4,4,4,1102,942,1254,972.4,837,129.4,105,162,0,0,0,0.116,0.095,0.14,972.4,837,1092,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.613,0.464,0.781,0.444,0.344,0.631,0.02,0.015,0.03,1.33,1.03,1.71,0.061,0.046,0.08,20.46,19.59,21.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.49,41.71,50.05,45.44,40.86,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.8
1297634400000,2011,2,2010,5,20,7,0.839,0.098,0.665,32197.7,192.8,192.8,191.7,4,4,4,1388,1298,1438,1226,1136,162,162,162,125.9,36,176,0.117,0.113,0.125,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.845,0.807,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.086,0.083,0.088,19.08,18.9,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.04,48.55,49.91,47.91,47.58,48.2,0,0,0,0,0,0,1.06,0,0.174,0.12,0.79,0.21,38.4
1298239200000,2011,2,2010,5,21,7,0.884,0.098,0.665,31824.3,189.9,189.9,189.4,4,4,4,1461,1448,1470,1299,1286,162,162,162,199.4,186,208,0.111,0.11,0.112,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.876,0.871,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.089,18.82,18.79,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,48.25,48.45,47.36,47.28,47.48,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,36
1298844000000,2011,2,2010,5,22,7,0.895,0.109,0.665,31713.8,189.1,189.1,188.8,4,4,4,1480,1470,1495,1300,1290,180,162,183,200,190,212,0.121,0.11,0.124,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.88,0.877,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.83,1.83,0.089,0.089,0.089,18.75,18.7,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,48.02,48.25,47.19,47.06,47.28,0,0,0,0,0,0,1.05,0,0.23,0.12,0.74,0.26,35.4
1299448800000,2011,3,2010,6,23,7,0.915,0.111,0.665,31506.3,188.1,188.1,187.5,4,4,4,1512,1498,1524,1329,1315,183,183,183,229.1,215,241,0.121,0.12,0.122,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.896,0.89,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.85,0.09,0.09,0.09,18.63,18.59,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.74,47.98,46.88,46.78,47.02,0,0,0,0,0,0,1.04,0,0.25,0.12,0.73,0.27,34.4
1300053600000,2011,3,2010,6,24,7,0.935,0.111,0.665,31307.3,187,187,186.4,4,4,4,1546,1527,1572,1363,1344,183,183,183,262.6,244,289,0.118,0.116,0.12,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.903,0.898,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.52,18.43,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,47.3,47.71,46.59,46.36,46.76,0,0,0,0,0,0,1.04,0,0.27,0.12,0.71,0.29,33.5
1300658400000,2011,3,2010,6,25,7,0.974,0.111,0.665,30928.2,185.1,185.1,184.1,4,4,4,1611,1582,1641,1428,1399,183,183,183,328.1,299,358,0.114,0.112,0.116,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.3,18.2,18.4,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.96,46.71,47.22,46.02,45.77,46.28,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
1301263200000,2011,3,2010,6,26,7,1.04,0.102,0.665,30274.7,182.5,182.5,180.2,4,4,4,1724,1657,1812,1556,1474,168,148,183,455.7,374,564,0.0977,0.0817,0.11,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.63,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.97,45.18,46.57,45.05,44.28,45.63,0,0,0,0,0,0,1,0,0.375,0.098,0.64,0.36,29.1
1301868000000,2011,4,2010,7,27,7,1.22,0.0895,0.665,28675.5,175.6,175.6,170.7,4,4,4,2012,1857,2156,1864,1709,148,148,148,764,609,908,0.0737,0.0686,0.0797,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.65,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.54,42.52,44.79,42.67,41.67,43.89,0,0,0,0,0,0,0.948,0,0.555,0.073,0.55,0.45,23.5
1302472800000,2011,4,2010,7,28,7,1.35,0.0895,0.665,27641.8,165.8,165.8,164.5,4,4,4,2240,2189,2267,2092,2041,148,148,148,992.3,941,1019,0.0661,0.0653,0.0676,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.38,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.97,41.8,42.31,41.13,40.96,41.46,0,0,0,0,0,0,0.914,0,0.685,0.066,0.49,0.51,20.5
1303077600000,2011,4,2010,7,29,7,1.32,0.0895,0.665,27873.6,167.8,167.8,165.9,4,4,4,2186,2112,2252,2038,1964,148,148,148,938,864,1004,0.0677,0.0657,0.0701,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.42,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.33,41.9,42.8,41.48,41.06,41.95,0,0,0,0,0,0,0.922,0,0.655,0.068,0.5,0.5,21.1
1303682400000,2011,4,2010,7,30,7,1.2,0.0933,0.665,28794.2,174.5,174.5,171.4,4,4,4,1984,1888,2080,1829,1696,154.3,148,192,729.1,596,832,0.0781,0.0712,0.102,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.83,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.72,43.01,44.51,42.85,42.15,43.62,0,0,0,0,0,0,0.952,0,0.535,0.078,0.55,0.45,24
1304287200000,2011,5,2010,8,31,7,1.06,0.116,0.665,30067.4,182.2,182.2,179,4,4,4,1759,1667,1857,1567,1475,192,192,192,467,375,565,0.109,0.103,0.115,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.81,17.49,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.66,44.79,46.47,44.74,43.89,45.55,0,0,0,0,0,0,0.994,0,0.395,0.11,0.63,0.37,28.4
1304892000000,2011,5,2010,8,32,7,0.938,0.116,0.665,31284.8,189.2,189.2,186.2,4,4,4,1551,1470,1637,1359,1278,192,192,192,258.6,178,345,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.9,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.5,18.21,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.73,48.27,46.55,45.79,47.31,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.4
1305496800000,2011,5,2010,8,33,7,0.815,0.116,0.658,32186.8,192.8,192.8,191.6,4,4,4,1347,1231,1441,1155,1039,192,192,192,67.14,0,149,0.143,0.133,0.156,1088,1039,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.808,0.708,0.86,0.621,0.511,0.648,0.03,0.024,0.031,1.73,1.51,1.81,0.082,0.07,0.087,19.28,18.9,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.01,48.33,49.78,47.9,47.36,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1306101600000,2011,5,2010,8,34,7,0.669,0.116,0.553,28976,185.2,185.2,172.5,4,4,4,1106,1027,1194,914.5,835.4,192,192,192,0,0,0,0.174,0.161,0.187,914.5,835.4,1002,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.481,0.653,0.382,0.343,0.428,0.018,0.016,0.02,1.19,1.05,1.36,0.055,0.048,0.063,20.58,20.13,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.01,40.95,47.24,43.12,40.06,46.3,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
