datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1306706400000,2011,5,2010,8,35,7,0.573,0.103,0.47,24826.7,156.3,156.3,147.8,4,3,3.2857142857142856,947.1,896.7,1005,777.2,735.7,169.9,161,192,0,0,0,0.179,0.168,0.195,777.2,735.7,812.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.426,0.387,0.46,0.315,0.292,0.332,0.014,0.013,0.015,1,0.953,1.05,0.045,0.042,0.047,21.31,21.08,21.56,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,47.92,39.76,52.19,45.55,38.79,48.2,0,0,0,0,0,0,0.821,0,0.103,0.18,0.82,0.18,43.3
1307311200000,2011,6,2010,9,36,7,0.508,0.0974,0.411,22948.4,143.5,143.5,136.6,3,3,3,840,801.3,881.6,679,640.3,161,161,161,0,0,0,0.192,0.183,0.201,679,640.3,720.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.327,0.373,0.255,0.229,0.282,0.011,0.01,0.013,0.852,0.786,0.922,0.037,0.034,0.041,21.89,21.65,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.46,44.22,48.8,45.53,43.34,47.82,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1307916000000,2011,6,2010,9,37,7,0.462,0.0974,0.364,20686.9,128.1,128.1,123.1,3,3,3,763.3,731.1,790.2,602.3,570.1,161,161,161,0,0,0,0.211,0.204,0.22,602.3,570.1,629.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.287,0.32,0.203,0.182,0.221,0.0088,0.0078,0.0096,0.722,0.668,0.767,0.031,0.029,0.033,22.32,22.17,22.51,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.93,39.94,43.57,41.05,38.97,42.7,0,0,0,0,0,0,0.684,0,0.098,0.21,0.79,0.21,44.8
1308520800000,2011,6,2010,9,38,7,0.415,0.0974,0.318,18146,114.6,114.6,108,3,3,3,686.3,654.2,719.3,525.3,493.2,161,161,161,0,0,0,0.235,0.224,0.246,525.3,493.2,558.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.243,0.28,0.152,0.132,0.174,0.0065,0.0056,0.0075,0.592,0.539,0.648,0.025,0.023,0.028,22.76,22.57,22.94,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.07,34.98,39.19,36,33.93,38.19,0,0,0,0,0,0,0.6,0,0.097,0.23,0.77,0.23,43.7
1309125600000,2011,6,2010,9,39,7,0.373,0.0906,0.282,16195.2,96.4,96.4,96.4,2,2,2,616.3,588.9,644.1,466.5,453.9,149.9,135,161,0,0,0,0.243,0.222,0.261,466.5,453.9,483.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.218,0.237,0.119,0.113,0.127,0.005,0.0048,0.0054,0.603,0.58,0.633,0.026,0.024,0.027,23.03,22.89,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.42,49.25,51.85,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.091,0.24,0.76,0.24,43.4
1309730400000,2011,7,2010,10,40,7,0.336,0.0816,0.255,15193.2,95.33,95.33,90.44,2,2,2,556.1,532.8,581,421.1,397.8,135,135,135,0,0,0,0.243,0.232,0.253,421.1,397.8,445.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.214,0.0978,0.0868,0.109,0.0041,0.0036,0.0046,0.53,0.495,0.567,0.022,0.021,0.024,23.37,23.22,23.51,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.14,43.78,48.64,45.22,42.9,47.66,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1310335200000,2011,7,2010,10,41,7,0.305,0.112,0.192,11399.3,72.25,72.25,67.85,2,2,2,504.2,484.4,525.4,318.2,298.4,186,186,186,0,0,0,0.369,0.354,0.384,318.2,298.4,339.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.18,0.0492,0.0399,0.0592,0.002,0.0016,0.0025,0.379,0.349,0.411,0.016,0.014,0.017,23.75,23.62,23.87,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.98,32.86,37.24,33.93,31.87,36.12,0,0,0,0,0,0,0.377,0,0.113,0.37,0.63,0.37,37.4
1310940000000,2011,7,2010,10,42,7,0.278,0.112,0.166,9826.94,62.41,62.41,58.49,2,2,2,459.7,442,478.1,273.7,256,186,186,186,0,0,0,0.405,0.389,0.421,273.7,256,292.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.15,0.163,0.0282,0.0199,0.0369,0.0012,0.00081,0.0015,0.312,0.285,0.34,0.013,0.012,0.014,24.02,23.91,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.15,28.21,32.17,29.25,27.36,31.2,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.3
1311544800000,2011,7,2010,10,43,7,0.255,0.112,0.143,8464.51,53.73,53.73,50.38,2,1,1.5714285714285714,421.8,406.2,437.4,235.8,220.2,186,186,186,0,0,0,0.441,0.425,0.458,235.8,220.2,251.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0159,0.0145,0.0177,0.00065,0.00059,0.00072,0.326,0.261,0.41,0.013,0.011,0.017,24.18,24.11,24.24,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.24,25.93,52.21,35.52,25.15,48.2,0,0,0,0,0,0,0.28,0,0.112,0.44,0.56,0.44,33.2
1312149600000,2011,8,2010,11,44,7,0.233,0.0937,0.139,8341.28,52.98,52.98,49.65,2,1,1.4285714285714286,385,369.3,401.6,230,214.3,155,155,155,0,0,0,0.403,0.386,0.42,230,214.3,246.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.144,0.0153,0.014,0.0167,0.00062,0.00056,0.00068,0.337,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.4,25.94,52.41,38.59,25.16,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1312754400000,2011,8,2010,11,45,7,0.213,0.0937,0.119,7407.63,47.04,47.04,44.09,1,1,1,351.4,338.9,364.7,196.4,183.9,155,155,155,0,0,0,0.441,0.425,0.457,196.4,183.9,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0136,0.0005,0.00046,0.00055,0.346,0.324,0.37,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.99,42.13,48,44.09,41.29,47.04,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1313359200000,2011,8,2010,11,46,7,0.196,0.0937,0.102,6300.26,40.3,40.3,37.5,1,1,1,323.3,312.4,334.9,168.3,157.4,155,155,155,0,0,0,0.48,0.463,0.496,168.3,157.4,179.8,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.121,0.0101,0.00913,0.011,0.0004,0.00036,0.00044,0.296,0.277,0.317,0.012,0.011,0.013,24.69,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.929,38.52,36.01,41.19,37.5,34.93,40.3,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.1
1313964000000,2011,8,2010,11,47,7,0.181,0.0937,0.0876,5387.71,34.13,34.13,32.07,1,1,1,299.8,290.8,308.9,144.8,135.8,155,155,155,0,0,0,0.517,0.502,0.533,144.8,135.8,153.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00806,0.0073,0.00883,0.00032,0.00029,0.00035,0.254,0.238,0.27,0.01,0.0095,0.011,24.84,24.79,24.9,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.06,30.96,35.19,32.07,30.03,34.13,0,0,0,0,0,0,0.178,0,0.0934,0.52,0.48,0.52,29.8
1314568800000,2011,8,2010,11,48,7,0.168,0.081,0.0867,5350.49,35.66,35.66,31.85,1,1,1,277.2,265.4,287.8,143.3,126.8,133.9,118,155,0,0,0,0.482,0.425,0.55,143.3,126.8,159.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.11,0.00793,0.00653,0.00932,0.00031,0.00026,0.00037,0.249,0.222,0.277,0.0099,0.0088,0.011,24.94,24.91,24.98,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,32.83,28.85,36.77,31.85,27.98,35.66,0,0,0,0,0,0,0.177,0,0.0813,0.48,0.52,0.48,31.8
1315173600000,2011,9,2010,12,49,7,0.152,0.069,0.0825,5102.38,33.64,33.64,30.37,1,1,1,250.6,241.1,261.3,136.4,126.1,114.1,91,118,0,0,0,0.455,0.377,0.483,136.4,126.1,150.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0977,0.104,0.00735,0.00647,0.00851,0.00029,0.00026,0.00034,0.235,0.217,0.258,0.0093,0.0086,0.01,25.07,25.01,25.12,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.31,28.86,34.68,30.37,27.99,33.64,0,0,0,0,0,0,0.169,0,0.0695,0.45,0.54,0.46,33.6
1315778400000,2011,9,2010,12,50,7,0.139,0.055,0.0835,5192.91,32.95,32.95,30.91,1,1,1,229.1,220.6,238.1,138.1,129.6,91,91,91,0,0,0,0.397,0.382,0.413,138.1,129.6,147.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0968,0.103,0.00749,0.00676,0.00825,0.00029,0.00027,0.00033,0.236,0.221,0.252,0.0093,0.0087,0.0099,25.19,25.12,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.87,29.86,33.97,30.91,28.96,32.95,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
1316383200000,2011,9,2010,12,51,7,0.128,0.055,0.0726,4497.05,28.4,28.4,26.77,1,1,1,211.1,205,218.1,120.1,114,91,91,91,0,0,0,0.431,0.417,0.444,120.1,114,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0913,0.0959,0.00596,0.00544,0.00655,0.00023,0.00021,0.00026,0.204,0.193,0.217,0.008,0.0076,0.0085,25.33,25.27,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.902,27.6,26.11,29.28,26.77,25.33,28.4,0,0,0,0,0,0,0.149,0,0.0554,0.43,0.57,0.43,35.1
1316988000000,2011,9,2010,12,52,7,0.12,0.0519,0.0679,1913.34,27.92,27.92,11.39,1,1,1,198.2,193.5,203.1,112.3,104.4,85.86,73,91,0,0,0,0.433,0.369,0.466,112.3,104.4,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0879,0.0929,0.0053,0.00462,0.00634,0.00021,0.00018,0.00025,0.19,0.176,0.21,0.0074,0.0069,0.0082,25.4,25.38,25.42,0.396,0,0.928,0.416,0,0.97,0.384,0,0.9,11.74,0,28.79,11.39,0,27.92,0,4,0,0,0.571,0,0.0633,0.571,0.0521,0.43,0.57,0.43,15.9
1317592800000,2011,10,2011,1,1,7,0.118,0.0442,0.0736,4574.96,28.51,28.51,27.23,1,1,1,194.8,189.1,200.1,121.8,116.1,73,73,73,0,0,0,0.375,0.365,0.386,121.8,116.1,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0938,0.0061,0.00562,0.00655,0.00024,0.00022,0.00026,0.205,0.195,0.214,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.07,26.65,29.39,27.23,25.85,28.51,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.8
1318197600000,2011,10,2011,1,2,7,0.11,0.0442,0.0656,4032.9,25.39,25.39,24.01,1,1,1,181.5,175.7,187.2,108.5,102.7,73,73,73,0,0,0,0.402,0.39,0.415,108.5,102.7,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0852,0.0892,0.00497,0.00448,0.00546,0.00019,0.00018,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.75,23.33,26.17,24.01,22.63,25.39,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
1318802400000,2011,10,2011,1,3,7,0.106,0.0442,0.0617,3772.12,22.89,22.89,22.45,1,1,1,175,173,176.8,102,99.98,73,73,73,0,0,0,0.417,0.413,0.422,102,99.98,103.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0849,0.0842,0.0856,0.00442,0.00425,0.00457,0.00017,0.00017,0.00018,0.17,0.166,0.173,0.0066,0.0065,0.0068,25.38,25.38,25.38,0.912,0.911,0.913,0.97,0.969,0.97,0.884,0.882,0.886,23.16,22.66,23.6,22.45,21.95,22.89,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1319407200000,2011,10,2011,1,4,7,0.101,0.0442,0.0571,3497.83,21.84,21.84,20.82,1,1,1,167.4,162.6,172.4,94.39,89.59,73,73,73,0,0,0,0.436,0.423,0.449,94.39,89.59,99.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0806,0.084,0.00377,0.00337,0.0042,0.00015,0.00013,0.00016,0.156,0.147,0.165,0.0061,0.0058,0.0065,25.38,25.38,25.38,0.917,0.911,0.923,0.966,0.964,0.968,0.886,0.883,0.89,21.54,20.58,22.55,20.82,19.84,21.84,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.6
1320012000000,2011,10,2011,1,5,7,0.0978,0.0322,0.0656,4037.52,25.29,25.29,24.03,1,1,1,161.7,160.4,163.9,108.4,87.67,53.29,50,73,0,0,0,0.33,0.305,0.454,108.4,87.67,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0799,0.086,0.00497,0.0032,0.00544,0.00019,0.00013,0.00021,0.178,0.144,0.188,0.007,0.0056,0.0074,25.35,25.34,25.38,0.92,0.918,0.925,0.969,0.963,0.97,0.892,0.891,0.893,24.8,20.18,26.07,24.03,19.45,25.29,0,0,0,0,0,0,0.134,0,0.0322,0.33,0.67,0.33,41.3
1320616800000,2011,11,2011,2,6,7,0.101,0.0302,0.0705,4353.8,26.35,26.35,25.92,1,1,1,166.5,164.5,168.3,116.5,114.5,50,50,50,0,0,0,0.3,0.297,0.304,116.5,114.5,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0862,0.0875,0.00566,0.00548,0.00581,0.00022,0.00021,0.00023,0.192,0.189,0.196,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.72,26.21,27.17,25.92,25.42,26.35,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.1
1321221600000,2011,11,2011,2,7,7,0.104,0.0302,0.0742,4607.33,28.34,28.34,27.42,1,1,1,172.7,168.9,176.5,122.7,118.9,50,50,50,0,0,0,0.29,0.283,0.296,122.7,118.9,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0877,0.0904,0.00618,0.00585,0.00651,0.00024,0.00023,0.00025,0.203,0.197,0.21,0.008,0.0077,0.0082,25.34,25.34,25.34,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.27,27.3,29.22,27.42,26.49,28.34,0,0,0,0,0,0,0.152,0,0.0298,0.29,0.71,0.29,44.3
1321826400000,2011,11,2011,2,8,7,0.107,0.0302,0.0771,4801.2,30.87,30.87,28.58,1,1,1,177.5,173,187.2,127.5,123,50,50,50,0,0,0,0.282,0.267,0.289,127.5,123,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0892,0.0942,0.00659,0.0062,0.00741,0.00026,0.00024,0.00029,0.212,0.204,0.229,0.0083,0.008,0.009,25.34,25.34,25.35,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.46,28.33,31.83,28.58,27.48,30.87,0,0,0,0,0,0,0.159,0,0.0299,0.28,0.72,0.28,44.9
1322431200000,2011,11,2011,2,9,7,0.118,0.0334,0.0847,5305.13,32.77,32.77,31.58,1,1,1,195.2,190.8,198.9,140.1,135.8,55.14,50,59,0,0,0,0.282,0.256,0.303,140.1,135.8,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0951,0.097,0.00766,0.0073,0.00809,0.0003,0.00029,0.00032,0.235,0.228,0.243,0.0092,0.0089,0.0095,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.55,31.52,33.78,31.58,30.57,32.77,0,0,0,0,0,0,0.175,0,0.0333,0.28,0.72,0.28,45
1323036000000,2011,12,2011,3,10,7,0.127,0.0357,0.0917,5753.68,36,36,34.25,1,1,1,210.7,204.2,218.4,151.7,145.2,59,59,59,0,0,0,0.28,0.27,0.289,151.7,145.2,159.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0984,0.103,0.00864,0.00809,0.0093,0.00034,0.00032,0.00036,0.257,0.245,0.27,0.01,0.0096,0.011,25.28,25.22,25.33,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.913,35.31,33.77,37.11,34.25,32.76,36,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1323640800000,2011,12,2011,3,11,7,0.138,0.0357,0.103,6488.34,39.72,39.72,38.62,1,1,1,229,221.4,233.4,170,162.4,59,59,59,0,0,0,0.258,0.253,0.267,170,162.4,174.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0102,0.00955,0.0106,0.0004,0.00038,0.00042,0.289,0.276,0.297,0.011,0.011,0.012,25.14,25.1,25.2,0.945,0.943,0.946,0.975,0.971,0.977,0.922,0.916,0.925,39.6,37.82,40.64,38.62,36.74,39.72,0,0,0,0,0,0,0.215,0,0.035,0.26,0.75,0.25,47
1324245600000,2011,12,2011,3,12,7,0.144,0.0357,0.109,6899.67,41.58,41.58,41.07,1,1,1,238.9,235.9,241.1,179.9,176.9,59,59,59,0,0,0,0.247,0.245,0.25,179.9,176.9,182.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.111,0.011,0.0108,0.0112,0.00044,0.00042,0.00044,0.307,0.302,0.311,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,41.92,41.21,42.43,41.07,40.33,41.58,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1324850400000,2011,12,2011,3,13,7,0.144,0.0369,0.107,6782.54,41.52,41.52,40.37,1,1,1,238.1,233.9,241.6,177.1,168.6,61,59,73,0,0,0,0.256,0.245,0.302,177.1,168.6,181.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0101,0.0112,0.00043,0.0004,0.00044,0.302,0.289,0.31,0.012,0.011,0.012,25.07,25.04,25.1,0.947,0.945,0.949,0.979,0.974,0.98,0.927,0.92,0.93,41.26,39.15,42.37,40.37,38.14,41.52,0,0,0,0,0,0,0.224,0,0.037,0.26,0.74,0.26,47.1
1325455200000,2012,1,2011,4,14,7,0.147,0.0442,0.103,6475.9,39.43,39.43,38.55,1,1,1,243.3,241.1,246.8,170.3,168.1,73,73,73,0,0,0,0.3,0.296,0.303,170.3,168.1,173.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.11,0.0102,0.01,0.0105,0.0004,0.0004,0.00042,0.292,0.288,0.298,0.012,0.011,0.012,25.05,25.02,25.07,0.945,0.945,0.946,0.975,0.974,0.977,0.922,0.92,0.924,39.53,39.02,40.36,38.55,38.01,39.43,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
1326060000000,2012,1,2011,4,15,7,0.155,0.0442,0.111,7002.63,43.92,43.92,41.68,1,1,1,256.1,248.7,265.7,183.1,175.7,73,73,73,0,0,0,0.285,0.275,0.294,183.1,175.7,192.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.117,0.0113,0.0107,0.0121,0.00045,0.00042,0.00048,0.315,0.301,0.332,0.012,0.012,0.013,24.96,24.91,25.01,0.949,0.947,0.952,0.979,0.978,0.98,0.93,0.926,0.933,42.55,40.81,44.82,41.68,39.9,43.92,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1326664800000,2012,1,2011,4,16,7,0.169,0.0442,0.125,7884.78,48.2,48.2,46.93,1,1,1,279.1,269.8,285.6,206.1,196.8,73,73,73,0,0,0,0.262,0.256,0.271,206.1,196.8,212.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.118,0.124,0.0133,0.0125,0.0138,0.00053,0.00049,0.00055,0.356,0.339,0.367,0.014,0.013,0.015,24.83,24.79,24.88,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.96,45.79,49.47,46.93,44.88,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.7
1327269600000,2012,1,2011,4,17,7,0.182,0.0442,0.138,8413.98,54.41,54.41,50.08,2,1,1.4285714285714286,301.6,288.6,322,228.6,215.6,73,73,73,0,0,0,0.242,0.227,0.253,228.6,215.6,249,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.125,0.137,0.0152,0.0141,0.0169,0.00061,0.00056,0.00068,0.326,0.247,0.391,0.013,0.0098,0.016,24.76,24.71,24.82,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.77,26.22,52.48,38.81,25.43,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.2
1327874400000,2012,1,2011,4,18,7,0.211,0.0493,0.161,9771.05,62.27,62.27,58.16,2,2,2,348.3,328.3,370.9,266.8,255.3,81.57,73,85,0,0,0,0.234,0.22,0.249,266.8,255.3,285.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.139,0.151,0.0249,0.0195,0.034,0.001,0.00078,0.0014,0.291,0.273,0.32,0.012,0.011,0.013,24.57,24.42,24.69,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.98,28.75,32.1,29.08,27.88,31.13,0,0,0,0,0,0,0.323,0,0.05,0.23,0.76,0.24,46.3
1328479200000,2012,2,2011,5,19,7,0.244,0.0514,0.193,11635.2,73.09,73.09,69.26,2,2,2,403.7,380.5,421.5,318.7,295.5,85,85,85,0,0,0,0.211,0.202,0.223,318.7,295.5,336.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.154,0.169,0.0494,0.0385,0.0578,0.002,0.0016,0.0024,0.37,0.335,0.396,0.015,0.014,0.016,24.22,24.11,24.36,0.943,0.939,0.946,0.97,0.97,0.971,0.915,0.911,0.919,35.69,33.16,37.64,34.63,32.17,36.55,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.7
1329084000000,2012,2,2011,5,20,7,0.265,0.0514,0.214,12914,79.54,79.54,76.87,2,2,2,438,425.6,449.7,353,340.6,85,85,85,0,0,0,0.194,0.189,0.2,353,340.6,364.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.175,0.17,0.179,0.0656,0.0598,0.0711,0.0027,0.0024,0.0029,0.421,0.402,0.439,0.017,0.016,0.018,24.01,23.94,24.08,0.949,0.947,0.95,0.975,0.972,0.977,0.925,0.92,0.929,39.43,38.09,40.68,38.43,37.02,39.77,0,0,0,0,0,0,0.427,0,0.051,0.19,0.81,0.19,48.7
1329688800000,2012,2,2011,5,21,7,0.273,0.0514,0.222,13436.9,80.35,80.35,79.98,2,2,2,451.6,449.4,453.3,366.6,364.4,85,85,85,0,0,0,0.188,0.188,0.189,366.6,364.4,368.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.179,0.179,0.18,0.0721,0.071,0.0728,0.003,0.0029,0.003,0.441,0.438,0.444,0.018,0.018,0.018,23.93,23.92,23.94,0.951,0.95,0.951,0.978,0.977,0.978,0.93,0.929,0.93,40.89,40.65,41.06,39.99,39.74,40.17,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
1330293600000,2012,2,2011,5,22,7,0.287,0.059,0.228,13788.3,84.72,84.72,82.07,2,2,2,474.7,456.3,497.3,377.1,365.4,97.57,85,107,0,0,0,0.205,0.182,0.227,377.1,365.4,390.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.185,0.181,0.191,0.077,0.0715,0.0832,0.0032,0.0029,0.0034,0.459,0.443,0.48,0.019,0.018,0.02,23.81,23.68,23.9,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.929,0.935,41.9,40.58,43.22,41.04,39.66,42.36,0,0,0,0,0,0,0.456,0,0.059,0.21,0.79,0.21,48
1330898400000,2012,3,2011,6,23,7,0.33,0.0647,0.265,15601.2,96.4,96.4,92.86,2,2,2,545.3,505.2,586.7,438.3,398.2,107,107,107,0,0,0,0.197,0.182,0.212,438.3,398.2,479.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.209,0.194,0.228,0.106,0.087,0.125,0.0044,0.0036,0.0053,0.553,0.492,0.619,0.023,0.02,0.026,23.39,23.14,23.63,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.07,44.06,52.04,46.43,43.18,48.2,0,0,0,0,0,0,0.516,0,0.065,0.2,0.8,0.2,47.3
1331503200000,2012,3,2011,6,24,7,0.382,0.0647,0.317,18286.7,116.1,116.1,108.8,3,3,3,630.8,595.7,666.8,523.8,488.7,107,107,107,0,0,0,0.17,0.16,0.18,523.8,488.7,559.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.253,0.233,0.273,0.151,0.13,0.175,0.0064,0.0055,0.0075,0.582,0.525,0.642,0.025,0.022,0.027,22.99,22.79,23.19,0.948,0.945,0.951,0.972,0.97,0.975,0.922,0.917,0.928,37.34,35.02,39.68,36.28,33.97,38.7,0,0,0,0,0,0,0.605,0,0.065,0.17,0.83,0.17,47.9
1332108000000,2012,3,2011,6,25,7,0.416,0.0647,0.351,20224.6,123.1,123.1,120.4,3,3,3,687.8,672,701,580.8,565,107,107,107,0,0,0,0.156,0.153,0.159,580.8,565,594,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.285,0.276,0.292,0.189,0.178,0.198,0.0081,0.0076,0.0085,0.678,0.651,0.7,0.029,0.028,0.03,22.67,22.6,22.76,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.935,41.02,40.01,41.86,40.13,39.06,41.02,0,0,0,0,0,0,0.669,0,0.065,0.16,0.84,0.16,48.6
1332712800000,2012,3,2011,6,26,7,0.437,0.0663,0.37,21227.5,129,129,126.4,3,3,3,722.1,704,739.5,612.5,597,109.6,107,125,0,0,0,0.152,0.146,0.169,612.5,597,626.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.304,0.294,0.311,0.21,0.2,0.22,0.0091,0.0086,0.0095,0.732,0.705,0.755,0.032,0.03,0.033,22.48,22.4,22.58,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.98,42.05,43.87,42.12,41.2,42.99,0,0,0,0,0,0,0.702,0,0.067,0.15,0.85,0.15,48.6
1333317600000,2012,4,2011,7,27,7,0.455,0.0756,0.379,21583.3,130.7,130.7,128.5,3,3,3,751.5,742,763.9,626.5,617,125,125,125,0,0,0,0.166,0.164,0.168,626.5,617,638.9,990,990,990,966.9,966.9,967,23.1,23,23.1,0.316,0.31,0.323,0.219,0.213,0.228,0.0095,0.0092,0.0099,0.759,0.743,0.78,0.033,0.032,0.034,22.33,22.26,22.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.7,43.12,44.44,42.82,42.26,43.55,0,0,0,0,0,0,0.714,0,0.076,0.17,0.83,0.17,47.4
1333922400000,2012,4,2011,7,28,7,0.474,0.0756,0.399,22538.8,137.7,137.7,134.2,3,3,3,783.9,770.2,804.6,658.9,645.2,125,125,125,0,0,0,0.159,0.155,0.162,658.9,645.2,679.6,990,990,990,967,967,967.1,23,22.9,23,0.334,0.326,0.346,0.241,0.232,0.255,0.011,0.01,0.011,0.814,0.791,0.849,0.035,0.034,0.037,22.15,22.03,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.63,44.82,46.84,44.72,43.92,45.91,0,0,0,0,0,0,0.745,0,0.075,0.16,0.84,0.16,47.6
1334527200000,2012,4,2011,7,29,7,0.496,0.0756,0.421,23580.5,141.2,141.2,140.4,3,3,3,820.5,813.1,825.7,695.5,688.1,125,125,125,0,0,0,0.152,0.151,0.154,695.5,688.1,700.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.355,0.351,0.358,0.266,0.261,0.269,0.012,0.011,0.012,0.876,0.863,0.885,0.038,0.038,0.039,21.94,21.91,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.33,48.03,46.79,46.38,47.07,0,0,0,0,0,0,0.78,0,0.075,0.15,0.85,0.15,47.5
1335132000000,2012,4,2011,7,30,7,0.475,0.0756,0.4,22598.1,138.9,138.9,134.5,3,3,3,786,757.6,811.4,661,632.6,125,125,125,0,0,0,0.159,0.154,0.165,661,632.6,686.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.335,0.319,0.35,0.243,0.224,0.26,0.011,0.0097,0.011,0.818,0.77,0.86,0.036,0.033,0.038,22.14,21.99,22.3,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,44.07,47.23,44.84,43.18,46.28,0,0,0,0,0,0,0.747,0,0.075,0.16,0.84,0.16,47.6
1335736800000,2012,4,2011,7,31,7,0.423,0.087,0.336,19212.6,126.9,126.9,114.4,3,3,3,699.5,657.2,742.5,555.6,510.2,143.9,125,147,0,0,0,0.206,0.168,0.224,555.6,510.2,617.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.276,0.25,0.31,0.172,0.142,0.214,0.0074,0.006,0.0092,0.64,0.564,0.744,0.027,0.024,0.032,22.66,22.39,22.91,0.951,0.947,0.955,0.974,0.97,0.98,0.926,0.919,0.936,39.13,36.19,43.16,38.12,35.11,42.29,0,0,0,0,0,0,0.635,0,0.087,0.21,0.79,0.21,45.4
1336341600000,2012,5,2011,8,32,7,0.366,0.0889,0.277,16060.5,102.6,102.6,95.6,3,2,2.142857142857143,604.6,567.8,643.3,457.6,420.8,147,147,147,0,0,0,0.244,0.229,0.259,457.6,420.8,496.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.221,0.205,0.242,0.115,0.0976,0.133,0.0049,0.0041,0.0057,0.572,0.529,0.629,0.024,0.022,0.027,23.11,22.95,23.32,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.01,35.27,51.91,45.36,34.22,48.2,0,0,0,0,0,0,0.531,0,0.089,0.24,0.76,0.24,43.9
1336946400000,2012,5,2011,8,33,7,0.317,0.0889,0.229,13659.2,87.85,87.85,81.3,2,2,2,524.9,495.4,556.1,377.9,348.4,147,147,147,0,0,0,0.28,0.264,0.297,377.9,348.4,409.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.179,0.201,0.0773,0.0634,0.0921,0.0032,0.0026,0.0039,0.465,0.42,0.511,0.019,0.017,0.021,23.57,23.39,23.75,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.922,0.936,41.57,38.47,44.82,40.65,37.42,43.92,0,0,0,0,0,0,0.452,0,0.088,0.28,0.72,0.28,43.1
1337551200000,2012,5,2011,8,34,7,0.279,0.0889,0.19,11359.9,72.69,72.69,67.62,2,2,2,461.7,438.8,485.8,314.7,291.8,147,147,147,0,0,0,0.319,0.303,0.335,314.7,291.8,338.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.159,0.176,0.0475,0.0367,0.0589,0.002,0.0015,0.0024,0.37,0.335,0.406,0.015,0.014,0.017,23.95,23.81,24.09,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.919,34.85,32.36,37.45,33.81,31.39,36.34,0,0,0,0,0,0,0.376,0,0.089,0.32,0.68,0.32,40.7
1338156000000,2012,5,2011,8,35,7,0.249,0.0816,0.167,10022.2,61.89,61.89,59.66,2,2,2,411.6,393.1,431.4,276.6,264.4,135,119,147,0,0,0,0.327,0.294,0.357,276.6,264.4,286.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.15,0.157,0.0295,0.0238,0.0341,0.0012,0.00097,0.0014,0.312,0.294,0.326,0.013,0.012,0.013,24.24,24.13,24.33,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,30.75,29.34,31.9,29.83,28.46,30.94,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
1338760800000,2012,6,2011,9,36,7,0.225,0.072,0.153,9209.08,58.07,58.07,54.82,2,2,2,372.3,357.3,387.4,253.3,238.3,119,119,119,0,0,0,0.32,0.307,0.333,253.3,238.3,268.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.15,0.0197,0.016,0.0257,0.0008,0.00064,0.001,0.278,0.258,0.299,0.011,0.01,0.012,24.46,24.36,24.56,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.26,26.56,29.93,27.41,25.76,29.03,0,0,0,0,0,0,0.305,0,0.072,0.32,0.68,0.32,40.9
1339365600000,2012,6,2011,9,37,7,0.205,0.072,0.134,8122.92,50.5,50.5,48.35,2,1,1.1428571428571428,339.8,327.5,352.6,220.8,208.5,119,119,119,0,0,0,0.35,0.337,0.363,220.8,208.5,233.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0145,0.0135,0.0156,0.00058,0.00054,0.00063,0.365,0.253,0.403,0.015,0.01,0.016,24.54,24.46,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.89,26.03,52.64,44.74,25.25,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.6
1339970400000,2012,6,2011,9,38,7,0.189,0.072,0.117,7341.54,46.22,46.22,43.7,1,1,1,312.2,301.5,323.4,193.2,182.5,119,119,119,0,0,0,0.381,0.368,0.395,193.2,182.5,204.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0122,0.0113,0.0131,0.00049,0.00045,0.00053,0.339,0.319,0.359,0.014,0.013,0.014,24.7,24.62,24.77,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.936,44.59,42.09,47.16,43.7,41.25,46.22,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,38.8
1340575200000,2012,6,2011,9,39,7,0.175,0.071,0.104,6520.62,40.66,40.66,38.81,1,1,1,290,281,299,172.6,165,117.4,108,119,0,0,0,0.405,0.384,0.419,172.6,165,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.118,0.0104,0.00977,0.0111,0.00041,0.00039,0.00044,0.302,0.288,0.315,0.012,0.011,0.013,24.84,24.79,24.88,0.946,0.944,0.949,0.976,0.972,0.979,0.923,0.917,0.929,39.78,38,41.52,38.81,36.92,40.66,0,0,0,0,0,0,0.216,0,0.071,0.41,0.59,0.41,37.3
1341180000000,2012,7,2011,10,40,7,0.163,0.0653,0.0974,6059.42,38.23,38.23,36.07,1,1,1,269,260.5,278,161,152.5,108,108,108,0,0,0,0.402,0.389,0.415,161,152.5,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00944,0.00871,0.0102,0.00037,0.00034,0.0004,0.28,0.264,0.296,0.011,0.01,0.012,24.94,24.89,24.99,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.13,35.13,39.23,36.07,34.08,38.23,0,0,0,0,0,0,0.2,0,0.0656,0.4,0.6,0.4,37.2
1341784800000,2012,7,2011,10,41,7,0.152,0.0653,0.0863,5346.14,33.52,33.52,31.82,1,1,1,250.6,243.3,258,142.6,135.3,108,108,108,0,0,0,0.431,0.419,0.444,142.6,135.3,150,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00787,0.00725,0.0085,0.00031,0.00029,0.00034,0.247,0.234,0.26,0.0098,0.0092,0.01,25.05,25.01,25.11,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.81,31.07,34.56,31.82,30.14,33.52,0,0,0,0,0,0,0.177,0,0.0657,0.43,0.57,0.43,35.2
1342389600000,2012,7,2011,10,42,7,0.142,0.0653,0.0771,4767.61,29.58,29.58,28.38,1,1,1,235.5,229.8,240.8,127.5,121.8,108,108,108,0,0,0,0.459,0.449,0.47,127.5,121.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0965,0.1,0.00659,0.00611,0.00704,0.00026,0.00024,0.00028,0.22,0.21,0.229,0.0087,0.0082,0.009,25.17,25.13,25.21,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.26,27.91,30.49,28.38,27.08,29.58,0,0,0,0,0,0,0.158,0,0.0649,0.46,0.54,0.46,33.6
1342994400000,2012,7,2011,10,43,7,0.134,0.0653,0.0691,4248.72,26.63,26.63,25.29,1,1,1,222.2,216.4,227.9,114.2,108.5,108,108,108,0,0,0,0.486,0.474,0.499,114.2,108.5,119.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0918,0.0959,0.00546,0.00497,0.00594,0.00021,0.00019,0.00023,0.196,0.186,0.206,0.0077,0.0073,0.0081,25.27,25.23,25.32,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.07,24.69,27.45,25.29,23.95,26.63,0,0,0,0,0,0,0.141,0,0.0649,0.49,0.52,0.48,31.7
1343599200000,2012,7,2011,10,44,7,0.125,0.0588,0.0666,2952.82,26.2,26.2,17.58,1,1,1,207.5,199.8,214.5,110.2,104.6,97.29,93,108,0,0,0,0.469,0.441,0.508,110.2,104.6,117.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0894,0.0933,0.00512,0.00464,0.00576,0.0002,0.00018,0.00023,0.188,0.179,0.2,0.0073,0.007,0.0079,25.37,25.33,25.42,0.656,0,0.923,0.693,0,0.97,0.636,0,0.896,18.12,0,27.01,17.58,0,26.2,0,2,0,0,0.286,0,0.0976,0.286,0.0584,0.47,0.53,0.47,23.6
1344204000000,2012,8,2011,11,45,7,0.116,0.0562,0.0596,0,0,0,0,1,1,1,191.5,185.8,197.3,98.49,92.83,93,93,93,0,0,0,0.486,0.471,0.5,98.49,92.83,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0845,0.0886,0.00412,0.00364,0.00462,0.00016,0.00014,0.00018,0.166,0.156,0.177,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.51,0.49,0
1344808800000,2012,8,2011,11,46,7,0.108,0.0562,0.0517,0,0,0,0,1,1,1,178.4,173.5,183.9,85.41,80.52,93,93,93,0,0,0,0.522,0.506,0.536,85.41,80.52,90.91,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0819,0.0802,0.0839,0.00301,0.00259,0.00348,0.00012,0.0001,0.00014,0.143,0.134,0.153,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.52,0.48,0.52,0
1345413600000,2012,8,2011,11,47,7,0.102,0.0562,0.0454,0,0,0,0,1,1,1,168.1,163.9,172.2,75.06,70.95,93,93,93,0,0,0,0.554,0.54,0.567,75.06,70.95,79.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0768,0.0797,0.00213,0.00178,0.00248,0.000083,0.00007,0.000097,0.124,0.117,0.132,0.0049,0.0046,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.55,0.45,0.55,0
1346018400000,2012,8,2011,11,48,7,0.0957,0.0526,0.0431,878.965,18.63,18.63,5.232,1,1,1,158.3,152.7,162.6,71.25,64.12,87,72,93,0,0,0,0.549,0.462,0.592,71.25,64.12,83.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0744,0.0792,0.00181,0.0012,0.00287,0.000071,0.000047,0.00011,0.117,0.105,0.138,0.0046,0.0041,0.0054,25.4,25.37,25.41,0.266,0,0.933,0.275,0,0.962,0.256,0,0.896,5.444,0,19.37,5.232,0,18.63,0,5,0,0,0.714,0,0.0291,0.714,0.0526,0.55,0.45,0.55,9.18
1346623200000,2012,9,2011,12,49,7,0.0871,0.0435,0.0435,2660.71,17.49,17.49,15.84,1,1,1,144,138.3,150.3,71.99,66.25,72,72,72,0,0,0,0.5,0.479,0.521,71.99,66.25,78.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.073,0.0773,0.00187,0.00138,0.0024,0.000073,0.000054,0.000094,0.117,0.106,0.128,0.0046,0.0042,0.005,25.38,25.37,25.39,0.92,0.892,0.939,0.96,0.96,0.96,0.883,0.857,0.901,16.5,14.72,18.22,15.84,14.13,17.49,0,0,0,0,0,0,0.088,0,0.0436,0.5,0.5,0.5,30.5
1347228000000,2012,9,2011,12,50,7,0.0795,0.0435,0.0359,325.56,13.56,13.56,1.938,1,1,1,131.4,127,136.3,59.38,55.04,72,72,72,0,0,0,0.548,0.528,0.567,59.38,55.04,64.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0724,0.000797,0.000428,0.00122,0.000031,0.000017,0.000048,0.0946,0.0881,0.103,0.0037,0.0035,0.004,25.41,25.4,25.41,0.126,0,0.882,0.137,0,0.96,0.121,0,0.846,2.019,0,14.13,1.938,0,13.56,0,6,0,0,0.857,0,0.0108,0.857,0.0436,0.55,0.45,0.55,4.1
1347832800000,2012,9,2011,12,51,7,0.0735,0.0435,0.0136,0,0,0,0,1,0,0.42857142857142855,121.6,117.5,125.7,49.57,45.47,72,72,72,27.14,0,50,0.593,0.573,0.613,22.42,0,53.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000084,0,0.000312,0.0000033,0,0.000012,0.0765,0.0708,0.0861,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0599,0.59,0.19,0.81,0
1348437600000,2012,9,2011,12,52,7,0.0694,0.0435,0,0,0,0,0,0,0,0,114.8,112.8,117.2,42.81,40.82,72,72,72,42.86,41,45,0.627,0.614,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0694,0.63,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0666,0.0314,0.0351,0,0,0,0,1,1,1,110.1,107.6,112.5,58.09,55.63,52,52,52,0,0,0,0.472,0.462,0.483,58.09,55.63,60.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000688,0.000479,0.000897,0.000027,0.000019,0.000035,0.0924,0.0889,0.096,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1349647200000,2012,10,2012,1,2,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,106.8,113.9,57.5,54.81,52,52,52,0,0,0,0.475,0.457,0.487,57.5,54.81,61.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000638,0.000409,0.00101,0.000025,0.000016,0.00004,0.0916,0.0877,0.0979,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1350252000000,2012,10,2012,1,3,7,0.067,0.0314,0.0355,0,0,0,0,1,1,1,110.7,109.5,112.5,58.71,57.54,52,52,52,0,0,0,0.47,0.462,0.475,58.71,57.54,60.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00074,0.000641,0.000897,0.000029,0.000025,0.000035,0.0933,0.0916,0.096,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1350856800000,2012,10,2012,1,4,7,0.068,0.0314,0.0366,0,0,0,0,1,1,1,112.5,110.6,114.2,60.47,58.63,52,52,52,0,0,0,0.462,0.455,0.47,60.47,58.63,62.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00089,0.000734,0.00104,0.000035,0.000029,0.000041,0.0958,0.0932,0.0983,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
1351461600000,2012,10,2012,1,5,7,0.0667,0.0308,0.0359,0,0,0,0,1,1,1,110.2,107.6,112.5,59.39,55.63,50.86,50,52,0,0,0,0.461,0.444,0.483,59.39,55.63,62.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000798,0.000479,0.00107,0.000031,0.000019,0.000042,0.0943,0.0889,0.0988,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0308,0.46,0.54,0.46,0
1352066400000,2012,11,2012,2,6,7,0.0685,0.0302,0.0383,698.318,14.76,14.76,4.157,1,1,1,113.3,110.9,118.3,63.33,60.91,50,50,50,0,0,0,0.442,0.423,0.451,63.33,60.91,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000927,0.00155,0.000044,0.000036,0.000061,0.1,0.0965,0.107,0.0039,0.0038,0.0042,25.4,25.39,25.4,0.257,0,0.904,0.274,0,0.96,0.247,0,0.868,4.33,0,15.37,4.157,0,14.76,0,5,0,0,0.714,0,0.0231,0.714,0.0302,0.44,0.56,0.44,10.2
1352671200000,2012,11,2012,2,7,7,0.071,0.0302,0.0408,2435.56,15.34,15.34,14.5,1,1,1,117.4,116.1,120.2,67.43,66.1,50,50,50,0,0,0,0.426,0.416,0.431,67.43,66.1,70.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00148,0.00137,0.00172,0.000058,0.000054,0.000067,0.106,0.104,0.11,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.899,0.892,0.914,0.96,0.96,0.96,0.863,0.856,0.878,15.1,14.68,15.98,14.5,14.09,15.34,0,0,0,0,0,0,0.0805,0,0.0302,0.43,0.57,0.43,34.3
1353276000000,2012,11,2012,2,8,7,0.073,0.0302,0.0428,2602,17.26,17.26,15.49,1,1,1,120.8,118.6,127,70.75,68.56,50,50,50,0,0,0,0.415,0.394,0.422,70.75,68.56,77.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.073,0.00176,0.00158,0.0023,0.000069,0.000062,0.00009,0.111,0.107,0.122,0.0044,0.0042,0.0048,25.39,25.38,25.39,0.915,0.905,0.938,0.96,0.96,0.96,0.879,0.869,0.9,16.13,15.46,17.98,15.49,14.84,17.26,0,0,0,0,0,0,0.086,0,0.0302,0.41,0.59,0.41,35.6
1353880800000,2012,11,2012,2,9,7,0.0854,0.0318,0.0536,3295.22,20.98,20.98,19.61,1,1,1,141.3,131.1,150.3,88.69,81.14,52.57,50,59,0,0,0,0.372,0.344,0.395,88.69,81.14,95.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0744,0.0794,0.00329,0.00265,0.00386,0.00013,0.0001,0.00015,0.143,0.129,0.155,0.0056,0.0051,0.0061,25.36,25.35,25.37,0.923,0.916,0.932,0.964,0.96,0.967,0.89,0.885,0.895,20.35,18.82,21.7,19.61,18.07,20.98,0,0,0,0,0,0,0.109,0,0.0318,0.37,0.63,0.37,38.6
1354485600000,2012,12,2012,3,10,7,0.0959,0.0357,0.0602,3675.83,22.95,22.95,21.88,1,1,1,158.5,151.1,163.1,99.48,92.1,59,59,59,0,0,0,0.372,0.362,0.39,99.48,92.1,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0797,0.0839,0.00421,0.00358,0.0046,0.00016,0.00014,0.00018,0.163,0.15,0.172,0.0064,0.0059,0.0067,25.35,25.35,25.35,0.913,0.911,0.919,0.968,0.965,0.97,0.885,0.883,0.887,22.59,21.04,23.66,21.88,20.31,22.95,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.3
1355090400000,2012,12,2012,3,11,7,0.101,0.0357,0.0658,4043.88,24.85,24.85,24.07,1,1,1,167.8,165.1,171.1,108.8,106,59,59,59,0,0,0,0.352,0.345,0.357,108.8,106,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0846,0.0867,0.005,0.00476,0.00528,0.0002,0.00019,0.00021,0.18,0.175,0.186,0.007,0.0069,0.0073,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.82,24.13,25.62,24.07,23.41,24.85,0,0,0,0,0,0,0.134,0,0.0352,0.35,0.65,0.35,40
1355695200000,2012,12,2012,3,12,7,0.106,0.0357,0.0708,4378.54,27.71,27.71,26.06,1,1,1,176.1,171.3,182.8,117.1,112.3,59,59,59,0,0,0,0.335,0.323,0.344,117.1,112.3,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0868,0.0909,0.0057,0.0053,0.00627,0.00022,0.00021,0.00025,0.195,0.186,0.207,0.0076,0.0073,0.0081,25.36,25.36,25.36,0.923,0.92,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.87,25.69,28.56,26.06,24.92,27.71,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
1356300000000,2012,12,2012,3,13,7,0.115,0.0357,0.0795,4957.21,32.57,32.57,29.51,1,1,1,190.4,180.9,203.3,131.4,121.9,59,59,59,0,0,0,0.31,0.29,0.326,131.4,121.9,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0981,0.00692,0.00611,0.00802,0.00027,0.00024,0.00031,0.22,0.203,0.243,0.0086,0.008,0.0095,25.36,25.34,25.36,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.42,28.08,33.57,29.51,27.24,32.57,0,0,0,0,0,0,0.164,0,0.0355,0.31,0.69,0.31,43.1
1356904800000,2012,12,2012,3,14,7,0.131,0.0429,0.0879,5496.01,35.32,35.32,32.71,1,1,1,216.4,208,229.8,145.4,136.1,71,59,73,0,0,0,0.328,0.284,0.349,145.4,136.1,156.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.097,0.104,0.00811,0.00732,0.00908,0.00032,0.00029,0.00036,0.247,0.23,0.268,0.0097,0.009,0.011,25.25,25.15,25.32,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.73,31.52,36.41,32.71,30.57,35.32,0,0,0,0,0,0,0.182,0,0.0431,0.33,0.67,0.33,42
1357509600000,2013,1,2012,4,15,7,0.155,0.0442,0.111,7013.13,46.94,46.94,41.74,1,1,1,256.7,235.1,278.8,183.7,162.1,73,73,73,0,0,0,0.285,0.262,0.311,183.7,162.1,205.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.122,0.0114,0.00952,0.0132,0.00045,0.00038,0.00053,0.316,0.277,0.355,0.012,0.011,0.014,24.96,24.83,25.11,0.949,0.943,0.956,0.978,0.971,0.98,0.928,0.915,0.937,42.69,37.62,47.9,41.74,36.53,46.94,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1358114400000,2013,1,2012,4,16,7,0.191,0.0442,0.147,8934.38,60.28,60.28,53.18,2,1,1.7142857142857142,315.7,286.2,349.1,242.7,213.2,73,73,73,0,0,0,0.232,0.209,0.255,242.7,213.2,276.1,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.124,0.146,0.0185,0.0139,0.0293,0.00074,0.00055,0.0012,0.302,0.247,0.385,0.012,0.0099,0.015,24.72,24.55,24.82,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.8,26.25,51.8,33.48,25.46,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.8
1358719200000,2013,1,2012,4,17,7,0.246,0.0442,0.202,12250.4,83.3,83.3,72.92,2,2,2,407.2,364.1,453.8,334.2,291.1,73,73,73,0,0,0,0.18,0.161,0.2,334.2,291.1,380.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.167,0.152,0.183,0.0567,0.0364,0.0787,0.0023,0.0015,0.0032,0.392,0.327,0.462,0.016,0.013,0.019,24.18,23.9,24.45,0.946,0.938,0.953,0.973,0.97,0.98,0.92,0.91,0.933,37.46,32.75,42.5,36.46,31.77,41.65,0,0,0,0,0,0,0.405,0,0.044,0.18,0.82,0.18,49.8
1359324000000,2013,1,2012,4,18,7,0.313,0.0473,0.266,15711.8,96.4,96.4,93.52,2,2,2,517.5,468.8,568.4,439.3,395.8,78.14,73,85,0,0,0,0.151,0.141,0.16,439.3,395.8,483.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.189,0.225,0.106,0.0858,0.127,0.0044,0.0035,0.0053,0.55,0.484,0.62,0.023,0.02,0.026,23.52,23.22,23.81,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.45,44.1,52.6,46.76,43.22,48.2,0,0,0,0,0,0,0.52,0,0.047,0.15,0.85,0.15,50.2
1359928800000,2013,2,2012,5,19,7,0.38,0.0514,0.329,19048.3,119.8,119.8,113.4,3,3,3,628.9,587.8,660.5,543.9,502.8,85,85,85,0,0,0,0.135,0.129,0.145,543.9,502.8,575.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.259,0.236,0.277,0.164,0.137,0.185,0.007,0.0058,0.0079,0.611,0.541,0.664,0.026,0.023,0.028,22.97,22.79,23.21,0.95,0.946,0.953,0.974,0.97,0.978,0.925,0.918,0.932,38.81,36.11,40.85,37.79,35.03,39.95,0,0,0,0,0,0,0.63,0,0.051,0.14,0.87,0.13,50.1
1360533600000,2013,2,2012,5,20,7,0.411,0.0514,0.36,20764.3,126.4,126.4,123.6,3,3,3,679.4,665.2,694.7,594.4,580.2,85,85,85,0,0,0,0.125,0.122,0.128,594.4,580.2,609.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.288,0.28,0.296,0.198,0.189,0.208,0.0085,0.008,0.0089,0.696,0.672,0.721,0.03,0.029,0.031,22.69,22.6,22.77,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.05,41.15,43.01,41.2,40.27,42.15,0,0,0,0,0,0,0.687,0,0.051,0.13,0.88,0.12,50.5
1361138400000,2013,2,2012,5,21,7,0.435,0.0514,0.383,21962.9,134.7,134.7,130.7,3,3,3,718.6,701.5,740.9,633.6,616.5,85,85,85,0,0,0,0.118,0.115,0.121,633.6,616.5,655.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.31,0.3,0.323,0.224,0.213,0.239,0.0097,0.0091,0.01,0.762,0.733,0.799,0.033,0.031,0.035,22.46,22.34,22.56,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.47,43.43,45.81,43.58,42.56,44.9,0,0,0,0,0,0,0.726,0,0.052,0.12,0.88,0.12,50.5
1361743200000,2013,2,2012,5,22,7,0.47,0.0571,0.413,23368.5,141.8,141.8,139.1,3,3,3,777.4,749.9,808,683,664.9,94.43,85,107,0,0,0,0.121,0.11,0.137,683,664.9,701,990,990,990,967,966.9,967.1,23,22.9,23.1,0.34,0.328,0.353,0.257,0.245,0.269,0.011,0.011,0.012,0.847,0.815,0.88,0.037,0.035,0.039,22.14,21.99,22.29,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,46.35,48.22,46.37,45.43,47.25,0,0,0,0,0,0,0.773,0,0.057,0.12,0.88,0.12,49.7
1362348000000,2013,3,2012,6,23,7,0.52,0.0647,0.455,24736.9,155.2,155.2,147.2,4,3,3.2857142857142856,859.8,820.3,896.7,752.8,713.3,107,107,107,0,0,0,0.124,0.119,0.13,752.8,713.3,789.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.391,0.36,0.424,0.302,0.277,0.321,0.013,0.012,0.014,0.948,0.901,1,0.042,0.039,0.044,21.71,21.56,21.92,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.28,39.33,51.88,45.41,38.33,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.88,0.12,47.6
1362952800000,2013,3,2012,6,24,7,0.57,0.078,0.492,26453.8,165.9,165.9,157.5,4,3,3.857142857142857,943.1,907.8,987.4,814.1,778.8,129,129,129,0,0,0,0.137,0.131,0.142,814.1,778.8,858.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.451,0.419,0.492,0.333,0.316,0.354,0.015,0.014,0.016,1.01,0.96,1.08,0.045,0.043,0.049,21.31,21.07,21.46,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.44,39.61,52.2,41.09,38.63,48.2,0,0,0,0,0,0,0.875,0,0.078,0.14,0.86,0.14,46.4
1363557600000,2013,3,2012,6,25,7,0.695,0.078,0.607,31014.4,192.8,192.8,184.6,4,4,4,1149,1015,1325,1020,885.7,129,129,129,16.86,0,96,0.113,0.0973,0.127,1003,885.7,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.66,0.517,0.822,0.49,0.368,0.648,0.023,0.017,0.031,1.43,1.13,1.77,0.066,0.051,0.084,20.2,19.31,20.93,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.35,43.41,50.35,46.15,42.54,48.2,0,0,0,0,0,0,1.03,0,0.088,0.11,0.87,0.13,44.6
1364162400000,2013,3,2012,6,26,7,0.923,0.078,0.665,31433.7,191.7,191.7,187.1,4,4,4,1526,1401,1644,1397,1272,129,129,129,297.4,172,415,0.0848,0.0785,0.0921,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.892,0.852,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.59,18.19,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.73,46.68,48.9,46.78,45.74,47.92,0,0,0,0,0,0,1.04,0,0.258,0.085,0.72,0.28,34.1
1364767200000,2013,4,2012,7,27,7,1.04,0.0895,0.665,30289.3,181.9,181.9,180.3,4,4,4,1720,1674,1744,1572,1526,148,148,148,472.3,426,496,0.0861,0.0849,0.0884,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.93,17.85,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.99,45.78,46.4,45.07,44.86,45.48,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1365372000000,2013,4,2012,7,28,7,1.02,0.0895,0.665,30519.7,183.8,183.8,181.7,4,4,4,1680,1617,1731,1532,1469,148,148,148,432.6,369,483,0.0881,0.0855,0.0915,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.06,17.9,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.34,45.9,46.89,45.42,44.98,45.96,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1365976800000,2013,4,2012,7,29,7,0.92,0.0895,0.665,31439.2,190.1,190.1,187.1,4,4,4,1522,1441,1595,1374,1293,148,148,148,273.7,193,347,0.0975,0.0928,0.103,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.904,0.877,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.088,0.092,18.59,18.35,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,47.09,48.49,46.78,46.15,47.52,0,0,0,0,0,0,1.04,0,0.255,0.097,0.72,0.28,34.2
1366581600000,2013,4,2012,7,30,7,0.779,0.0895,0.653,32194.8,192.8,192.8,191.6,4,4,4,1288,1160,1413,1140,1012,148,148,148,60.71,0,165,0.116,0.105,0.128,1079,1012,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.79,0.667,0.864,0.601,0.451,0.648,0.028,0.021,0.031,1.69,1.4,1.81,0.08,0.065,0.087,19.51,18.98,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.2,47.89,50.15,47.91,46.94,48.2,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,41.3
1367186400000,2013,4,2012,7,31,7,0.627,0.0891,0.538,28550.2,183.1,183.1,169.9,4,4,4,1037,960.8,1125,889.3,813.8,147.3,147,148,0,0,0,0.143,0.132,0.153,889.3,813.8,976.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.526,0.454,0.615,0.369,0.333,0.412,0.017,0.015,0.019,1.14,1,1.3,0.052,0.045,0.06,20.85,20.41,21.25,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.38,40.43,46.7,42.49,39.5,45.77,0,0,0,0,0,0,0.944,0,0.089,0.14,0.86,0.14,45.5
1367791200000,2013,5,2012,8,32,7,0.536,0.0889,0.447,24325,154.4,154.4,144.8,4,3,3.142857142857143,886.5,840.9,939.6,739.5,693.9,147,147,147,0,0,0,0.166,0.156,0.175,739.5,693.9,792.6,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.388,0.354,0.435,0.293,0.264,0.323,0.013,0.012,0.014,0.943,0.874,1.01,0.042,0.038,0.045,21.61,21.37,21.86,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.05,39.58,51.67,46.43,38.6,48.2,0,0,0,0,0,0,0.804,0,0.089,0.17,0.83,0.17,45.4
1368396000000,2013,5,2012,8,33,7,0.48,0.0889,0.391,22087,137.3,137.3,131.5,3,3,3,793.7,763.9,827.6,646.7,616.9,147,147,147,0,0,0,0.185,0.178,0.192,646.7,616.9,680.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.311,0.347,0.233,0.213,0.256,0.01,0.0092,0.011,0.794,0.744,0.851,0.035,0.032,0.037,22.13,21.94,22.3,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,42.94,46.71,43.82,42.08,45.77,0,0,0,0,0,0,0.73,0,0.089,0.19,0.81,0.19,46
1369000800000,2013,5,2012,8,34,7,0.431,0.0889,0.342,19547.1,123.8,123.8,116.4,3,3,3,712.7,676.6,749.9,565.7,529.6,147,147,147,0,0,0,0.206,0.196,0.217,565.7,529.6,602.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.282,0.261,0.303,0.179,0.155,0.204,0.0077,0.0066,0.0088,0.657,0.597,0.72,0.028,0.026,0.031,22.59,22.38,22.8,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.76,37.46,42.1,38.78,36.36,41.26,0,0,0,0,0,0,0.646,0,0.089,0.21,0.79,0.21,45.4
1369605600000,2013,5,2012,8,35,7,0.384,0.0841,0.3,16968.7,106.9,106.9,101,3,2,2.5714285714285716,634.8,605.3,665.4,495.8,476.9,139,119,147,0,0,0,0.219,0.194,0.236,495.8,476.9,518.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.241,0.231,0.255,0.134,0.124,0.147,0.0057,0.0053,0.0063,0.587,0.538,0.637,0.025,0.023,0.027,22.97,22.86,23.1,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.84,35.36,52.52,40.55,34.3,48.2,0,0,0,0,0,0,0.561,0,0.084,0.22,0.78,0.22,44.2
1370210400000,2013,6,2012,9,36,7,0.345,0.072,0.273,15969.9,96.4,96.4,95.06,2,2,2,569.8,544.9,595.7,450.8,425.9,119,119,119,0,0,0,0.209,0.2,0.218,450.8,425.9,476.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.205,0.229,0.112,0.1,0.124,0.0047,0.0042,0.0052,0.574,0.535,0.617,0.024,0.022,0.026,23.26,23.1,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.21,46.77,51.65,47.53,45.83,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.3
