datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1370815200000,2013,6,2012,9,37,7,0.312,0.072,0.24,14401.1,90.1,90.1,85.72,2,2,2,515.3,493.7,536.9,396.3,374.7,119,119,119,0,0,0,0.231,0.222,0.241,396.3,374.7,417.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.187,0.202,0.0861,0.0759,0.0963,0.0036,0.0031,0.004,0.491,0.458,0.523,0.02,0.019,0.022,23.59,23.46,23.72,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.74,41.48,45.97,42.86,40.62,45.05,0,0,0,0,0,0,0.476,0,0.072,0.23,0.77,0.23,46.2
1371420000000,2013,6,2012,9,38,7,0.283,0.072,0.211,12692.7,79.69,79.69,75.55,2,2,2,468.6,450.2,486.9,349.6,331.2,119,119,119,0,0,0,0.254,0.244,0.264,349.6,331.2,367.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.185,0.064,0.0553,0.0726,0.0026,0.0023,0.003,0.421,0.393,0.448,0.017,0.016,0.019,23.87,23.76,23.98,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.917,0.93,38.8,36.83,40.75,37.78,35.73,39.84,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.9
1372024800000,2013,6,2012,9,39,7,0.259,0.072,0.187,11246.9,70.25,70.25,66.95,2,2,2,428.8,413.3,444.5,309.8,294.3,119,119,119,0,0,0,0.278,0.268,0.288,309.8,294.3,325.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.17,0.0452,0.0379,0.0526,0.0018,0.0015,0.0022,0.361,0.338,0.385,0.015,0.014,0.016,24.11,24.02,24.2,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.51,32.81,36.21,33.47,31.83,35.12,0,0,0,0,0,0,0.372,0,0.072,0.28,0.72,0.28,43.4
1372629600000,2013,7,2012,10,40,7,0.238,0.0653,0.172,10379,65.03,65.03,61.78,2,2,2,393,378.6,408.1,285,270.6,108,108,108,0,0,0,0.275,0.265,0.285,285,270.6,300.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.0335,0.0267,0.0407,0.0014,0.0011,0.0017,0.323,0.301,0.345,0.013,0.012,0.014,24.31,24.22,24.41,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.85,30.25,33.52,30.89,29.34,32.52,0,0,0,0,0,0,0.343,0,0.066,0.27,0.72,0.28,43.6
1373234400000,2013,7,2012,10,41,7,0.219,0.0653,0.154,9260.24,57.68,57.68,55.12,2,2,2,362.1,349.9,373.9,254.1,241.9,108,108,108,0,0,0,0.299,0.289,0.309,254.1,241.9,265.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.147,0.0196,0.0163,0.0245,0.00079,0.00066,0.00099,0.277,0.261,0.294,0.011,0.011,0.012,24.51,24.44,24.59,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.41,27.03,29.73,27.56,26.22,28.84,0,0,0,0,0,0,0.306,0,0.065,0.3,0.7,0.3,42.3
1373839200000,2013,7,2012,10,42,7,0.202,0.0653,0.137,8274.99,51.53,51.53,49.26,2,1,1.4285714285714286,334.7,323.9,345.8,226.7,215.9,108,108,108,0,0,0,0.323,0.312,0.333,226.7,215.9,237.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.015,0.0141,0.016,0.0006,0.00056,0.00064,0.329,0.248,0.397,0.013,0.01,0.016,24.6,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.38,25.69,52.26,38.4,24.92,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41
1374444000000,2013,7,2012,10,43,7,0.189,0.0653,0.123,7759.81,48.1,48.1,46.19,1,1,1,311.8,302.9,320.4,203.8,194.9,108,108,108,0,0,0,0.347,0.337,0.357,203.8,194.9,212.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.0131,0.0123,0.0138,0.00052,0.00049,0.00055,0.356,0.34,0.371,0.014,0.014,0.015,24.68,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.13,45.07,49.08,46.19,44.17,48.1,0,0,0,0,0,0,0.257,0,0.066,0.35,0.65,0.35,41.1
1375048800000,2013,7,2012,10,44,7,0.175,0.0601,0.115,7255.8,44.72,44.72,43.19,1,1,1,289.7,279.1,299.9,190.3,185.8,99.43,93,108,0,0,0,0.343,0.321,0.368,190.3,185.8,196.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.121,0.0119,0.0115,0.0125,0.00047,0.00046,0.0005,0.331,0.323,0.342,0.013,0.013,0.014,24.81,24.77,24.86,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.07,42.96,45.63,43.19,42.1,44.72,0,0,0,0,0,0,0.24,0,0.06,0.34,0.66,0.34,41.5
1375653600000,2013,8,2012,11,45,7,0.161,0.0562,0.105,6582.67,41.43,41.43,39.18,1,1,1,266.4,257.5,275.5,173.4,164.5,93,93,93,0,0,0,0.349,0.338,0.361,173.4,164.5,182.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00973,0.0113,0.00042,0.00039,0.00045,0.3,0.284,0.316,0.012,0.011,0.013,24.93,24.88,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.13,38.03,42.28,39.18,36.96,41.43,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1376258400000,2013,8,2012,11,46,7,0.149,0.0562,0.0927,5768.28,36.21,36.21,34.34,1,1,1,246.2,238.6,254.5,153.2,145.6,93,93,93,0,0,0,0.378,0.365,0.39,153.2,145.6,161.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00877,0.00813,0.00947,0.00035,0.00032,0.00037,0.264,0.25,0.279,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.4,33.61,37.32,34.34,32.6,36.21,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.7
1376863200000,2013,8,2012,11,47,7,0.139,0.0562,0.0828,5142.05,32.04,32.04,30.61,1,1,1,229.9,224.1,236.1,136.9,131.1,93,93,93,0,0,0,0.405,0.394,0.415,136.9,131.1,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.098,0.102,0.00738,0.00689,0.00792,0.00029,0.00027,0.00031,0.235,0.224,0.246,0.0092,0.0088,0.0097,25.19,25.14,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.55,30.21,33.03,30.61,29.3,32.04,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,37
1377468000000,2013,8,2012,11,48,7,0.131,0.0544,0.0764,4740.26,30.93,30.93,28.22,1,1,1,216.3,209.6,222.2,126.3,119.6,90,72,93,0,0,0,0.416,0.343,0.437,126.3,119.6,137.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.094,0.0982,0.00649,0.00592,0.00745,0.00025,0.00023,0.00029,0.216,0.204,0.234,0.0085,0.008,0.0092,25.29,25.25,25.32,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.09,27.47,31.89,28.22,26.65,30.93,0,0,0,0,0,0,0.157,0,0.0546,0.42,0.58,0.42,36.2
1378072800000,2013,9,2012,12,49,7,0.119,0.0435,0.0759,4722.67,30.12,30.12,28.11,1,1,1,197.5,188.6,206.1,125.5,116.6,72,72,72,0,0,0,0.365,0.349,0.382,125.5,116.6,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0908,0.097,0.00642,0.00566,0.00715,0.00025,0.00022,0.00028,0.212,0.196,0.228,0.0083,0.0077,0.0089,25.37,25.34,25.38,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.98,26.76,31.05,28.11,25.96,30.12,0,0,0,0,0,0,0.156,0,0.0431,0.37,0.64,0.36,39.7
1378677600000,2013,9,2012,12,50,7,0.109,0.0435,0.065,3990.72,25.36,25.36,23.75,1,1,1,179.4,173.5,186.1,107.4,101.5,72,72,72,0,0,0,0.401,0.387,0.415,107.4,101.5,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0855,0.0899,0.00488,0.00438,0.00545,0.00019,0.00017,0.00021,0.18,0.169,0.192,0.007,0.0066,0.0075,25.38,25.38,25.38,0.916,0.912,0.921,0.97,0.97,0.97,0.888,0.884,0.893,24.49,23.03,26.15,23.75,22.33,25.36,0,0,0,0,0,0,0.132,0,0.044,0.4,0.6,0.4,36.6
1379282400000,2013,9,2012,12,51,7,0.1,0.0435,0.0568,3479.19,21.88,21.88,20.71,1,1,1,165.9,160.1,171.6,93.87,88.13,72,72,72,0,0,0,0.434,0.42,0.45,93.87,88.13,99.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0808,0.0848,0.00373,0.00324,0.00422,0.00015,0.00013,0.00017,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.891,21.43,20.27,22.59,20.71,19.54,21.88,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1379887200000,2013,9,2012,12,52,7,0.0936,0.0435,0.0501,3096.28,19.25,19.25,18.43,1,1,1,154.8,151.7,158.8,82.81,79.65,72,72,72,0,0,0,0.465,0.454,0.475,82.81,79.65,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0778,0.0803,0.00279,0.00252,0.00312,0.00011,0.000099,0.00012,0.136,0.13,0.143,0.0053,0.0051,0.0056,25.37,25.37,25.37,0.93,0.926,0.934,0.961,0.96,0.963,0.894,0.892,0.897,19.17,18.51,19.99,18.43,17.77,19.25,0,0,0,0,0,0,0.102,0,0.0435,0.46,0.54,0.46,33.1
1380492000000,2013,9,2012,12,53,7,0.0894,0.0332,0.0562,3441.99,21.29,21.29,20.49,1,1,1,147.8,145.4,150.8,92.96,78.83,54.86,52,72,0,0,0,0.371,0.349,0.477,92.96,78.83,96.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0775,0.0803,0.00365,0.00245,0.00399,0.00014,0.000096,0.00016,0.151,0.129,0.158,0.0059,0.0051,0.0062,25.35,25.34,25.37,0.918,0.914,0.935,0.966,0.96,0.967,0.887,0.884,0.898,21.21,18.34,22.01,20.49,17.61,21.29,0,0,0,0,0,0,0.114,0,0.0332,0.37,0.63,0.37,38.5
1381096800000,2013,10,2013,1,1,7,0.0859,0.0314,0.0545,3342.95,20.4,20.4,19.9,1,1,1,142.1,139.6,144.5,90.08,87.62,52,52,52,0,0,0,0.366,0.36,0.372,90.08,87.62,92.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.077,0.0788,0.00341,0.0032,0.00362,0.00013,0.00013,0.00014,0.145,0.141,0.15,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.964,0.963,0.965,0.888,0.887,0.89,20.63,20.14,21.13,19.9,19.4,20.4,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
1381701600000,2013,10,2013,1,2,7,0.0825,0.0314,0.051,3146.15,19.23,19.23,18.73,1,1,1,136.3,133.9,138.8,84.34,81.88,52,52,52,0,0,0,0.381,0.375,0.388,84.34,81.88,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.075,0.0768,0.00292,0.00271,0.00313,0.00011,0.00011,0.00012,0.135,0.131,0.14,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.925,0.931,0.962,0.961,0.963,0.893,0.891,0.895,19.47,18.97,19.97,18.73,18.22,19.23,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
1382306400000,2013,10,2013,1,3,7,0.0831,0.0314,0.0517,3184.89,19.56,19.56,18.96,1,1,1,137.5,133.3,140.4,85.47,81.33,52,52,52,0,0,0,0.378,0.37,0.39,85.47,81.33,88.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0748,0.0773,0.00301,0.00266,0.00327,0.00012,0.0001,0.00013,0.137,0.13,0.142,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.932,0.962,0.961,0.964,0.892,0.89,0.895,19.7,18.86,20.3,18.96,18.11,19.56,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
1382911200000,2013,10,2013,1,4,7,0.0842,0.0309,0.0532,3271.85,20.86,20.86,19.48,1,1,1,139.1,136.6,144.8,88,85.43,51.14,50,52,0,0,0,0.368,0.345,0.378,88,85.43,94.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0763,0.0792,0.00323,0.00301,0.00381,0.00013,0.00012,0.00015,0.142,0.137,0.154,0.0056,0.0054,0.006,25.36,25.35,25.36,0.924,0.916,0.927,0.963,0.962,0.966,0.89,0.885,0.892,20.21,19.69,21.59,19.48,18.95,20.86,0,0,0,0,0,0,0.108,0,0.031,0.37,0.63,0.37,38.9
1383516000000,2013,11,2013,2,5,7,0.0907,0.0302,0.0604,3687.91,22.74,22.74,21.95,1,1,1,149.9,145.1,153.3,99.89,95.09,50,50,50,0,0,0,0.334,0.326,0.345,99.89,95.09,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0793,0.0822,0.00424,0.00383,0.00453,0.00017,0.00015,0.00018,0.163,0.154,0.169,0.0064,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.883,0.886,22.66,21.65,23.44,21.95,20.92,22.74,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.7
1384120800000,2013,11,2013,2,6,7,0.0886,0.0302,0.0583,3560.46,21.76,21.76,21.19,1,1,1,146.4,144.3,149.2,96.42,94.27,50,50,50,0,0,0,0.342,0.335,0.347,96.42,94.27,99.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.079,0.0808,0.00395,0.00376,0.00418,0.00015,0.00015,0.00016,0.156,0.153,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.91,21.48,22.47,21.19,20.75,21.76,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1384725600000,2013,11,2013,2,7,7,0.0931,0.0302,0.0629,3850.13,24.7,24.7,22.92,1,1,1,154,145.6,161.5,104,95.63,50,50,50,0,0,0,0.325,0.31,0.343,104,95.63,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0795,0.0851,0.00459,0.00388,0.00523,0.00018,0.00015,0.0002,0.17,0.155,0.183,0.0067,0.0061,0.0072,25.34,25.34,25.35,0.915,0.912,0.919,0.969,0.967,0.97,0.887,0.883,0.891,23.65,21.75,25.46,22.92,21.03,24.7,0,0,0,0,0,0,0.127,0,0.0302,0.32,0.68,0.32,41.4
1385330400000,2013,11,2013,2,8,7,0.0955,0.031,0.0645,3956.95,25.03,25.03,23.55,1,1,1,158,153.6,162.9,106.7,98.94,51.29,50,59,0,0,0,0.325,0.307,0.374,106.7,98.94,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0821,0.0856,0.00482,0.00416,0.00534,0.00019,0.00016,0.00021,0.175,0.162,0.186,0.0069,0.0064,0.0073,25.34,25.34,25.35,0.916,0.912,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.29,22.43,25.8,23.55,21.72,25.03,0,0,0,0,0,0,0.131,0,0.031,0.32,0.68,0.32,41.4
1385935200000,2013,12,2013,3,9,7,0.101,0.0357,0.0658,4042.53,25.71,25.71,24.06,1,1,1,167.8,160.9,174.6,108.8,102,59,59,59,0,0,0,0.352,0.338,0.367,108.8,102,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0832,0.088,0.005,0.00442,0.00558,0.0002,0.00017,0.00022,0.18,0.168,0.192,0.007,0.0066,0.0075,25.36,25.35,25.36,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.894,24.81,23.12,26.5,24.06,22.42,25.71,0,0,0,0,0,0,0.134,0,0.0352,0.35,0.65,0.35,40
1386540000000,2013,12,2013,3,10,7,0.113,0.0357,0.0772,4804.62,29.6,29.6,28.6,1,1,1,186.6,179.3,190.8,127.6,120.3,59,59,59,0,0,0,0.316,0.309,0.329,127.6,120.3,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0896,0.0937,0.00659,0.00597,0.00695,0.00026,0.00023,0.00027,0.214,0.2,0.221,0.0083,0.0078,0.0086,25.36,25.36,25.36,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.48,27.67,30.51,28.6,26.84,29.6,0,0,0,0,0,0,0.159,0,0.0358,0.32,0.68,0.32,42.5
1387144800000,2013,12,2013,3,11,7,0.122,0.0357,0.0863,5408.88,33.32,33.32,32.2,1,1,1,201.8,194.3,206.6,142.8,135.3,59,59,59,0,0,0,0.293,0.286,0.304,142.8,135.3,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0949,0.0993,0.00789,0.00725,0.0083,0.00031,0.00028,0.00032,0.241,0.227,0.249,0.0094,0.0089,0.0098,25.34,25.31,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,33.19,31.38,34.35,32.2,30.44,33.32,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
1387749600000,2013,12,2013,3,12,7,0.129,0.0357,0.0932,5846.18,36.6,36.6,34.8,1,1,1,213.1,206.6,220.8,154.1,147.6,59,59,59,0,0,0,0.277,0.267,0.286,154.1,147.6,161.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0993,0.104,0.00884,0.0083,0.00951,0.00035,0.00032,0.00037,0.261,0.249,0.275,0.01,0.0098,0.011,25.26,25.2,25.31,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.87,34.35,37.69,34.8,33.32,36.6,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
1388354400000,2013,12,2013,3,13,7,0.147,0.0417,0.106,6671,41.96,41.96,39.71,1,1,1,243.8,225.5,257.2,174.8,166.2,69,59,73,0,0,0,0.283,0.254,0.305,174.8,166.2,184.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0106,0.00987,0.0114,0.00042,0.00039,0.00045,0.299,0.283,0.317,0.012,0.011,0.013,25.04,24.95,25.16,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.64,38.58,42.81,39.71,37.53,41.96,0,0,0,0,0,0,0.221,0,0.041,0.28,0.72,0.28,45.4
1388959200000,2014,1,2013,4,14,7,0.168,0.0442,0.123,7750.19,48.2,48.2,46.13,1,1,1,277,260.2,294.1,204,187.2,73,73,73,0,0,0,0.264,0.248,0.281,204,187.2,221.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.127,0.0131,0.0117,0.0145,0.00052,0.00046,0.00058,0.352,0.322,0.383,0.014,0.013,0.015,24.84,24.74,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,47.47,43.52,51.43,46.13,42.65,48.2,0,0,0,0,0,0,0.256,0,0.045,0.26,0.73,0.27,46.1
1389564000000,2014,1,2013,4,15,7,0.199,0.0442,0.155,9417.47,62.77,62.77,56.06,2,2,2,329.7,302.6,360.6,256.7,229.6,73,73,73,0,0,0,0.222,0.202,0.241,256.7,229.6,287.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.13,0.15,0.0221,0.0153,0.0347,0.00089,0.00061,0.0014,0.277,0.243,0.322,0.011,0.0097,0.013,24.67,24.48,24.84,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,28.9,25.81,32.35,28.03,25.04,31.38,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.3
1390168800000,2014,1,2013,4,16,7,0.245,0.0442,0.201,12151.6,81.04,81.04,72.33,2,2,2,404.6,371.8,443.4,331.6,298.8,73,73,73,0,0,0,0.181,0.165,0.196,331.6,298.8,370.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.154,0.18,0.0555,0.04,0.0738,0.0023,0.0016,0.003,0.388,0.339,0.446,0.016,0.014,0.018,24.2,23.96,24.4,0.945,0.94,0.951,0.972,0.97,0.979,0.919,0.912,0.931,37.18,33.6,41.39,36.17,32.6,40.52,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.6
1390773600000,2014,1,2013,4,17,7,0.309,0.0462,0.263,15513.9,96.4,96.4,92.34,2,2,2,510.8,457.9,567.8,434.4,384.9,76.43,73,85,0,0,0,0.15,0.138,0.159,434.4,384.9,482.8,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.203,0.185,0.224,0.104,0.0807,0.127,0.0043,0.0033,0.0053,0.543,0.468,0.619,0.023,0.019,0.026,23.56,23.23,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.95,42.94,52.55,46.17,42.08,48.2,0,0,0,0,0,0,0.513,0,0.046,0.15,0.85,0.15,50.2
1391378400000,2014,2,2013,5,18,7,0.385,0.0514,0.334,19317.1,122.4,122.4,115,3,3,3,636.7,589.4,673.1,551.7,504.4,85,85,85,0,0,0,0.134,0.126,0.144,551.7,504.4,588.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.236,0.284,0.17,0.138,0.194,0.0072,0.0058,0.0083,0.624,0.544,0.685,0.026,0.023,0.029,22.93,22.72,23.2,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.918,0.934,39.31,36.22,41.66,38.33,35.13,40.81,0,0,0,0,0,0,0.639,0,0.051,0.13,0.87,0.13,50.2
1391983200000,2014,2,2013,5,19,7,0.431,0.0618,0.369,21182.7,130.6,130.6,126.1,3,3,3,712.4,681,740.6,610.2,584.5,102.1,85,105,0,0,0,0.143,0.125,0.152,610.2,584.5,635.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.3,0.285,0.314,0.209,0.191,0.226,0.009,0.0082,0.0098,0.725,0.682,0.769,0.031,0.029,0.033,22.53,22.37,22.68,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,42.89,41.27,44.42,42.03,40.4,43.53,0,0,0,0,0,0,0.7,0,0.062,0.14,0.86,0.14,49.1
1392588000000,2014,2,2013,5,20,7,0.457,0.0583,0.399,22673.7,138,138,135,3,3,3,755.6,746.4,759.5,659.1,641.4,96.43,85,105,0,0,0,0.128,0.112,0.141,659.1,641.4,674.5,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.326,0.318,0.333,0.241,0.229,0.252,0.01,0.0099,0.011,0.807,0.778,0.831,0.035,0.034,0.036,22.27,22.23,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.91,44.77,46.92,44.99,43.87,45.98,0,0,0,0,0,0,0.75,0,0.058,0.13,0.87,0.13,49.6
1393192800000,2014,2,2013,5,21,7,0.449,0.0552,0.394,22471.9,136.9,136.9,133.8,3,3,3,742.9,733.5,753.2,651.6,626.5,91.29,85,107,0,0,0,0.123,0.113,0.146,651.6,626.5,668.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.322,0.311,0.33,0.236,0.22,0.247,0.01,0.0095,0.011,0.794,0.755,0.82,0.034,0.033,0.036,22.34,22.27,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.5,43.85,46.55,44.59,42.98,45.62,0,0,0,0,0,0,0.743,0,0.055,0.12,0.88,0.12,50
1393797600000,2014,3,2013,6,22,7,0.454,0.0647,0.389,22177.7,136.5,136.5,132,3,3,3,751,736.5,776.5,644,629.5,107,107,107,0,0,0,0.143,0.138,0.145,644,629.5,669.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.313,0.335,0.231,0.222,0.248,0.01,0.0096,0.011,0.784,0.76,0.827,0.034,0.033,0.036,22.31,22.17,22.39,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.9,44.04,46.43,44,43.15,45.5,0,0,0,0,0,0,0.733,0,0.065,0.14,0.86,0.14,48.8
1394402400000,2014,3,2013,6,23,7,0.512,0.0647,0.447,24585.2,157.9,157.9,146.3,4,3,3.2857142857142856,845.9,788.8,912.2,738.9,681.8,107,107,107,0,0,0,0.127,0.117,0.136,738.9,681.8,805.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.382,0.342,0.438,0.292,0.256,0.329,0.013,0.011,0.015,0.924,0.848,0.982,0.041,0.037,0.044,21.79,21.47,22.1,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.48,39.42,51.33,45.07,38.42,48.2,0,0,0,0,0,0,0.813,0,0.065,0.13,0.87,0.13,48
1395007200000,2014,3,2013,6,24,7,0.623,0.0704,0.553,29349.6,188.4,188.4,174.7,4,4,4,1031,937.3,1141,914.3,830.3,116.4,107,129,0,0,0,0.113,0.105,0.122,914.3,830.3,1012,990,990,990,968,967.6,968.3,22,21.7,22.4,0.543,0.461,0.652,0.385,0.341,0.45,0.017,0.015,0.021,1.18,1.02,1.38,0.054,0.046,0.064,20.84,20.27,21.33,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.57,41.42,48.07,43.67,40.55,47.11,0,0,0,0,0,0,0.971,0,0.07,0.11,0.89,0.11,47.1
1395612000000,2014,3,2013,6,25,7,0.805,0.078,0.661,32250.7,192.8,192.8,192,4,4,4,1330,1183,1451,1201,1054,129,129,129,108,0,222,0.0974,0.0889,0.109,1093,1054,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.816,0.713,0.874,0.633,0.544,0.648,0.03,0.025,0.031,1.75,1.55,1.82,0.083,0.072,0.088,19.31,18.85,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.34,48.42,50.55,47.99,47.45,48.2,0,0,0,0,0,0,1.07,0,0.144,0.097,0.82,0.18,40.1
1396216800000,2014,3,2013,6,26,7,0.924,0.0879,0.665,31401,189,189,186.9,4,4,4,1528,1473,1569,1382,1344,145.3,129,148,282.6,244,321,0.0951,0.0876,0.099,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.906,0.882,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.57,18.43,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.32,48.21,46.73,46.37,47.25,0,0,0,0,0,0,1.04,0,0.259,0.095,0.72,0.28,34
1396821600000,2014,4,2013,7,27,7,0.948,0.0895,0.665,31166.4,185.8,185.8,185.5,4,4,4,1568,1559,1575,1420,1411,148,148,148,319.7,311,327,0.0944,0.094,0.0949,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.44,18.41,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.33,47.26,47.41,46.38,46.32,46.46,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1397426400000,2014,4,2013,7,28,7,0.932,0.0895,0.665,31322.2,186.7,186.7,186.4,4,4,4,1540,1533,1549,1392,1385,148,148,148,292.4,285,301,0.096,0.0955,0.0965,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.911,0.911,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.53,18.5,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,47.49,47.62,46.61,46.54,46.67,0,0,0,0,0,0,1.04,0,0.267,0.096,0.71,0.29,33.6
1398031200000,2014,4,2013,7,29,7,0.937,0.0895,0.665,31273.4,186.5,186.5,186.2,4,4,4,1549,1540,1559,1401,1392,148,148,148,301.3,292,311,0.0955,0.0949,0.0961,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.911,0.911,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.5,18.47,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,47.41,47.57,46.54,46.46,46.62,0,0,0,0,0,0,1.03,0,0.272,0.096,0.71,0.29,33.4
1398636000000,2014,4,2013,7,30,7,0.945,0.105,0.665,31199.9,186.7,186.7,185.7,4,4,4,1563,1536,1575,1389,1344,173.1,148,192,289.4,244,327,0.111,0.094,0.125,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.91,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.092,18.46,18.41,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,47.26,47.62,46.43,46.32,46.66,0,0,0,0,0,0,1.03,0,0.28,0.11,0.7,0.3,33
1399240800000,2014,5,2013,8,31,7,0.883,0.116,0.665,31849.6,192,192,189.6,4,4,4,1460,1395,1520,1268,1203,192,192,192,167.4,103,228,0.132,0.126,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.868,0.839,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.83,18.6,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.76,48.99,47.4,46.8,48.01,0,0,0,0,0,0,1.05,0,0.218,0.13,0.75,0.25,36.1
1399845600000,2014,5,2013,8,32,7,0.761,0.116,0.637,31816.9,192.8,192.8,189.4,4,4,4,1259,1163,1361,1067,971.3,192,192,192,14.14,0,69,0.153,0.141,0.165,1053,971.3,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.734,0.608,0.826,0.549,0.409,0.648,0.026,0.019,0.031,1.57,1.29,1.77,0.074,0.06,0.085,19.71,19.19,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.51,46.18,49.92,47.35,45.25,48.2,0,0,0,0,0,0,1.05,0,0.124,0.15,0.84,0.16,41.8
1400450400000,2014,5,2013,8,33,7,0.639,0.116,0.523,27699.6,176.6,176.6,164.9,4,4,4,1057,987.4,1133,865.2,795.4,192,192,192,0,0,0,0.182,0.169,0.194,865.2,795.4,940.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.508,0.444,0.578,0.358,0.324,0.394,0.016,0.015,0.018,1.1,0.979,1.23,0.05,0.044,0.057,20.82,20.45,21.17,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.12,39.34,45.06,41.22,38.34,44.16,0,0,0,0,0,0,0.916,0,0.116,0.18,0.82,0.18,43.3
1401055200000,2014,5,2013,8,34,7,0.551,0.11,0.441,23909.9,144.6,144.6,142.3,3,3,3,910.5,862.8,965.6,729,685.4,181.6,119,192,0,0,0,0.199,0.138,0.219,729,685.4,773.6,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.384,0.354,0.424,0.287,0.259,0.313,0.013,0.011,0.014,0.941,0.864,1.02,0.042,0.038,0.046,21.52,21.21,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.04,46.57,51.31,47.44,45.64,48.2,0,0,0,0,0,0,0.791,0,0.11,0.2,0.8,0.2,43.4
1401660000000,2014,6,2013,9,35,7,0.491,0.072,0.419,23473.1,144.6,144.6,139.7,3,3,3,811.2,777.8,848.7,692.2,658.8,119,119,119,0,0,0,0.147,0.14,0.153,692.2,658.8,729.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.332,0.373,0.263,0.241,0.288,0.012,0.01,0.013,0.869,0.812,0.933,0.038,0.035,0.041,21.99,21.77,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.68,49.7,46.57,44.77,48.2,0,0,0,0,0,0,0.776,0,0.072,0.15,0.85,0.15,47.8
1402264800000,2014,6,2013,9,36,7,0.442,0.0901,0.352,20057,133,133,119.4,3,3,3,731.5,693.3,770.4,582.5,532.3,149,119,161,0,0,0,0.205,0.154,0.232,582.5,532.3,651.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.265,0.328,0.19,0.157,0.236,0.0082,0.0067,0.01,0.687,0.604,0.8,0.03,0.026,0.035,22.49,22.22,22.72,0.953,0.949,0.956,0.976,0.971,0.98,0.93,0.922,0.937,40.77,37.54,45.25,39.8,36.44,44.34,0,0,0,0,0,0,0.663,0,0.09,0.2,0.8,0.2,45.4
1402869600000,2014,6,2013,9,37,7,0.392,0.0974,0.295,16805.9,107.1,107.1,100,3,2,2.4285714285714284,648.8,617,682.1,487.8,456,161,161,161,0,0,0,0.248,0.236,0.261,487.8,456,521.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.24,0.222,0.259,0.13,0.114,0.149,0.0055,0.0048,0.0064,0.593,0.546,0.641,0.025,0.023,0.027,22.91,22.79,23.05,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.47,35.27,52.25,42.53,34.21,48.2,0,0,0,0,0,0,0.556,0,0.097,0.25,0.75,0.25,42.9
1403474400000,2014,6,2013,9,38,7,0.351,0.0974,0.253,15028.4,94.84,94.84,89.45,2,2,2,579.5,553.3,606.9,418.5,392.3,161,161,161,0,0,0,0.278,0.265,0.291,418.5,392.3,445.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.197,0.216,0.0966,0.0842,0.109,0.0041,0.0035,0.0046,0.528,0.488,0.569,0.022,0.02,0.024,23.27,23.1,23.42,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.64,42.98,48.39,44.73,42.12,47.42,0,0,0,0,0,0,0.497,0,0.098,0.28,0.72,0.28,42.8
1404079200000,2014,6,2013,9,39,7,0.315,0.0839,0.231,13840.7,86.52,86.52,82.39,2,2,2,520.6,497.8,544.9,381.9,362.8,138.7,135,161,0,0,0,0.266,0.252,0.295,381.9,362.8,401.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.191,0.184,0.198,0.0792,0.0703,0.0885,0.0033,0.0029,0.0037,0.471,0.442,0.5,0.02,0.018,0.021,23.59,23.47,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.07,40.09,44.14,41.19,39.14,43.26,0,0,0,0,0,0,0.458,0,0.084,0.27,0.73,0.27,43.9
1404684000000,2014,7,2013,10,40,7,0.284,0.0816,0.203,12120.5,76.62,76.62,72.15,2,2,2,470.2,451.1,490.4,335.2,316.1,135,135,135,0,0,0,0.287,0.275,0.299,335.2,316.1,355.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.182,0.0572,0.0482,0.0668,0.0024,0.002,0.0028,0.401,0.372,0.431,0.016,0.015,0.018,23.88,23.76,24,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.14,35.08,39.31,36.07,34.03,38.31,0,0,0,0,0,0,0.401,0,0.081,0.29,0.71,0.29,42.7
1405288800000,2014,7,2013,10,41,7,0.259,0.0816,0.177,10594.1,66.74,66.74,63.06,2,2,2,427.5,411.4,444.8,292.5,276.4,135,135,135,0,0,0,0.316,0.304,0.328,292.5,276.4,309.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.166,0.037,0.0295,0.0452,0.0015,0.0012,0.0019,0.337,0.312,0.362,0.014,0.013,0.015,24.14,24.04,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.51,30.73,34.4,31.53,29.81,33.37,0,0,0,0,0,0,0.35,0,0.082,0.32,0.68,0.32,40.9
1405893600000,2014,7,2013,10,42,7,0.237,0.0816,0.155,9281.5,58.5,58.5,55.25,2,2,2,391.1,376.7,406.2,256.1,241.7,135,135,135,0,0,0,0.345,0.332,0.358,256.1,241.7,271.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.152,0.0205,0.0163,0.027,0.00083,0.00066,0.0011,0.283,0.264,0.305,0.011,0.011,0.012,24.36,24.27,24.45,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.48,26.86,30.16,27.62,26.06,29.25,0,0,0,0,0,0,0.307,0,0.082,0.34,0.65,0.35,39.2
1406498400000,2014,7,2013,10,43,7,0.217,0.0765,0.141,8397.05,51.85,51.85,49.98,2,1,1.7142857142857142,358.9,344.7,372,232.4,224.7,126.4,115,135,0,0,0,0.352,0.324,0.375,232.4,224.7,239.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.135,0.14,0.0155,0.0149,0.0161,0.00063,0.0006,0.00065,0.296,0.247,0.404,0.012,0.0099,0.016,24.51,24.38,24.63,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.52,25.6,52.42,31.88,24.83,48.2,0,0,0,0,0,0,0.278,0,0.076,0.35,0.65,0.35,38.7
1407103200000,2014,8,2013,11,44,7,0.197,0.0696,0.128,7920.31,48.2,48.2,47.14,1,1,1,326.3,313.8,339.5,211.3,198.8,115,115,115,0,0,0,0.353,0.339,0.366,211.3,198.8,224.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0137,0.0126,0.0148,0.00055,0.00051,0.0006,0.369,0.347,0.393,0.015,0.014,0.016,24.6,24.51,24.68,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.76,45.93,51.75,47.14,45.01,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.2
1407708000000,2014,8,2013,11,45,7,0.18,0.0696,0.111,6953.13,44.08,44.08,41.39,1,1,1,298.2,287.3,309.7,183.2,172.3,115,115,115,0,0,0,0.386,0.371,0.4,183.2,172.3,194.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.319,0.3,0.34,0.013,0.012,0.014,24.79,24.71,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.929,0.923,0.934,42.28,39.73,44.97,41.39,38.75,44.08,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1408312800000,2014,8,2013,11,46,7,0.167,0.0696,0.0972,6043.17,38.14,38.14,35.97,1,1,1,275.8,266.8,284.8,160.8,151.8,115,115,115,0,0,0,0.417,0.404,0.431,160.8,151.8,169.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00942,0.00865,0.0102,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.04,34.93,39.15,35.97,33.88,38.14,0,0,0,0,0,0,0.2,0,0.0698,0.42,0.58,0.42,36.2
1408917600000,2014,8,2013,11,47,7,0.155,0.0696,0.085,5258.2,33.19,33.19,31.3,1,1,1,255.5,247.9,263.8,140.5,132.9,115,115,115,0,0,0,0.45,0.436,0.464,140.5,132.9,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00769,0.00705,0.00839,0.0003,0.00028,0.00033,0.243,0.229,0.258,0.0096,0.0091,0.01,25.04,24.99,25.08,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.27,30.47,34.22,31.3,29.56,33.19,0,0,0,0,0,0,0.174,0,0.07,0.45,0.55,0.45,33.9
1409522400000,2014,9,2013,12,48,7,0.142,0.055,0.0868,5397.79,34.63,34.63,32.13,1,1,1,234.5,224.1,245.4,143.5,133.1,91,91,91,0,0,0,0.389,0.371,0.406,143.5,133.1,154.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.098,0.106,0.00794,0.00706,0.00888,0.00031,0.00028,0.00035,0.246,0.227,0.265,0.0097,0.0089,0.01,25.15,25.06,25.23,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.12,30.69,35.7,32.13,29.77,34.63,0,0,0,0,0,0,0.178,0,0.0552,0.39,0.61,0.39,38
1410127200000,2014,9,2013,12,49,7,0.129,0.0485,0.0806,5020.11,31.62,31.62,29.88,1,1,1,213.4,205.8,221.7,133.3,124.6,80.14,72,91,0,0,0,0.375,0.339,0.422,133.3,124.6,140.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.095,0.0993,0.00708,0.00634,0.0077,0.00028,0.00025,0.0003,0.227,0.212,0.239,0.0089,0.0083,0.0094,25.29,25.25,25.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.81,28.7,32.6,29.88,27.84,31.62,0,0,0,0,0,0,0.166,0,0.0484,0.38,0.62,0.38,38.9
1410732000000,2014,9,2013,12,50,7,0.119,0.0435,0.0752,4677.31,29.49,29.49,27.84,1,1,1,196.3,190.2,203.3,124.3,118.2,72,72,72,0,0,0,0.367,0.354,0.379,124.3,118.2,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0914,0.096,0.00632,0.0058,0.00691,0.00025,0.00023,0.00027,0.21,0.199,0.223,0.0082,0.0078,0.0087,25.38,25.36,25.38,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.7,27.17,30.4,27.84,26.36,29.49,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1411336800000,2014,9,2013,12,51,7,0.11,0.0435,0.0669,4117.16,25.89,25.89,24.51,1,1,1,182.5,176.8,188.3,110.5,104.8,72,72,72,0,0,0,0.394,0.382,0.407,110.5,104.8,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0866,0.0907,0.00515,0.00466,0.00563,0.0002,0.00018,0.00022,0.186,0.175,0.196,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.26,23.84,26.69,24.51,23.13,25.89,0,0,0,0,0,0,0.136,0,0.0431,0.4,0.61,0.39,37.4
1411941600000,2014,9,2013,12,52,7,0.103,0.0349,0.0686,4228.95,26.53,26.53,25.17,1,1,1,171.1,168.3,174.9,113.4,101,57.71,52,72,0,0,0,0.337,0.304,0.416,113.4,101,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0853,0.0881,0.00539,0.00433,0.00587,0.00021,0.00017,0.00023,0.188,0.168,0.197,0.0074,0.0066,0.0077,25.35,25.34,25.38,0.92,0.911,0.924,0.97,0.969,0.97,0.893,0.883,0.897,25.95,22.9,27.35,25.17,22.2,26.53,0,0,0,0,0,0,0.14,0,0.0344,0.34,0.67,0.33,41.1
1412546400000,2014,10,2014,1,1,7,0.0998,0.0314,0.0684,4213.01,26.07,26.07,25.08,1,1,1,165,160.9,169.2,113,109,52,52,52,0,0,0,0.315,0.307,0.323,113,109,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0846,0.0875,0.00536,0.00501,0.00571,0.00021,0.0002,0.00022,0.186,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.85,24.84,26.87,25.08,24.09,26.07,0,0,0,0,0,0,0.139,0,0.0314,0.31,0.69,0.31,42.2
1413151200000,2014,10,2014,1,2,7,0.0956,0.0314,0.0641,3931.03,23.76,23.76,23.4,1,1,1,158.1,155.2,159.6,106.1,103.2,52,52,52,0,0,0,0.329,0.326,0.335,106.1,103.2,107.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0825,0.0841,0.00476,0.00452,0.00489,0.00019,0.00018,0.00019,0.174,0.169,0.177,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.888,0.886,0.889,24.12,23.42,24.5,23.4,22.72,23.76,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.1
1413756000000,2014,10,2014,1,3,7,0.0907,0.0314,0.0592,3613.81,22.39,22.39,21.51,1,1,1,149.9,146.7,153.8,97.89,94.73,52,52,52,0,0,0,0.347,0.338,0.354,97.89,94.73,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0821,0.00407,0.0038,0.00441,0.00016,0.00015,0.00017,0.159,0.154,0.166,0.0063,0.006,0.0065,25.34,25.34,25.35,0.914,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.885,22.23,21.57,23.09,21.51,20.85,22.39,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.8
1414360800000,2014,10,2014,1,4,7,0.0859,0.0311,0.0548,3358.56,20.68,20.68,19.99,1,1,1,142,139.6,145.9,90.53,87.89,51.43,50,52,0,0,0,0.362,0.356,0.372,90.53,87.89,93.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.0793,0.00345,0.00322,0.00373,0.00014,0.00013,0.00015,0.146,0.142,0.152,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.73,20.19,21.41,19.99,19.45,20.68,0,0,0,0,0,0,0.111,0,0.0311,0.36,0.64,0.36,39.1
1414965600000,2014,11,2014,2,5,7,0.0888,0.0302,0.0586,3576.95,22.34,22.34,21.29,1,1,1,146.8,142.3,151.7,96.84,92.35,50,50,50,0,0,0,0.341,0.33,0.351,96.84,92.35,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0816,0.00398,0.0036,0.00439,0.00016,0.00014,0.00017,0.157,0.149,0.166,0.0062,0.0058,0.0065,25.34,25.34,25.35,0.914,0.912,0.919,0.967,0.965,0.97,0.885,0.884,0.887,22.01,21.09,23.04,21.29,20.36,22.34,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
1415570400000,2014,11,2014,2,6,7,0.0955,0.0302,0.0653,4007.71,24.3,24.3,23.86,1,1,1,158,156.3,159.8,108,106.3,50,50,50,0,0,0,0.316,0.313,0.32,108,106.3,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.0845,0.00493,0.00479,0.00509,0.00019,0.00019,0.0002,0.177,0.174,0.18,0.0069,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.59,24.18,25.06,23.86,23.45,24.3,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1416175200000,2014,11,2014,2,7,7,0.0932,0.0302,0.0629,3849.49,23.13,23.13,22.91,1,1,1,154,152.7,154.9,104,102.7,50,50,50,0,0,0,0.325,0.323,0.327,104,102.7,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.082,0.0828,0.00459,0.00448,0.00467,0.00018,0.00018,0.00018,0.17,0.168,0.172,0.0067,0.0066,0.0067,25.34,25.34,25.34,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.62,23.31,23.84,22.91,22.61,23.13,0,0,0,0,0,0,0.127,0,0.0303,0.32,0.67,0.33,41.3
1416780000000,2014,11,2014,2,8,7,0.0929,0.0302,0.0627,3831.82,23.19,23.19,22.81,1,1,1,153.6,151.4,155.2,103.6,101.4,50,50,50,0,0,0,0.326,0.322,0.33,103.6,101.4,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0815,0.0829,0.00456,0.00437,0.00469,0.00018,0.00017,0.00018,0.169,0.165,0.172,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.886,0.884,0.887,23.52,22.97,23.91,22.81,22.27,23.19,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.2
1417384800000,2014,12,2014,3,9,7,0.0995,0.0357,0.0638,3915.25,25.58,25.58,23.31,1,1,1,164.5,154.9,174.1,105.5,95.93,59,59,59,0,0,0,0.359,0.339,0.381,105.5,95.93,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.081,0.0878,0.00472,0.0039,0.00553,0.00018,0.00015,0.00022,0.174,0.157,0.191,0.0068,0.0062,0.0075,25.35,25.35,25.36,0.916,0.913,0.921,0.969,0.967,0.97,0.888,0.884,0.894,24.04,21.83,26.37,23.31,21.1,25.58,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1417989600000,2014,12,2014,3,10,7,0.106,0.0357,0.0702,4338.22,26.51,26.51,25.82,1,1,1,175.1,172.4,177.9,116.1,113.4,59,59,59,0,0,0,0.337,0.332,0.342,116.1,113.4,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0872,0.0891,0.00562,0.00539,0.00586,0.00022,0.00021,0.00023,0.193,0.188,0.198,0.0076,0.0074,0.0077,25.36,25.36,25.36,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.62,25.96,27.33,25.82,25.18,26.51,0,0,0,0,0,0,0.143,0,0.0358,0.34,0.66,0.34,40.9
1418594400000,2014,12,2014,3,11,7,0.111,0.0357,0.075,4657.89,29.53,29.53,27.73,1,1,1,182.9,175.7,190.5,123.9,116.7,59,59,59,0,0,0,0.323,0.31,0.336,123.9,116.7,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0884,0.0936,0.00628,0.00567,0.00693,0.00025,0.00022,0.00027,0.207,0.194,0.221,0.0081,0.0076,0.0086,25.36,25.36,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.58,26.78,30.45,27.73,25.97,29.53,0,0,0,0,0,0,0.154,0,0.036,0.32,0.68,0.32,42
1419199200000,2014,12,2014,3,12,7,0.116,0.0357,0.0808,5045.46,30.57,30.57,30.03,1,1,1,192.6,189.9,194.8,133.6,130.9,59,59,59,0,0,0,0.307,0.303,0.311,133.6,130.9,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0934,0.0951,0.0071,0.00688,0.0073,0.00028,0.00027,0.00029,0.224,0.22,0.228,0.0088,0.0086,0.0089,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.96,30.31,31.52,30.03,29.4,30.57,0,0,0,0,0,0,0.167,0,0.0352,0.31,0.7,0.3,43.5
1419804000000,2014,12,2014,3,13,7,0.118,0.0405,0.0778,4851.44,30.18,30.18,28.88,1,1,1,195.7,189.4,203.1,128.7,123.8,67,59,73,0,0,0,0.342,0.305,0.371,128.7,123.8,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0926,0.0948,0.00669,0.00627,0.00716,0.00026,0.00025,0.00028,0.216,0.208,0.225,0.0085,0.0081,0.0088,25.37,25.36,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.77,28.58,31.11,28.88,27.72,30.18,0,0,0,0,0,0,0.16,0,0.0402,0.34,0.66,0.34,41.1
1420408800000,2015,1,2014,4,14,7,0.125,0.0442,0.0811,5057.92,31.63,31.63,30.11,1,1,1,207,202,213.7,134,129,73,73,73,0,0,0,0.353,0.342,0.361,134,129,140.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0945,0.0986,0.00714,0.00671,0.00771,0.00028,0.00026,0.0003,0.227,0.218,0.239,0.0089,0.0085,0.0094,25.33,25.28,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.04,29.84,32.61,30.11,28.95,31.63,0,0,0,0,0,0,0.167,0,0.0439,0.35,0.65,0.35,40.5
1421013600000,2015,1,2014,4,15,7,0.137,0.0442,0.0924,5779.62,37.8,37.8,34.4,1,1,1,225.8,215.1,240.2,152.8,142.1,73,73,73,0,0,0,0.324,0.304,0.339,152.8,142.1,167.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0991,0.108,0.00873,0.00783,0.00997,0.00034,0.00031,0.00039,0.26,0.241,0.286,0.01,0.0095,0.011,25.19,25.07,25.27,0.939,0.935,0.944,0.971,0.97,0.974,0.912,0.907,0.919,35.44,32.94,38.83,34.4,31.95,37.8,0,0,0,0,0,0,0.191,0,0.0446,0.32,0.67,0.33,42.2
1421618400000,2015,1,2014,4,16,7,0.159,0.0442,0.115,7254.42,46.57,46.57,43.18,1,1,1,262.6,246,277.2,189.6,173,73,73,73,0,0,0,0.278,0.263,0.297,189.6,173,204.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.121,0.0119,0.0105,0.0131,0.00047,0.00041,0.00052,0.326,0.296,0.352,0.013,0.012,0.014,24.92,24.84,25.03,0.951,0.946,0.955,0.979,0.976,0.98,0.932,0.924,0.936,44.09,40.17,47.52,43.18,39.22,46.57,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
1422223200000,2015,1,2014,4,17,7,0.188,0.0452,0.143,8691.28,56.6,56.6,51.73,2,1,1.5714285714285714,310.8,282.9,344.7,236,209.9,74.71,73,85,0,0,0,0.241,0.22,0.258,236,209.9,259.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.132,0.123,0.142,0.0168,0.0136,0.0216,0.00067,0.00054,0.00087,0.314,0.248,0.392,0.013,0.0099,0.016,24.73,24.6,24.81,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.77,26.41,52.6,36.17,25.62,48.2,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1422828000000,2015,2,2014,5,18,7,0.241,0.0514,0.19,11469.2,78.35,78.35,68.27,2,2,2,398.8,358.1,444.5,313.8,273.1,85,85,85,0,0,0,0.214,0.191,0.237,313.8,273.1,359.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.146,0.177,0.0471,0.0279,0.0687,0.0019,0.0011,0.0028,0.362,0.301,0.431,0.015,0.012,0.018,24.25,23.97,24.51,0.942,0.934,0.95,0.971,0.97,0.976,0.915,0.906,0.927,35.14,30.67,40.13,34.13,29.75,39.18,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.6
1423432800000,2015,2,2014,5,19,7,0.312,0.0514,0.26,15390.2,96.4,96.4,91.61,2,2,2,515.7,464.5,567.3,430.7,379.5,85,85,85,0,0,0,0.166,0.15,0.183,430.7,379.5,482.3,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.203,0.184,0.224,0.102,0.0781,0.127,0.0043,0.0032,0.0053,0.538,0.461,0.619,0.022,0.019,0.026,23.54,23.23,23.85,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.49,42.26,52.5,45.8,41.42,48.2,0,0,0,0,0,0,0.509,0,0.052,0.16,0.83,0.17,49.3
1424037600000,2015,2,2014,5,20,7,0.385,0.0514,0.333,19287.7,124.3,124.3,114.8,3,3,3,635.9,585.6,682.9,550.9,500.6,85,85,85,0,0,0,0.134,0.124,0.145,550.9,500.6,597.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.263,0.234,0.29,0.169,0.135,0.2,0.0072,0.0057,0.0086,0.622,0.537,0.702,0.026,0.023,0.03,22.93,22.67,23.23,0.951,0.946,0.954,0.975,0.97,0.98,0.927,0.918,0.935,39.26,35.97,42.28,38.27,34.89,41.44,0,0,0,0,0,0,0.638,0,0.052,0.13,0.86,0.14,50.1
1424642400000,2015,2,2014,5,21,7,0.438,0.0533,0.385,22041.2,134.7,134.7,131.2,3,3,3,724.8,696.9,746.6,636.7,611.9,88.14,85,107,0,0,0,0.122,0.115,0.143,636.7,611.9,655.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.298,0.323,0.226,0.21,0.239,0.0098,0.009,0.01,0.768,0.725,0.799,0.033,0.031,0.035,22.43,22.34,22.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.63,43.14,45.81,43.73,42.28,44.9,0,0,0,0,0,0,0.729,0,0.053,0.12,0.88,0.12,50.3
1425247200000,2015,3,2014,6,22,7,0.462,0.0647,0.397,22566,135.4,135.4,134.3,3,3,3,764.1,752.4,770.4,657.1,645.4,107,107,107,0,0,0,0.14,0.139,0.142,657.1,645.4,663.4,990,990,990,967,966.9,967,23,23,23.1,0.328,0.322,0.332,0.24,0.232,0.244,0.01,0.01,0.011,0.806,0.787,0.817,0.035,0.034,0.036,22.24,22.2,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.69,44.99,46.07,44.77,44.09,45.15,0,0,0,0,0,0,0.746,0,0.065,0.14,0.86,0.14,48.8
1425852000000,2015,3,2014,6,23,7,0.469,0.0647,0.404,22878,137.2,137.2,136.2,3,3,3,774.7,771.2,780.3,667.7,664.2,107,107,107,0,0,0,0.138,0.137,0.139,667.7,664.2,673.3,990,990,990,967,967,967,23,23,23,0.334,0.332,0.338,0.247,0.245,0.251,0.011,0.011,0.011,0.824,0.818,0.834,0.036,0.036,0.036,22.18,22.14,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.11,46.65,45.39,45.19,45.72,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1426456800000,2015,3,2014,6,24,7,0.491,0.0647,0.427,23783.9,144.6,144.6,141.6,3,3,3,812.2,784.4,850.7,705.2,677.4,107,107,107,0,0,0,0.132,0.126,0.136,705.2,677.4,743.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.356,0.34,0.382,0.272,0.254,0.298,0.012,0.011,0.013,0.888,0.841,0.956,0.039,0.037,0.042,21.96,21.74,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.44,46.89,50.57,47.19,45.95,48.2,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48.4
1427061600000,2015,3,2014,6,25,7,0.556,0.0647,0.491,26578.2,164.9,164.9,158.2,4,3,3.857142857142857,919,869,953.7,812,762,107,107,107,0,0,0,0.116,0.112,0.123,812,762,846.7,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.444,0.398,0.476,0.332,0.308,0.349,0.015,0.014,0.016,1,0.939,1.05,0.045,0.042,0.047,21.42,21.23,21.63,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.52,39.42,51.55,41.27,38.42,48.2,0,0,0,0,0,0,0.879,0,0.065,0.12,0.88,0.12,47.8
1427666400000,2015,3,2014,6,26,7,0.573,0.0725,0.5,27076.7,165.3,165.3,161.2,4,4,4,947,932.7,956.1,827.2,807.7,119.9,107,125,0,0,0,0.127,0.112,0.134,827.2,807.7,849.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.463,0.447,0.478,0.339,0.33,0.35,0.015,0.015,0.016,1.02,0.992,1.06,0.046,0.044,0.047,21.29,21.22,21.38,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.18,40.36,42.16,40.29,39.43,41.32,0,0,0,0,0,0,0.895,0,0.073,0.13,0.87,0.13,47.3
1428271200000,2015,4,2014,7,27,7,0.544,0.0756,0.468,24779.6,155.7,155.7,147.5,4,3,3.2857142857142856,898.7,883.8,921.3,773.7,758.8,125,125,125,0,0,0,0.139,0.136,0.141,773.7,758.8,796.3,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.416,0.403,0.437,0.313,0.306,0.324,0.014,0.014,0.014,0.993,0.953,1.02,0.044,0.042,0.046,21.51,21.44,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.2,39.43,52.21,45.48,38.44,48.2,0,0,0,0,0,0,0.819,0,0.076,0.14,0.86,0.14,45.6
1428876000000,2015,4,2014,7,28,7,0.555,0.0756,0.479,25570.5,162.5,162.5,152.2,4,3,3.5714285714285716,917.8,888,960.8,792.8,763,125,125,125,0,0,0,0.136,0.13,0.141,792.8,763,835.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.434,0.407,0.473,0.323,0.308,0.344,0.014,0.014,0.015,1,0.957,1.04,0.045,0.043,0.047,21.43,21.22,21.55,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.31,39.52,52.33,43.22,38.54,48.2,0,0,0,0,0,0,0.846,0,0.076,0.14,0.86,0.14,46.1
1429480800000,2015,4,2014,7,29,7,0.633,0.0756,0.557,29490.2,183.7,183.7,175.5,4,4,4,1046,982.5,1100,920.9,857.5,125,125,125,0,0,0,0.12,0.114,0.127,920.9,857.5,975.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.551,0.493,0.601,0.385,0.354,0.411,0.018,0.016,0.019,1.19,1.08,1.28,0.054,0.049,0.059,20.77,20.5,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.78,42.33,46.85,43.88,41.48,45.92,0,0,0,0,0,0,0.975,0,0.076,0.12,0.88,0.12,46.6
1430085600000,2015,4,2014,7,30,7,0.661,0.0813,0.579,30367.9,185.2,185.2,180.8,4,4,4,1092,1056,1111,957.8,908.6,134.4,125,147,0,0,0,0.123,0.112,0.139,957.8,908.6,986.2,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.587,0.541,0.617,0.403,0.379,0.416,0.018,0.017,0.019,1.26,1.17,1.31,0.058,0.053,0.06,20.55,20.44,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.11,44.18,47.23,45.19,43.29,46.29,0,0,0,0,0,0,1,0,0.082,0.12,0.88,0.12,45.9
1430690400000,2015,5,2014,8,31,7,0.592,0.0889,0.503,26888.7,170.4,170.4,160.1,4,3,3.857142857142857,978.9,916.7,1038,831.9,769.7,147,147,147,0,0,0,0.15,0.142,0.16,831.9,769.7,890.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.47,0.414,0.524,0.342,0.312,0.37,0.015,0.014,0.017,1.05,0.963,1.14,0.047,0.043,0.052,21.14,20.84,21.42,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.98,39.48,51.55,41.73,38.49,48.2,0,0,0,0,0,0,0.889,0,0.089,0.15,0.85,0.15,45.4
1431295200000,2015,5,2014,8,32,7,0.519,0.0889,0.43,23727.5,144.6,144.6,141.2,3,3,3,857.7,816.7,901.1,710.7,669.7,147,147,147,0,0,0,0.172,0.163,0.18,710.7,669.7,754.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.366,0.341,0.399,0.276,0.248,0.304,0.012,0.011,0.014,0.904,0.833,0.984,0.04,0.036,0.044,21.77,21.51,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.37,46.08,50.73,47.08,45.16,48.2,0,0,0,0,0,0,0.785,0,0.089,0.17,0.83,0.17,45.7
1431900000000,2015,5,2014,8,33,7,0.468,0.0889,0.379,21500.2,133.4,133.4,128,3,3,3,773.8,741.7,804.6,626.8,594.7,147,147,147,0,0,0,0.19,0.183,0.198,626.8,594.7,657.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.298,0.334,0.22,0.198,0.24,0.0096,0.0086,0.01,0.761,0.706,0.812,0.033,0.031,0.036,22.24,22.07,22.43,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.53,41.59,45.37,42.66,40.74,44.46,0,0,0,0,0,0,0.711,0,0.089,0.19,0.81,0.19,45.9
1432504800000,2015,5,2014,8,34,7,0.426,0.0889,0.337,19252.2,119.9,119.9,114.6,3,3,3,703.9,681.8,730,556.9,534.8,147,147,147,0,0,0,0.209,0.201,0.216,556.9,534.8,583,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.264,0.291,0.173,0.158,0.19,0.0074,0.0068,0.0082,0.643,0.605,0.687,0.028,0.026,0.03,22.64,22.49,22.77,0.951,0.95,0.953,0.974,0.971,0.978,0.927,0.922,0.932,39.2,37.8,40.85,38.2,36.71,39.95,0,0,0,0,0,0,0.637,0,0.089,0.21,0.79,0.21,45.2
1433109600000,2015,6,2014,9,35,7,0.408,0.072,0.336,19322.1,115.7,115.7,115,3,3,3,674.8,672.5,678.3,555.8,553.5,119,119,119,0,0,0,0.176,0.175,0.177,555.8,553.5,559.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.274,0.272,0.276,0.172,0.171,0.175,0.0074,0.0073,0.0075,0.639,0.635,0.644,0.027,0.027,0.028,22.76,22.74,22.78,0.951,0.951,0.951,0.975,0.974,0.975,0.927,0.927,0.928,39.34,39.19,39.56,38.34,38.18,38.57,0,0,0,0,0,0,0.639,0,0.072,0.18,0.82,0.18,47.4
